# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the PAW Modbus Register FC3.10 (2022-07-18).

modbusspec: 0
id: paw-fc310
manufacturer: PAW
name: FC3.10 fresh water station controller
kind: boiler

sources:
- title: Modbus Register FC3.10
  version: '2022-07-18'
  url: https://nau-gmbh.ch/wp-content/uploads/2025/09/FC3.10_Modbus_Register_de-komprimiert.pdf
  sha256: 96f936064026f42b7afbaa831c394f9703c1f106b083b1ce29e4e77fc959f75e
  archive_url: https://web.archive.org/web/20260513085934/https://nau-gmbh.ch/wp-content/uploads/2025/09/FC3.10_Modbus_Register_de-komprimiert.pdf

connection:
  default_port: 502
  default_unit: 64
  transports:
  - rtu
  serial:
    baud: 38400
    format: 8O1
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

points:
  # Hardware
  - {key: x.firmware_major, label: FW Version - Major release, table: holding, address: 3, type: u16, poll: slow}
  - {key: x.firmware_minor, label: FW Version - Minor release, table: holding, address: 4, type: u16, poll: slow}
  - {key: x.firmware_patch, label: FW Version - patch level, table: holding, address: 5, type: u16, poll: slow}
  - {key: x.firmware_build, label: FW Build number, table: holding, address: 6, type: u16, poll: slow}
  - {key: x.pcb_version, label: PCB Version, table: holding, address: 7, type: u16, poll: slow}
  - {key: x.clock, label: Date and time, table: holding, address: 90, type: datetime, length: 6, datetime: {day: {register: 0}, month: {register: 1}, year: {register: 2}, hour: {register: 3}, minute: {register: 4}, second: {register: 5}}, poll: slow, writable: true}
  # Current values
  - {key: x.s1, label: S1, table: holding, address: 500, type: s16, unit: °C, scale: 0.1, invalid: [9999, -9999], note: '9999 = sensor open, −9999 = short circuit. Writable in manual mode (whole degrees).'}
  - {key: x.s2, label: S2, table: holding, address: 501, type: s16, unit: °C, scale: 0.1, invalid: [9999, -9999]}
  - {key: x.s3, label: S3, table: holding, address: 502, type: s16, unit: °C, scale: 0.1, invalid: [9999, -9999]}
  - {key: x.s4, label: S4, table: holding, address: 503, type: s16, unit: °C, scale: 0.1, invalid: [9999, -9999]}
  - {key: x.vfs1_temperature, label: VFS/US 1 T, table: holding, address: 504, type: s16, unit: °C, scale: 0.1, invalid: [9999, -9999], optional: true}
  - {key: x.vfs1_flow, label: VFS/US 1 V, table: holding, address: 505, type: s16, unit: l/min, scale: 0.1, invalid: [9999, -9999], optional: true}
  - {key: x.vfs2_temperature, label: VFS/US 2 T, table: holding, address: 506, type: s16, unit: °C, scale: 0.1, invalid: [9999, -9999], optional: true}
  - {key: x.vfs2_flow, label: VFS/US 2 V, table: holding, address: 507, type: s16, unit: l/min, scale: 0.1, invalid: [9999, -9999], optional: true}
  - {key: x.status_1, label: Status 1 - Manual mode / Error exists, table: holding, address: 508, type: u16, flags: status_1}
  - {key: x.status_2, label: Status 2 - Function, table: holding, address: 509, type: u16, flags: status_2}
  - {key: x.status_3, label: Status 3 - Function, table: holding, address: 510, type: u16, flags: status_3}
  - {key: x.status_4, label: Status 4, table: holding, address: 511, type: u16, flags: status_4}
  - {key: x.sensor_errors_1, label: Status 5 - Sensor error, table: holding, address: 512, type: u16, flags: sensor_errors_1}
  - {key: x.sensor_errors_2, label: Status 6 - Sensor error, table: holding, address: 513, type: u16, flags: sensor_errors_2}
  - {key: x.primary_supply_temperature, label: Tvl (primary supply), table: holding, address: 514, type: s16, unit: °C, scale: 0.1, invalid: [9999, -9999]}
  - {key: x.hot_water_temperature, label: Tww (hot water), table: holding, address: 515, type: s16, unit: °C, scale: 0.1, invalid: [9999, -9999]}
  - {key: x.cold_water_temperature, label: Tkw (cold water), table: holding, address: 516, type: s16, unit: °C, scale: 0.1, invalid: [9999, -9999]}
  - {key: x.buffer_temperature, label: T buffer, table: holding, address: 517, type: s16, unit: °C, scale: 0.1, invalid: [9999, -9999]}
  - {key: x.stratification_temperature, label: T stratification (return), table: holding, address: 518, type: s16, unit: °C, scale: 0.1, invalid: [9999, -9999]}
  - {key: x.circulation_temperature, label: T circulation, table: holding, address: 519, type: s16, unit: °C, scale: 0.1, invalid: [9999, -9999]}
  - {key: x.secondary_flow, label: Vsecondary (flow sensor 1), table: holding, address: 521, type: s16, unit: l/min, scale: 0.1, invalid: [9999, -8888], note: '9999 = sensor open, −8888 = no sensor.'}
  - {key: x.primary_pump_pwm, label: PWM primary, table: holding, address: 522, type: s16, unit: '%', scale: 0.1, writable: true, note: Writable only with the primary pump in manual mode (register 362 = 0).}
  - {key: x.circulation_pump_pwm, label: PWM circulation, table: holding, address: 523, type: s16, unit: '%', scale: 0.1, writable: true, note: Writable only with the circulation pump in manual mode (register 363 = 0).}
  - {key: x.output_r1, label: Control output R1, table: holding, address: 524, type: u16, enum: output, writable: true, note: u8 in the document. Writable only in manual mode.}
  - {key: x.output_r2, label: Control output R2, table: holding, address: 525, type: u16, enum: output, writable: true}
  - {key: x.output_r3, label: Control output R3, table: holding, address: 526, type: u16, enum: output, writable: true}
  - {key: x.hot_water_setpoint, label: Tww set temperature, table: holding, address: 527, type: u16, unit: °C, writable: true, poll: slow, persistent: true, note: u8 in the document; whole degrees. The document asks for more than 12 minutes between writes.}
  - {key: x.hot_water_modulation_setpoint, label: Tww modulation temperature, table: holding, address: 528, type: u16, unit: °C, scale: 0.1, note: Calculated set point of the modulating hot water control (firmware 2.1.4 and later).}
  # Operating modes (manual / automatic)
  - {key: x.primary_pump_mode, label: Operating mode primary pump, table: holding, address: 362, type: u16, enum: manual_auto, writable: true, poll: slow, note: Address taken from the document's example; its table lists the same register for cascade server 1 at 6362.}
  - {key: x.circulation_pump_mode, label: Operating mode circulation pump, table: holding, address: 363, type: u16, enum: manual_auto, writable: true, poll: slow, verified: false, note: Inferred from server 1's 6363 and the example's 362; the master's register isn't listed separately.}
  # Statistics
  - {key: x.r1_switch_cycles, label: Switch cycles output R1, table: holding, address: 922, type: u32, poll: slow}
  - {key: x.r2_switch_cycles, label: Switch cycles output R2, table: holding, address: 924, type: u32, poll: slow}
  - {key: x.r3_switch_cycles, label: Switch cycles output R3, table: holding, address: 926, type: u32, poll: slow}
  - {key: x.r1_operating_time, label: Operating hours output R1, table: holding, address: 928, type: u32, unit: min, poll: slow}
  - {key: x.r2_operating_time, label: Operating hours output R2, table: holding, address: 930, type: u32, unit: min, poll: slow}
  - {key: x.r3_operating_time, label: Operating hours output R3, table: holding, address: 932, type: u32, unit: min, poll: slow}
  - {key: x.primary_pump_operating_time, label: Operating hours pwm primary, table: holding, address: 934, type: u32, unit: min, poll: slow}
  - {key: x.circulation_pump_operating_time, label: Operating hours pwm circulation, table: holding, address: 936, type: u32, unit: min, poll: slow}
  - {key: x.module_time_24h, label: Operating hours module last 24 h, table: holding, address: 938, type: u16, unit: min, poll: slow, note: Time the primary pump ran in the last 24 hours.}
  - {key: x.flow_total_coded, label: Flow total (coded), table: holding, address: 945, type: u32, poll: slow, note: 'Not a plain number: the decimal digits are a prefix (0 none, 1 k, 2 M, 3 G, 4 T, 5 P) followed by eight digits of which the first three are the integer part, in litres. Example from the document: 203659247 = 36.59247 M litres. Readers must decode it themselves.'}
  - {key: x.heat_quantity_total_coded, label: Heat quantity total (coded), table: holding, address: 953, type: u32, poll: slow, note: 'Coded like the flow total, in Wh with the prefix (2 = MWh). Readers must decode it themselves.'}
  # Messages
  - {key: x.alarm_1_id, label: Alarm message 1 - ID, table: holding, address: 1200, type: u16, enum: alarm_id, poll: slow, note: 'First of 100 entries (1200–1499, three registers each: ID, date, time). Whether entry 1 is the newest isn''t stated.'}

enums:
  output: {'0': 'Off', '100': 'On'}
  manual_auto: {'0': Manual, '1': Automatic}
  alarm_id: {'0': Sensor 1 error, '1': Sensor 2 error, '2': Sensor 3 error, '3': Sensor 4 error, '4': Flow meter flow sensor error, '5': Flow meter temperature sensor error, '6': 'Pump 1 error, no PWM', '7': 'Pump 1 error, voltage too low', '8': Pump 1 electrical error, '9': Pump 1 blocked, '10': 'Pump 2 error, no PWM', '11': 'Pump 2 error, voltage too low', '12': Pump 2 electrical error, '13': Pump 2 blocked, '14': Communication error Ethernet module, '15': Communication error gateway module, '16': Communication error Modbus, '17': Disinfection failed, '18': USB no free space, '19': Flow meter 2 flow sensor error, '20': Flow meter 2 temperature sensor error, '21': Hot water modulation, '22': Sensor 1 simulation active, '23': Sensor 1 simulation inactive, '24': Sensor 2 simulation active, '25': Sensor 2 simulation inactive, '26': Sensor 3 simulation active, '27': Sensor 3 simulation inactive, '28': Sensor 4 simulation active, '29': Sensor 4 simulation inactive, '30': VFS 1 V simulation active, '31': VFS 1 V simulation inactive, '32': VFS 1 T simulation active, '33': VFS 1 T simulation inactive, '34': VFS 2 V simulation active, '35': VFS 2 V simulation inactive, '36': VFS 2 T simulation active, '37': VFS 2 T simulation inactive}

flags:
  status_1: {'0': Error exists, '1': Primary pump PWM manual mode, '2': Circulation PWM manual mode, '3': Output R1 manual mode, '4': Output R2 manual mode, '5': Output R3 manual mode, '6': S1 manual mode, '7': S2 manual mode, '8': S3 manual mode, '9': S4 manual mode, '10': VFS/US 1 T manual mode, '11': VFS/US 1 V manual mode, '12': VFS/US 2 T manual mode, '13': VFS/US 2 V manual mode}
  status_2: {'0': Circulation by temperature available, '1': Circulation by time available, '2': Circulation on demand available, '3': Circulation by temperature active, '4': Circulation by time active, '5': Circulation on demand active, '6': Return stratification available, '7': Return stratification locked (protection), '8': Hot water modulation available, '9': Hot water modulation active, '10': Comfort function available, '11': Comfort function active, '12': Comfort function pump locked, '13': Disinfection available, '14': Disinfection active, '15': Last disinfection successful}
  status_3: {'0': Error relay available, '1': Error relay active, '2': Parallel relay available, '3': Parallel relay active, '4': Hygienic flush available, '5': Hygienic flush active, '6': Buffer storage available, '7': Buffer storage active, '8': Heating available, '9': Heating active, '10': Overtemperature protection active, '11': Average flow active, '12': Cascade valve on, '13': User level customer, '14': User level installer, '15': User level PAW}
  status_4: {'0': First start-up done, '1': Hydraulic adaptation running, '2': Cascade valve open, '3': Short tap volume detected (circulation pump must start)}
  sensor_errors_1: {'0': Tvl open, '1': Tvl short circuit, '2': Tbuffer open, '3': Tbuffer short circuit, '4': Tww open, '5': Tww short circuit, '6': Tkw open, '7': Tkw short circuit, '8': Tstratification open, '9': Tstratification short circuit, '10': Tcirculation open, '11': Tcirculation short circuit, '12': VFS/US 1 T open, '13': VFS/US 1 T short circuit, '14': VFS/US 1 V open, '15': VFS/US 1 V short circuit}
  sensor_errors_2: {'0': VFS/US 2 T open, '1': VFS/US 2 T short circuit, '2': VFS/US 2 V open, '3': VFS/US 2 V short circuit, '4': Real-time clock error, '5': Microcontroller error}

problems:
  - {when: {key: x.status_1, bit: 0}, kind: fault, text: Controller reports an error}
  - {when: {key: x.sensor_errors_1, bit: 0}, kind: fault, text: Primary supply sensor Tvl open}
  - {when: {key: x.sensor_errors_1, bit: 1}, kind: fault, text: Primary supply sensor Tvl short circuit}
  - {when: {key: x.sensor_errors_1, bit: 2}, kind: fault, text: Buffer sensor open}
  - {when: {key: x.sensor_errors_1, bit: 3}, kind: fault, text: Buffer sensor short circuit}
  - {when: {key: x.sensor_errors_1, bit: 4}, kind: fault, text: Hot water sensor Tww open}
  - {when: {key: x.sensor_errors_1, bit: 5}, kind: fault, text: Hot water sensor Tww short circuit}
  - {when: {key: x.sensor_errors_1, bit: 6}, kind: fault, text: Cold water sensor Tkw open}
  - {when: {key: x.sensor_errors_1, bit: 7}, kind: fault, text: Cold water sensor Tkw short circuit}
  - {when: {key: x.sensor_errors_1, bit: 8}, kind: warning, text: Stratification sensor open}
  - {when: {key: x.sensor_errors_1, bit: 9}, kind: warning, text: Stratification sensor short circuit}
  - {when: {key: x.sensor_errors_1, bit: 10}, kind: warning, text: Circulation sensor open}
  - {when: {key: x.sensor_errors_1, bit: 11}, kind: warning, text: Circulation sensor short circuit}
  - {when: {key: x.sensor_errors_1, bit: 12}, kind: fault, text: Flow sensor 1 temperature open}
  - {when: {key: x.sensor_errors_1, bit: 13}, kind: fault, text: Flow sensor 1 temperature short circuit}
  - {when: {key: x.sensor_errors_1, bit: 14}, kind: fault, text: Flow sensor 1 flow open}
  - {when: {key: x.sensor_errors_1, bit: 15}, kind: fault, text: Flow sensor 1 flow short circuit}
  - {when: {key: x.sensor_errors_2, bit: 0}, kind: warning, text: Flow sensor 2 temperature open}
  - {when: {key: x.sensor_errors_2, bit: 1}, kind: warning, text: Flow sensor 2 temperature short circuit}
  - {when: {key: x.sensor_errors_2, bit: 2}, kind: warning, text: Flow sensor 2 flow open}
  - {when: {key: x.sensor_errors_2, bit: 3}, kind: warning, text: Flow sensor 2 flow short circuit}
  - {when: {key: x.sensor_errors_2, bit: 4}, kind: warning, text: Real-time clock error}
  - {when: {key: x.sensor_errors_2, bit: 5}, kind: fault, text: Microcontroller error}

notes:
- 'Modbus RTU. The controller''s defaults: unit id 64, 38400 baud, odd parity, 8 data bits, 1 stop bit (settable: 1200–57600
  baud, none / even / odd, 8 or 9 data bits, 1 or 2 stop bits). Function codes 03, 06 and 16 only, so everything is a holding
  register; up to 125 registers per request. Register numbers in the document are used as addresses unchanged (the document''s
  own examples read and write them so).'
- 'With the MB3.10 gateway module (registers 5000–5005 hold its BMS-side settings: default 38400 baud, no parity, 2 stop bits,
  unit 64, 1800 s timeout) the building management system talks to the gateway; port 502 is only for a Modbus TCP gateway,
  which the document doesn''t name.'
- Temperatures are tenths of a degree, flows tenths of a litre per minute; 9999 means an open sensor, −9999 a short circuit.
  Sensor registers 500–507 can be overwritten in manual mode (whole degrees), for testing.
- Whether an optional sensor that isn't fitted (stratification, circulation, flow sensor 2) also sets its error bit isn't
  stated, so those are warnings here; the problem kinds are assumed.
- Many registers are stored in EEPROM (the document marks them); write them no more often than every 12 minutes.
- 'Writing parameters with installer rights needs a login: write the installer code to 1901, change the parameter, then write
  0 to 1901 to return to the customer level.'
- 'Cascade: up to three controllers; the registers of server 1, 2 and 3 are mirrored at +6000, +7000 and +8000 (e.g. Tkw of
  server 1 at 6516).'
- 'Left out: the control parameters 100–499 (circulation, comfort, disinfection, stratification timers and limits), the parameter
  range values 1000–1099, the daily / weekly / monthly statistics (939–952, coded like the totals), the min / max statistics
  900–921, the disinfection log 1100–1120, the parameter change history 4000–4799, the system parameters 1900–1942 and the
  Modbus communication counters 580–595.'
- There is no model or serial number register, so the file has no identify.
