# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170, 2026),
# tables 3.103–3.105 (Liebert EXS 15–30 kVA 208 V / 30–80 kVA 400 V).

modbusspec: 0
id: vertiv-exs-80k
manufacturer: Vertiv
name: Liebert EXS 15–30 kVA 208 V / 30–80 kVA 400 V UPS (IntelliSlot / RDU card)
kind: ups

sources:
- title: Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)
  version: '2026'
  url: https://www.vertiv.com/4a4eab/globalassets/shared/vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf
  sha256: 603a4e0dcf3949ffebc49a9741fac5c73cf8558f5d984284db9d892f3394ca19

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 125
    min_interval_ms: 500

encoding:
  byte_order: big
  word_order: big

points:
  # Input alarms (discrete inputs 10001 ff.; 1 = active)
  - {key: x.input_neutral_lost, label: Mains Input Neutral Lost, table: discrete, address: 0, type: bool}
  - {key: x.input_phase_rotation_error, label: System Input Phs Rotation Error, table: discrete, address: 1, type: bool}
  - {key: x.input_power_problem, label: System Input Power Problem, table: discrete, address: 2, type: bool}
  - {key: x.input_backfeed, label: Input Source Backfeed, table: discrete, address: 3, type: bool}
  # Bypass
  - {key: x.bypass_not_available, label: Bypass Not Available, table: discrete, address: 14, type: bool}
  - {key: x.bypass_switch_unavailable, label: Bypass Static Switch Unavailable, table: discrete, address: 15, type: bool}
  - {key: x.bypass_excess_retransfers, label: Bypass - Excess Auto Retransfers, table: discrete, address: 16, type: bool}
  - {key: x.on_bypass, label: UPS Output on Bypass, table: discrete, address: 17, type: bool}
  - {key: x.on_maintenance_bypass, label: Output Load on Maint. Bypass, table: discrete, address: 18, type: bool}
  - {key: x.bypass_voltage_fault, label: Bypass Input Voltage Fault, table: discrete, address: 19, type: bool}
  - {key: x.bypass_backfeed, label: Bypass Backfeed Detected, table: discrete, address: 20, type: bool}
  # Battery
  - {key: x.battery_breaker_open, label: Battery Circuit Breaker 1 Open, table: discrete, address: 31, type: bool}
  - {key: x.battery_self_test, label: Battery Self Test, table: discrete, address: 32, type: bool}
  - {key: x.charging_inhibited, label: Battery Charging Inhibited, table: discrete, address: 33, type: bool}
  - {key: x.battery_discharging, label: Battery Discharging, table: discrete, address: 34, type: bool}
  - {key: x.battery_manual_test, label: Battery Manual Test In Progress, table: discrete, address: 35, type: bool}
  - {key: x.battery_auto_test, label: Battery Auto Test In Progress, table: discrete, address: 36, type: bool}
  - {key: x.battery_test_failed, label: Battery Test Failed, table: discrete, address: 37, type: bool}
  - {key: x.battery_over_temperature, label: Battery Over Temperature, table: discrete, address: 38, type: bool}
  - {key: x.battery_low, label: Battery Low, table: discrete, address: 39, type: bool}
  - {key: x.battery_ground_fault, label: Battery Ground Fault, table: discrete, address: 40, type: bool}
  - {key: x.battery_not_qualified, label: Battery Not Qualified, table: discrete, address: 41, type: bool}
  - {key: x.battery_terminals_reversed, label: Battery Terminals Reversed, table: discrete, address: 42, type: bool}
  - {key: x.battery_capacity_low, label: Battery Capacity Low, table: discrete, address: 43, type: bool}
  - {key: x.battery_converter_current_limit, label: Battery Converter Current Limit, table: discrete, address: 44, type: bool}
  - {key: x.equalization_timeout, label: Battery Charge Equalization Timeout, table: discrete, address: 45, type: bool}
  - {key: x.battery_breaker_open_failure, label: Battery Breaker 1 Open Failure, table: discrete, address: 46, type: bool}
  - {key: x.battery_equalize, label: Battery Equalize, table: discrete, address: 47, type: bool}
  - {key: x.battery_deep_discharge, label: Battery Deep Discharge, table: discrete, address: 48, type: bool}
  - {key: x.replace_battery, label: Replace Battery, table: discrete, address: 155, type: bool}
  # Inverter and output
  - {key: x.loss_of_sync, label: Loss of Synchronization, table: discrete, address: 58, type: bool}
  - {key: x.output_overload, label: Output Overload, table: discrete, address: 69, type: bool}
  - {key: x.output_fault, label: System Output Fault, table: discrete, address: 70, type: bool}
  - {key: x.output_off, label: System Output Off, table: discrete, address: 71, type: bool}
  - {key: x.output_short_shutdown, label: System Shutdown - Output Short, table: discrete, address: 72, type: bool}
  # Power module 1
  - {key: x.module1_input_current_abnormal, label: Power Module Input Current Abnormal (module 1), table: discrete, address: 81, type: bool}
  - {key: x.module1_rectifier_failure, label: Rectifier Failure (module 1), table: discrete, address: 82, type: bool}
  - {key: x.module1_inverter_failure, label: Inverter Failure (module 1), table: discrete, address: 83, type: bool}
  - {key: x.module1_dc_bus_abnormal, label: DC Bus Abnormal (module 1), table: discrete, address: 84, type: bool}
  - {key: x.module1_load_sharing_fault, label: Load Sharing Fault (module 1), table: discrete, address: 85, type: bool}
  - {key: x.module1_inverter_relay_fault, label: Inverter Relay Fault (module 1), table: discrete, address: 86, type: bool}
  - {key: x.module1_charging_error, label: Battery Charging Error (module 1), table: discrete, address: 87, type: bool}
  - {key: x.module1_battery_converter_failure, label: Battery Converter Failure (module 1), table: discrete, address: 88, type: bool}
  - {key: x.module1_overload_shutdown, label: Inverter Shutdown - Overload (module 1), table: discrete, address: 89, type: bool}
  - {key: x.module1_fuse_failure, label: Power Module Fuse Failure (module 1), table: discrete, address: 90, type: bool}
  - {key: x.module1_power_supply_failure, label: Power Module Power Supply Failure (module 1), table: discrete, address: 91, type: bool}
  - {key: x.module1_fan_fault, label: Power Module Fan Fault (module 1), table: discrete, address: 92, type: bool}
  - {key: x.module1_over_temperature, label: Power Module Over Temperature (module 1), table: discrete, address: 93, type: bool}
  # Power module 2
  - {key: x.module2_input_current_abnormal, label: Power Module Input Current Abnormal (module 2), table: discrete, address: 104, type: bool}
  - {key: x.module2_rectifier_failure, label: Rectifier Failure (module 2), table: discrete, address: 105, type: bool}
  - {key: x.module2_inverter_failure, label: Inverter Failure (module 2), table: discrete, address: 106, type: bool}
  - {key: x.module2_dc_bus_abnormal, label: DC Bus Abnormal (module 2), table: discrete, address: 107, type: bool}
  - {key: x.module2_load_sharing_fault, label: Load Sharing Fault (module 2), table: discrete, address: 108, type: bool}
  - {key: x.module2_inverter_relay_fault, label: Inverter Relay Fault (module 2), table: discrete, address: 109, type: bool}
  - {key: x.module2_charging_error, label: Battery Charging Error (module 2), table: discrete, address: 110, type: bool}
  - {key: x.module2_battery_converter_failure, label: Battery Converter Failure (module 2), table: discrete, address: 111, type: bool}
  - {key: x.module2_overload_shutdown, label: Inverter Shutdown - Overload (module 2), table: discrete, address: 112, type: bool}
  - {key: x.module2_fuse_failure, label: Power Module Fuse Failure (module 2), table: discrete, address: 113, type: bool}
  - {key: x.module2_power_supply_failure, label: Power Module Power Supply Failure (module 2), table: discrete, address: 114, type: bool}
  - {key: x.module2_fan_fault, label: Power Module Fan Fault (module 2), table: discrete, address: 115, type: bool}
  - {key: x.module2_over_temperature, label: Power Module Over Temperature (module 2), table: discrete, address: 116, type: bool}
  # System status
  - {key: x.loss_of_redundancy, label: Loss of Redundancy, table: discrete, address: 127, type: bool}
  - {key: x.hardware_mismatch, label: Hardware Mismatch, table: discrete, address: 128, type: bool}
  - {key: x.bypass_transfer_overload, label: Transfer to Bypass - System Overload, table: discrete, address: 129, type: bool}
  - {key: x.excess_eco_suspends, label: Excess ECO Suspends, table: discrete, address: 130, type: bool}
  - {key: x.user_operation_invalid, label: User Operation Invalid, table: discrete, address: 131, type: bool}
  - {key: x.load_impact_transfer, label: Load Impact Transfer, table: discrete, address: 132, type: bool}
  - {key: x.internal_comm_failure, label: Internal Communications Failure, table: discrete, address: 133, type: bool}
  - {key: x.mms_overload, label: MMS Overload, table: discrete, address: 134, type: bool}
  - {key: x.over_temperature, label: Equipment Over Temperature, table: discrete, address: 135, type: bool}
  - {key: x.lbs_inhibited, label: LBS Inhibited, table: discrete, address: 136, type: bool}
  - {key: x.on_generator, label: On Generator, table: discrete, address: 137, type: bool}
  - {key: x.lbs_active, label: LBS Active, table: discrete, address: 138, type: bool}
  - {key: x.epo_shutdown, label: System Shutdown - EPO, table: discrete, address: 139, type: bool}
  - {key: x.mms_capacity_exceeded, label: MMS Capacity Exceeded, table: discrete, address: 140, type: bool}
  - {key: x.input_current_limit, label: System Input Current Limit, table: discrete, address: 141, type: bool}
  - {key: x.ground_fault, label: Ground Fault, table: discrete, address: 142, type: bool}
  - {key: x.fan_failure, label: System Fan Failure, table: discrete, address: 143, type: bool}
  - {key: x.top_outlet_fan_fault, label: Top Outlet Fan Fault, table: discrete, address: 144, type: bool}
  # Lithium battery system (only with lithium battery cabinets)
  - {key: x.li_serial_number_error, label: Battery Cabinet Serial Number Illegal Error, table: discrete, address: 566, type: bool, optional: true}
  - {key: x.li_online_number_error, label: Lithium Battery Cabinet Online Number Error, table: discrete, address: 567, type: bool, optional: true}
  - {key: x.li_comm_failure, label: Lithium Battery Cabinet Communication Failure, table: discrete, address: 568, type: bool, optional: true}
  - {key: x.li_cabinet_mismatch, label: Lithium Battery Cabinet mismatch the unit, table: discrete, address: 569, type: bool, optional: true}
  - {key: x.li_address_set_error, label: Lithium Battery Cabinet Address Set Error, table: discrete, address: 570, type: bool, optional: true}
  - {key: x.li_cabinets_over_limit, label: Number of Lithium Battery Cabinets Over Limit, table: discrete, address: 571, type: bool, optional: true}
  - {key: x.li_cabinet_check, label: Lithium Battery Cabinet Check, table: discrete, address: 573, type: bool, optional: true}
  - {key: x.li_cable_issue, label: Lithium Battery Cable Connection Issue, table: discrete, address: 574, type: bool, optional: true}
  - {key: x.li_dischargeable_count_low, label: Dischargeable Battery Count Less Than Configured Number, table: discrete, address: 575, type: bool, optional: true}
  - {key: x.ambient_temperature_low, label: Ambient temperature lower than recommended, table: discrete, address: 576, type: bool, optional: true}
  - {key: x.ambient_temperature_high, label: Ambient temperature higher than recommended, table: discrete, address: 577, type: bool, optional: true}
  - {key: x.ambient_temperature_low_pre, label: Ambient temperature low pre-alarm, table: discrete, address: 578, type: bool, optional: true}
  - {key: x.ambient_temperature_high_pre, label: Ambient temperature high pre-alarm, table: discrete, address: 579, type: bool, optional: true}
  # Input
  - {key: x.input_voltage_l1_l2, label: System Input RMS A-B, table: input, address: 384, type: u16, unit: V}
  - {key: x.input_voltage_l2_l3, label: System Input RMS B-C, table: input, address: 385, type: u16, unit: V}
  - {key: x.input_voltage_l3_l1, label: System Input RMS C-A, table: input, address: 386, type: u16, unit: V}
  - {key: x.input_current_l1, label: System Input RMS Current Phase A, table: input, address: 387, type: u16, unit: A}
  - {key: x.input_current_l2, label: System Input RMS Current Phase B, table: input, address: 388, type: u16, unit: A}
  - {key: x.input_current_l3, label: System Input RMS Current Phase C, table: input, address: 389, type: u16, unit: A}
  - {key: x.input_frequency, label: System Input Frequency, table: input, address: 390, type: u16, unit: Hz, scale: 0.1}
  - {key: x.input_voltage_l1, label: System Input RMS A-N, table: input, address: 391, type: u16, unit: V}
  - {key: x.input_voltage_l2, label: System Input RMS B-N, table: input, address: 392, type: u16, unit: V}
  - {key: x.input_voltage_l3, label: System Input RMS C-N, table: input, address: 393, type: u16, unit: V}
  - {key: x.input_power_factor_l1, label: System Input Power Factor Phs A, table: input, address: 394, type: u16, scale: 0.01}
  - {key: x.input_power_factor_l2, label: System Input Power Factor Phs B, table: input, address: 395, type: u16, scale: 0.01}
  - {key: x.input_power_factor_l3, label: System Input Power Factor Phs C, table: input, address: 396, type: u16, scale: 0.01}
  - {key: x.input_nominal_voltage, label: System Input Nominal Voltage, table: input, address: 397, type: u16, unit: V, poll: slow}
  - {key: x.input_nominal_frequency, label: System Input Nominal Frequency, table: input, address: 398, type: u16, unit: Hz, scale: 0.1, poll: slow}
  - {key: x.input_nominal_current, label: System Input Nominal Current, table: input, address: 399, type: u16, unit: A, poll: slow}
  - {key: x.brownout_count, label: System Input Brown Out Count, table: input, address: 400, type: u16, poll: slow}
  - {key: x.blackout_count, label: System Input Black Out Count, table: input, address: 401, type: u16, poll: slow}
  - {key: x.input_breaker, label: Input Breaker, table: input, address: 402, type: u16, enum: breaker}
  # Bypass
  - {key: x.bypass_voltage_l1, label: Bypass Input Voltage RMS A-N, table: input, address: 413, type: u16, unit: V}
  - {key: x.bypass_voltage_l2, label: Bypass Input Voltage RMS B-N, table: input, address: 414, type: u16, unit: V}
  - {key: x.bypass_voltage_l3, label: Bypass Input Voltage RMS C-N, table: input, address: 415, type: u16, unit: V}
  - {key: x.bypass_frequency, label: Bypass Input Frequency, table: input, address: 416, type: u16, unit: Hz, scale: 0.1}
  - {key: x.bypass_nominal_voltage, label: Bypass Nominal Voltage, table: input, address: 420, type: u16, unit: V, poll: slow}
  - {key: x.bypass_breaker, label: Internal Bypass Breaker, table: input, address: 421, type: u16, enum: breaker}
  # Battery
  - {key: x.battery_time_remaining, label: Battery Time Remaining, table: input, address: 432, type: u16, unit: min}
  - {key: x.next_battery_test, label: Time Until Next Auto Battery Test, table: input, address: 434, type: u32, unit: min, poll: slow}
  - {key: battery_soc, label: Battery Percentage Charge, table: input, address: 436, type: u16, unit: '%'}
  - {key: x.battery_discharge_count, label: Number of Discharge Cycles, table: input, address: 437, type: u16, poll: slow}
  - {key: x.battery_discharge_time, label: Accumulated Discharge Time, table: input, address: 438, type: u16, unit: min, poll: slow}
  - {key: x.low_battery_warning_time, label: Low Battery Warning Time, table: input, address: 439, type: u16, unit: min, poll: slow}
  - {key: x.battery_status, label: UPS Battery Status, table: input, address: 440, type: u16, enum: battery_status}
  - {key: x.battery_charge_status, label: Battery charge status, table: input, address: 441, type: u16, enum: charge_status}
  - {key: x.auto_battery_test, label: Automatic Battery Test, table: input, address: 442, type: u16, enum: disabled_enabled, poll: slow}
  - {key: x.battery_test_cycle, label: Battery Self Test Cycle Time, table: input, address: 443, type: u16, unit: d, poll: slow}
  - {key: battery_voltage, label: DC Bus Voltage, table: input, address: 444, type: u16, unit: V, note: DC bus voltage at the battery input.}
  - {key: battery_temperature, label: Battery Temperature, table: input, address: 445, type: s16, unit: °C, note: The register after it holds the same in °F.}
  - {key: battery_current, label: DC Bus Current, table: input, address: 447, type: s16, unit: A, scale: 0.1, positive: charge, note: Current at the battery input terminals.}
  - {key: x.battery_type, label: Battery type, table: input, address: 617, type: u16, enum: battery_type, poll: slow}
  - {key: x.cabinet1_battery_temperature, label: Battery Temperature for Cabinet 1, table: input, address: 457, type: s16, unit: °C, optional: true}
  - {key: x.cabinet1_battery_voltage, label: Battery Volts for Cabinet 1, table: input, address: 459, type: u16, unit: V, optional: true}
  # Inverter
  - {key: x.output_breaker, label: Output Breaker, table: input, address: 509, type: u16, enum: breaker}
  - {key: x.inverter_state, label: Inverter On/Off State, table: input, address: 510, type: u16, enum: off_on}
  # Output
  - {key: l1_voltage, label: System Output Voltage RMS A-N, table: input, address: 521, type: u16, unit: V}
  - {key: l2_voltage, label: System Output Voltage RMS B-N, table: input, address: 522, type: u16, unit: V}
  - {key: l3_voltage, label: System Output Voltage RMS C-N, table: input, address: 523, type: u16, unit: V}
  - {key: l1_current, label: System Output RMS Current Phs A, table: input, address: 524, type: u16, unit: A}
  - {key: l2_current, label: System Output RMS Current Phs B, table: input, address: 525, type: u16, unit: A}
  - {key: l3_current, label: System Output RMS Current Phs C, table: input, address: 526, type: u16, unit: A}
  - {key: frequency, label: System Output Frequency, table: input, address: 527, type: u16, unit: Hz, scale: 0.1}
  - {key: x.output_voltage_l1_l2, label: System Output Voltage RMS A-B, table: input, address: 528, type: u16, unit: V}
  - {key: x.output_voltage_l2_l3, label: System Output Voltage RMS B-C, table: input, address: 529, type: u16, unit: V}
  - {key: x.output_voltage_l3_l1, label: System Output Voltage RMS C-A, table: input, address: 530, type: u16, unit: V}
  - {key: x.output_power_factor_l1, label: System Output Power Factor Phs A, table: input, address: 531, type: u16, scale: 0.01}
  - {key: x.output_power_factor_l2, label: System Output Power Factor Phs B, table: input, address: 532, type: u16, scale: 0.01}
  - {key: x.output_power_factor_l3, label: System Output Power Factor Phs C, table: input, address: 533, type: u16, scale: 0.01}
  - {key: x.output_load_l1, label: System Output Pct Power Phase A, table: input, address: 534, type: u16, unit: '%'}
  - {key: x.output_load_l2, label: System Output Pct Power Phase B, table: input, address: 535, type: u16, unit: '%'}
  - {key: x.output_load_l3, label: System Output Pct Power Phase C, table: input, address: 536, type: u16, unit: '%'}
  - {key: x.mms_output_apparent_power, label: MMS Output Apparent Power, table: input, address: 537, type: u16, unit: VA, scale: 1000, note: Sum over all output modules of the system.}
  - {key: x.mms_output_power, label: MMS Output Power, table: input, address: 538, type: u16, unit: W, scale: 1000, note: Sum over all output modules of the system.}
  - {key: x.output_power_l1, label: System Output Power Phase A, table: input, address: 542, type: u16, unit: W, scale: 100}
  - {key: x.output_power_l2, label: System Output Power Phase B, table: input, address: 543, type: u16, unit: W, scale: 100}
  - {key: x.output_power_l3, label: System Output Power Phase C, table: input, address: 544, type: u16, unit: W, scale: 100}
  - {key: x.output_apparent_power_l1, label: System Output Apparent Power Phs A, table: input, address: 545, type: u16, unit: VA, scale: 100}
  - {key: x.output_apparent_power_l2, label: System Output Apparent Power Phs B, table: input, address: 546, type: u16, unit: VA, scale: 100}
  - {key: x.output_apparent_power_l3, label: System Output Apparent Power Phs C, table: input, address: 547, type: u16, unit: VA, scale: 100}
  - {key: x.output_power, label: System Output Power, table: input, address: 548, type: u16, unit: W, scale: 1000}
  - {key: x.output_apparent_power, label: System Output Apparent Power, table: input, address: 549, type: u16, unit: VA, scale: 1000}
  - {key: x.output_nominal_voltage, label: System Output Nominal Voltage, table: input, address: 550, type: u16, unit: V, poll: slow}
  - {key: x.output_nominal_frequency, label: System Output Nominal Frequency, table: input, address: 551, type: u16, unit: Hz, scale: 0.1, poll: slow}
  # System status
  - {key: x.redundancy_setting, label: System Set To Operate With, table: input, address: 584, type: u16, enum: redundancy, poll: slow}
  - {key: x.active_modules, label: Number Of Active Power Modules, table: input, address: 585, type: u16}
  - {key: x.installed_modules, label: Number of Installed Power Modules, table: input, address: 586, type: u16, poll: slow}
  - {key: x.efficiency, label: Average system efficiency, table: input, address: 587, type: u16, unit: '%', scale: 0.1}
  - {key: x.maintenance_bypass_breaker, label: Maintenance Bypass Breaker, table: input, address: 588, type: u16, enum: breaker}
  - {key: x.mms_output_source, label: MMS UPS Output Source, table: input, address: 589, type: u16, enum: output_source}
  - {key: x.intelligent_parallel, label: Intelligent Parallel Operation State, table: input, address: 590, type: u16, enum: disabled_enabled}
  - {key: x.application_mode, label: Application Mode For UPS, table: input, address: 591, type: u16, enum: application_mode, poll: slow}
  - {key: x.operating_time, label: Total System Operating Time, table: input, address: 602, type: u32, unit: h, poll: slow}
  - {key: x.system_capacity, label: System Capacity, table: input, address: 604, type: u16, unit: VA, scale: 1000, poll: slow, note: Capacity the installed power modules support.}
  - {key: state, label: UPS Output Source, table: input, address: 605, type: u16, enum: output_source}
  - {key: x.system_status, label: System Status, table: input, address: 606, type: u16, enum: system_status}
  # Lithium battery group 1 (only with lithium battery cabinets)
  - {key: x.li_group1_soc, label: Lithium Battery Cabinet State of Charge (group 1), table: input, address: 628, type: u16, unit: '%', optional: true}
  - {key: x.li_group1_soh, label: Battery State of Health (group 1), table: input, address: 629, type: u16, unit: '%', poll: slow, optional: true}
  - {key: x.li_group1_status, label: Lithium Battery Status (group 1), table: input, address: 630, type: u16, enum: li_status, optional: true}
  - {key: x.max_cell_voltage, label: Maximum Cell Voltage, table: input, address: 836, type: u16, unit: mV, optional: true}
  - {key: x.min_cell_voltage, label: Minimum Cell Voltage, table: input, address: 837, type: u16, unit: mV, optional: true}
  - {key: x.system_time, label: System Date and Time, table: input, address: 9997, type: u32, unit: s, epoch: {start: '1970-01-01', unit: s}, poll: slow, note: UTC; writable at 49998.}

enums:
  breaker: {'0': Open, '1': Closed, '2': Not installed}
  battery_status: {'1': Unknown, '2': Normal, '3': Low, '4': Depleted}
  charge_status: {'0': Fully charged, '1': Charging, '2': Discharging, '3': Not charging (charger off)}
  battery_type: {'0': VRLA, '1': Lithium}
  output_source: {'1': Other, '2': 'Off', '3': Normal, '4': Bypass, '5': Battery, '6': Booster, '7': Reducer}
  system_status: {'1': Normal operation, '2': Startup, '8': Normal with warning, '16': Normal with alarm, '32': Abnormal operation}
  redundancy: {'0': No redundancy, '1': Redundancy}
  application_mode: {'0': UPS, '1': Frequency converter, '2': Intelligent paralleling, '3': Intelligent paralleling demo, '4': ECO, '5': Intelligent ECO, '6': Intelligent ECO demo, '7': Testing, '8': Regen, '9': Power conditioner}
  li_status: {'0': Idle, '1': Charging, '2': Discharging, '3': Balance}
  off_on: {'0': 'Off', '1': 'On'}
  disabled_enabled: {'0': Disabled, '1': Enabled}

problems:
  - {when: {key: state, equals: 5}, kind: backup_mode, text: Output on battery}
  - {when: {key: x.input_power_problem, equals: 1}, kind: mains_lost, text: Input power problem}
  - {when: {key: x.system_status, equals: 32}, kind: fault, text: Abnormal operation}
  - {when: {key: x.input_neutral_lost, equals: 1}, kind: warning, text: Input neutral lost}
  - {when: {key: x.input_phase_rotation_error, equals: 1}, kind: warning, text: Input phase rotation error}
  - {when: {key: x.input_backfeed, equals: 1}, kind: fault, text: Battery backfeeding the input}
  - {when: {key: x.bypass_not_available, equals: 1}, kind: warning, text: Bypass not available}
  - {when: {key: x.bypass_switch_unavailable, equals: 1}, kind: warning, text: Static bypass unavailable}
  - {when: {key: x.bypass_excess_retransfers, equals: 1}, kind: warning, text: Too many bypass retransfers}
  - {when: {key: x.on_bypass, equals: 1}, kind: warning, text: Output on bypass}
  - {when: {key: x.on_maintenance_bypass, equals: 1}, kind: warning, text: Load on maintenance bypass}
  - {when: {key: x.bypass_voltage_fault, equals: 1}, kind: warning, text: Bypass voltage fault}
  - {when: {key: x.bypass_backfeed, equals: 1}, kind: fault, text: Bypass backfeed detected}
  - {when: {key: x.battery_breaker_open, equals: 1}, kind: warning, text: Battery breaker open}
  - {when: {key: x.charging_inhibited, equals: 1}, kind: warning, text: Battery charging inhibited}
  - {when: {key: x.battery_test_failed, equals: 1}, kind: warning, text: Battery test failed}
  - {when: {key: x.battery_over_temperature, equals: 1}, kind: warning, text: Battery over temperature}
  - {when: {key: x.battery_low, equals: 1}, kind: warning, text: Battery low}
  - {when: {key: x.battery_ground_fault, equals: 1}, kind: fault, text: Battery ground fault}
  - {when: {key: x.battery_not_qualified, equals: 1}, kind: warning, text: Battery not qualified}
  - {when: {key: x.battery_terminals_reversed, equals: 1}, kind: fault, text: Battery terminals reversed}
  - {when: {key: x.battery_capacity_low, equals: 1}, kind: warning, text: Battery capacity low}
  - {when: {key: x.equalization_timeout, equals: 1}, kind: warning, text: Battery equalization timeout}
  - {when: {key: x.battery_breaker_open_failure, equals: 1}, kind: fault, text: Battery breaker failed to open}
  - {when: {key: x.battery_deep_discharge, equals: 1}, kind: warning, text: Battery deep discharge}
  - {when: {key: x.replace_battery, equals: 1}, kind: warning, text: Replace battery}
  - {when: {key: x.loss_of_sync, equals: 1}, kind: warning, text: Loss of synchronization}
  - {when: {key: x.output_overload, equals: 1}, kind: warning, text: Output overload}
  - {when: {key: x.output_fault, equals: 1}, kind: fault, text: Output fault}
  - {when: {key: x.output_off, equals: 1}, kind: warning, text: Output off}
  - {when: {key: x.output_short_shutdown, equals: 1}, kind: fault, text: Shutdown by output short circuit}
  - {when: {key: x.module1_input_current_abnormal, equals: 1}, kind: fault, text: Power module 1 input current abnormal}
  - {when: {key: x.module1_rectifier_failure, equals: 1}, kind: fault, text: Power module 1 rectifier failure}
  - {when: {key: x.module1_inverter_failure, equals: 1}, kind: fault, text: Power module 1 inverter failure}
  - {when: {key: x.module1_dc_bus_abnormal, equals: 1}, kind: fault, text: Power module 1 DC bus abnormal}
  - {when: {key: x.module1_load_sharing_fault, equals: 1}, kind: warning, text: Power module 1 load sharing fault}
  - {when: {key: x.module1_inverter_relay_fault, equals: 1}, kind: fault, text: Power module 1 inverter relay fault}
  - {when: {key: x.module1_charging_error, equals: 1}, kind: fault, text: Power module 1 battery charging error}
  - {when: {key: x.module1_battery_converter_failure, equals: 1}, kind: fault, text: Power module 1 battery converter failure}
  - {when: {key: x.module1_overload_shutdown, equals: 1}, kind: fault, text: Power module 1 inverter shut down (overload)}
  - {when: {key: x.module1_fuse_failure, equals: 1}, kind: fault, text: Power module 1 fuse failure}
  - {when: {key: x.module1_power_supply_failure, equals: 1}, kind: fault, text: Power module 1 power supply failure}
  - {when: {key: x.module1_fan_fault, equals: 1}, kind: warning, text: Power module 1 fan fault}
  - {when: {key: x.module1_over_temperature, equals: 1}, kind: warning, text: Power module 1 over temperature}
  - {when: {key: x.module2_input_current_abnormal, equals: 1}, kind: fault, text: Power module 2 input current abnormal}
  - {when: {key: x.module2_rectifier_failure, equals: 1}, kind: fault, text: Power module 2 rectifier failure}
  - {when: {key: x.module2_inverter_failure, equals: 1}, kind: fault, text: Power module 2 inverter failure}
  - {when: {key: x.module2_dc_bus_abnormal, equals: 1}, kind: fault, text: Power module 2 DC bus abnormal}
  - {when: {key: x.module2_load_sharing_fault, equals: 1}, kind: warning, text: Power module 2 load sharing fault}
  - {when: {key: x.module2_inverter_relay_fault, equals: 1}, kind: fault, text: Power module 2 inverter relay fault}
  - {when: {key: x.module2_charging_error, equals: 1}, kind: fault, text: Power module 2 battery charging error}
  - {when: {key: x.module2_battery_converter_failure, equals: 1}, kind: fault, text: Power module 2 battery converter failure}
  - {when: {key: x.module2_overload_shutdown, equals: 1}, kind: fault, text: Power module 2 inverter shut down (overload)}
  - {when: {key: x.module2_fuse_failure, equals: 1}, kind: fault, text: Power module 2 fuse failure}
  - {when: {key: x.module2_power_supply_failure, equals: 1}, kind: fault, text: Power module 2 power supply failure}
  - {when: {key: x.module2_fan_fault, equals: 1}, kind: warning, text: Power module 2 fan fault}
  - {when: {key: x.module2_over_temperature, equals: 1}, kind: warning, text: Power module 2 over temperature}
  - {when: {key: x.loss_of_redundancy, equals: 1}, kind: warning, text: Loss of redundancy}
  - {when: {key: x.hardware_mismatch, equals: 1}, kind: fault, text: Hardware mismatch}
  - {when: {key: x.bypass_transfer_overload, equals: 1}, kind: warning, text: Transfer to bypass (system overload)}
  - {when: {key: x.excess_eco_suspends, equals: 1}, kind: warning, text: Too many ECO suspensions}
  - {when: {key: x.internal_comm_failure, equals: 1}, kind: fault, text: Internal communication failure}
  - {when: {key: x.mms_overload, equals: 1}, kind: warning, text: System overload}
  - {when: {key: x.over_temperature, equals: 1}, kind: warning, text: Equipment over temperature}
  - {when: {key: x.epo_shutdown, equals: 1}, kind: fault, text: Shutdown by emergency power off}
  - {when: {key: x.mms_capacity_exceeded, equals: 1}, kind: warning, text: System capacity exceeded}
  - {when: {key: x.input_current_limit, equals: 1}, kind: warning, text: Input current limit}
  - {when: {key: x.ground_fault, equals: 1}, kind: fault, text: Output ground fault}
  - {when: {key: x.fan_failure, equals: 1}, kind: warning, text: Fan failure}
  - {when: {key: x.top_outlet_fan_fault, equals: 1}, kind: warning, text: Top outlet fan fault}
  - {when: {key: x.li_serial_number_error, equals: 1}, kind: fault, text: Lithium cabinet serial number invalid}
  - {when: {key: x.li_online_number_error, equals: 1}, kind: warning, text: Lithium cabinet count differs from configuration}
  - {when: {key: x.li_comm_failure, equals: 1}, kind: fault, text: Lithium cabinet communication failure}
  - {when: {key: x.li_cabinet_mismatch, equals: 1}, kind: fault, text: Lithium cabinet does not match the unit}
  - {when: {key: x.li_address_set_error, equals: 1}, kind: fault, text: Lithium cabinet address error}
  - {when: {key: x.li_cabinets_over_limit, equals: 1}, kind: fault, text: Too many lithium cabinets}
  - {when: {key: x.li_cabinet_check, equals: 1}, kind: warning, text: Check lithium battery presence}
  - {when: {key: x.li_cable_issue, equals: 1}, kind: warning, text: Lithium battery cable connection issue}
  - {when: {key: x.li_dischargeable_count_low, equals: 1}, kind: warning, text: Fewer dischargeable batteries than configured}
  - {when: {key: x.ambient_temperature_low, equals: 1}, kind: warning, text: Ambient temperature too low}
  - {when: {key: x.ambient_temperature_high, equals: 1}, kind: warning, text: Ambient temperature too high}

notes:
- The registers are served by a Vertiv IntelliSlot (IS-UNITY-DP) or RDU120 network card in the UPS, over Modbus TCP or RTU
  (RS485, 9600, 19200 or 38400 baud, 8N1).
- The map covers the Liebert EXS 15–30 kVA (208 V) and 30–80 kVA (400 V) models; the other Liebert EXS models have a different
  map.
- 'Addresses: the document numbers registers 1-based per table (10001 discrete inputs, 30001 input registers, 40001 holding
  registers); here number − 10001, − 30001 or − 40001.'
- Where the document gives a scale, the raw value is divided by it (scale 10 → × 0.1). Voltages and currents here have no
  scale (whole volts and amperes).
- Default unit id and TCP port aren't stated in the document; 1 and 502 assumed.
- Vertiv asks for no more than two reads and two writes per second on average. The document allows up to 127 registers per
  read; 125 is the Modbus maximum used here.
- 'Battery current: + = charging, − = discharging (stated in the glossary).'
- The document marks 30434 (DC bus current with scale 100) as deprecated; the current is read from 30448 (scale 10).
- Replace Battery (10156) is listed with the battery alarms although its number comes after the system status block (10128–10145).
- The map has two power module alarm blocks (modules 1 and 2) and no system-wide rectifier or inverter failure bits.
- There are no writable settings apart from the system clock and a lithium battery wake-up command.
- 'Left out: the per-group lithium battery alarms and values (16 groups, discrete 10167 ff. in steps of 25, input 30629 ff.
  in steps of 13; only group 1 values are included), battery cabinets 2–4 (30471 ff. in steps of 13), the °F duplicates, the
  line-to-line bypass voltages, output current crest factors, power module sleep status, the lithium manual wake-up event
  and command (10573, 40839) and the informational LBS and user operation bits (kept as points without problems).'
- The card has no model or serial number registers, so there is no identify block.
- Power values the document gives in kW, kVA or kvar are given here in W, VA and var (scale × 1000).
