# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the DuNext PowerHill (261kWh) Modbus Interface Definitions (issue 01, 2026-05-18).

modbusspec: 0
id: dunext-powerhill
manufacturer: DuNext
name: PowerHill 261 kWh battery storage cabinet (EMS master station)
kind: battery

sources:
- title: PowerHill (261kWh) Modbus Interface Definitions
  version: 01 (2026-05-18)
  url: https://artsani-energy.ro/wp-content/uploads/2026/08/dunext-powerhill-261-modbus.pdf
  sha256: cba792fca8d024785a67501a6f2435fcc7e51d521a5fc598d2ba47a5220808de

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  # EMS online flag
  - table: input
    address: 30001
    type: s32
    unit_id: 1
    in:
    - 0
    - 1
  # PCS operating status
  - table: input
    address: 30049
    type: s32
    unit_id: 2
    in:
    - 0
    - 1
    - 3
    - 5
    - 9
    - 32
    - 64
    - 257
    - 8256

points:
  # EMS (unit id 1)
  - {key: x.ems_online, label: Online, table: input, address: 30001, type: s32, enum: online}
  - {key: x.system_status, label: System operating status, table: input, address: 30003, type: s32, enum: normal_abnormal}
  - {key: x.system_active_power, label: Total active power, table: input, address: 30005, type: s32, unit: kW, scale: 0.1, verified: false, note: Sign not stated in the document.}
  - {key: x.system_reactive_power, label: Total reactive power, table: input, address: 30007, type: s32, unit: kvar, scale: 0.1}
  - {key: x.maximum_demand, label: Maximum demand, table: input, address: 30009, type: s32, unit: kW}
  - {key: x.rated_power, label: Rated power, table: input, address: 30011, type: s32, unit: kW, poll: slow}
  - {key: x.rated_capacity, label: Rated capacity, table: input, address: 30013, type: s32, unit: kWh, poll: slow}
  - {key: x.charge_forbidden, label: Charge forbidden protection, table: input, address: 30015, type: s32, enum: protection}
  - {key: x.discharge_forbidden, label: Discharge forbidden protection, table: input, address: 30017, type: s32, enum: protection}
  - {key: x.system_status_word, label: System operation status word, table: input, address: 30019, type: s32, note: The bit meanings aren't given.}
  - {key: x.total_positive_energy, label: Total positive energy, table: input, address: 30021, type: f32, unit: kWh, poll: slow, verified: false, note: Which direction is positive isn't stated.}
  - {key: x.total_negative_energy, label: Total negative energy, table: input, address: 30023, type: f32, unit: kWh, poll: slow, verified: false}
  - {key: x.power_reduction, label: Power reduction percentage, table: input, address: 30025, type: s32, unit: '%'}
  - {key: x.g100_lock_state, label: G100 lock state, table: input, address: 30027, type: s32, enum: g100_lock}
  - {key: x.g100_abnormal_state, label: G100 abnormal state, table: input, address: 30029, type: s32, enum: g100_abnormal}
  - {key: x.working_mode, label: Set working mode, table: holding, address: 40001, type: s32, enum: working_mode, writable: true, poll: slow}
  - {key: x.strategy_mode, label: Set strategy mode, table: holding, address: 40003, type: s32, enum: strategy_mode, writable: true, poll: slow}
  - {key: x.power_on_off, label: Power on/off, table: holding, address: 40005, type: s32, enum: off_on, writable: true, poll: slow}
  - {key: x.grid_mode_setting, label: Set on/off-grid mode, table: holding, address: 40007, type: s32, enum: grid_mode_setting, writable: true, poll: slow}
  - {key: x.active_power_setpoint, label: Set active power, table: holding, address: 40009, type: s32, unit: kW, scale: 0.1, writable: true, poll: slow, verified: false, note: 'Sign not stated; the strategy power registers (40021 ff.) use − = charging, + = discharging.'}
  - {key: x.reactive_power_setpoint, label: Set reactive power, table: holding, address: 40011, type: s32, unit: kvar, scale: 0.1, writable: true, poll: slow}
  - {key: x.max_charge_soc, label: Maximum charging SOC, table: holding, address: 40351, type: f32, unit: '%', writable: true, poll: slow}
  - {key: x.min_discharge_soc, label: Minimum discharge SOC, table: holding, address: 40353, type: f32, unit: '%', writable: true, poll: slow}
  - {key: x.max_discharge_power, label: Maximum discharge power of the system, table: holding, address: 40417, type: s32, unit: kW, writable: true, poll: slow}
  - {key: x.max_charge_power, label: Maximum charging power of the system, table: holding, address: 40419, type: s32, unit: kW, writable: true, poll: slow}
  - {key: x.clear_all_protections, label: Clear all protections, table: holding, address: 40503, type: s32, writable: true, poll: slow}
  - {key: x.heartbeat, label: Modbus TCP heartbeat, table: holding, address: 40517, type: s32, writable: true, poll: slow, note: The client toggles it between 0 and 1 every 5 seconds.}
  - {key: x.pcs_fault_reset, label: Set PCS fault reset, table: holding, address: 40591, type: s32, writable: true, poll: slow, note: 1 = reset.}
  # PCS (unit id 2)
  - {key: x.pcs_online, label: Online, table: input, address: 30001, type: s32, unit_id: 2, enum: online}
  - {key: l1_voltage, label: Output A phase voltage, table: input, address: 30003, type: s32, unit: V, scale: 0.1, unit_id: 2}
  - {key: l2_voltage, label: Output B phase voltage, table: input, address: 30005, type: s32, unit: V, scale: 0.1, unit_id: 2}
  - {key: l3_voltage, label: Output C phase voltage, table: input, address: 30007, type: s32, unit: V, scale: 0.1, unit_id: 2}
  - {key: l1_current, label: Output A phase current, table: input, address: 30009, type: s32, unit: A, scale: 0.1, unit_id: 2}
  - {key: l2_current, label: Output B phase current, table: input, address: 30011, type: s32, unit: A, scale: 0.1, unit_id: 2}
  - {key: l3_current, label: Output C phase current, table: input, address: 30013, type: s32, unit: A, scale: 0.1, unit_id: 2}
  - {key: x.ac_active_power, label: AC output total active power, table: input, address: 30015, type: s32, unit: W, scale: 100, unit_id: 2, verified: false, note: kW × 0.1 in the document. Sign not stated.}
  - {key: l1_power, label: AC A phase active power, table: input, address: 30017, type: s32, unit: W, scale: 100, unit_id: 2, positive: discharge, verified: false, note: 'Sign not stated in the document; assumed + = discharging (output), as the strategy power registers.'}
  - {key: l2_power, label: AC B phase active power, table: input, address: 30019, type: s32, unit: W, scale: 100, unit_id: 2, positive: discharge, verified: false}
  - {key: l3_power, label: AC C phase active power, table: input, address: 30021, type: s32, unit: W, scale: 100, unit_id: 2, positive: discharge, verified: false}
  - {key: reactive_power, label: AC output total reactive power, table: input, address: 30023, type: s32, unit: var, scale: 100, unit_id: 2}
  - {key: apparent_power, label: AC output total apparent power, table: input, address: 30031, type: s32, unit: VA, scale: 100, unit_id: 2}
  - {key: frequency, label: Grid frequency, table: input, address: 30047, type: s32, unit: Hz, scale: 0.1, unit_id: 2}
  - {key: state, label: PCS operating status, table: input, address: 30049, type: s32, unit_id: 2, enum: pcs_state}
  - {key: x.voltage_ab, label: Output AB line voltage, table: input, address: 30059, type: s32, unit: V, scale: 0.1, unit_id: 2}
  - {key: x.voltage_bc, label: Output BC line voltage, table: input, address: 30061, type: s32, unit: V, scale: 0.1, unit_id: 2}
  - {key: x.voltage_ca, label: Output CA line voltage, table: input, address: 30063, type: s32, unit: V, scale: 0.1, unit_id: 2}
  - {key: power_factor, label: AC power factor, table: input, address: 30079, type: s32, unit: '', scale: 0.01, unit_id: 2}
  - {key: x.pcs_battery_voltage, label: Battery voltage, table: input, address: 30081, type: s32, unit: V, scale: 0.1, unit_id: 2}
  - {key: x.pcs_battery_current, label: Battery current, table: input, address: 30083, type: s32, unit: A, scale: 0.1, unit_id: 2, verified: false, note: Sign not stated.}
  - {key: x.pcs_charge_status, label: Charge/discharge status, table: input, address: 30085, type: s32, unit_id: 2, enum: pcs_charge_status, verified: false, note: 'The document gives coefficient 0.1, which doesn''t fit the value table; read unscaled.'}
  - {key: battery_power, label: DC power, table: input, address: 30087, type: s32, unit: W, scale: 100, unit_id: 2, positive: discharge, verified: false, note: 'kW × 0.1 in the document. Sign not stated; assumed + = discharging, as the strategy power registers. The BMS''s own current (unit 34, 30009) and the status registers show the direction too.'}
  - {key: x.dc_current, label: DC total current, table: input, address: 30089, type: s32, unit: A, scale: 0.1, unit_id: 2, verified: false}
  - {key: x.bus_voltage, label: Total bus voltage, table: input, address: 30091, type: s32, unit: V, scale: 0.1, unit_id: 2}
  - {key: x.pcs_system_fault, label: System fault, table: input, address: 30097, type: s32, unit_id: 2, enum: normal_fault}
  - {key: temperature, label: IGBT temperature, table: input, address: 30099, type: s32, unit: °C, scale: 0.1, unit_id: 2}
  - {key: x.pcs_ambient_temperature, label: Ambient temperature, table: input, address: 30101, type: s32, unit: °C, scale: 0.1, unit_id: 2}
  - {key: x.inductor_temperature, label: Inductor temperature, table: input, address: 30103, type: s32, unit: °C, scale: 0.1, unit_id: 2}
  - {key: x.dsp_version_v, label: DSP version V, table: input, address: 30107, type: s32, unit_id: 2, poll: slow}
  - {key: x.dsp_version_b, label: DSP version B, table: input, address: 30109, type: s32, unit_id: 2, poll: slow}
  - {key: x.dsp_version_d, label: DSP version D, table: input, address: 30111, type: s32, unit_id: 2, poll: slow}
  - {key: x.dc_charge_energy, label: DC total charge energy, table: input, address: 30119, type: s32, unit: kWh, unit_id: 2, poll: slow}
  - {key: x.dc_discharge_energy, label: DC total discharge energy, table: input, address: 30123, type: s32, unit: kWh, unit_id: 2, poll: slow}
  - {key: x.ac_charge_energy, label: AC total charge energy, table: input, address: 30127, type: s32, unit: kWh, unit_id: 2, poll: slow}
  - {key: x.ac_charge_energy_today, label: AC daily charge energy, table: input, address: 30129, type: s32, unit: kWh, unit_id: 2, poll: slow}
  - {key: x.ac_discharge_energy, label: AC total discharge energy, table: input, address: 30131, type: s32, unit: kWh, unit_id: 2, poll: slow}
  - {key: x.ac_discharge_energy_today, label: AC daily discharge energy, table: input, address: 30133, type: s32, unit: kWh, unit_id: 2, poll: slow}
  - {key: x.hardware_fault_word_1, label: Hardware fault word 1, table: input, address: 30139, type: s32, unit_id: 2, note: 0 = normal; the bit meanings aren't given (the PCS discrete inputs give the single faults).}
  - {key: x.hardware_fault_word_2, label: Hardware fault word 2, table: input, address: 30141, type: s32, unit_id: 2}
  - {key: x.grid_fault_word, label: Grid fault word, table: input, address: 30143, type: s32, unit_id: 2}
  - {key: x.bus_fault_word, label: Bus fault word, table: input, address: 30145, type: s32, unit_id: 2}
  - {key: x.ac_capacitor_fault_word, label: AC capacitor fault word, table: input, address: 30147, type: s32, unit_id: 2}
  - {key: x.system_fault_word, label: System fault word, table: input, address: 30149, type: s32, unit_id: 2}
  - {key: x.switch_fault_word, label: Switch fault word, table: input, address: 30151, type: s32, unit_id: 2}
  - {key: x.other_fault_word, label: Other fault word, table: input, address: 30153, type: s32, unit_id: 2}
  - {key: x.grid_status, label: Grid-tied/off-grid status, table: input, address: 30169, type: s32, unit_id: 2, enum: grid_status}
  # BMS (unit id 34)
  - {key: x.bms_online, label: Online, table: input, address: 30001, type: s32, unit_id: 34, enum: online}
  - {key: battery_soc, label: Display SOC, table: input, address: 30003, type: s32, unit: '%', scale: 0.1, unit_id: 34}
  - {key: battery_soh, label: SOH, table: input, address: 30005, type: s32, unit: '%', unit_id: 34}
  - {key: battery_voltage, label: Cluster total voltage, table: input, address: 30007, type: s32, unit: V, scale: 0.1, unit_id: 34}
  - {key: battery_current, label: Cluster total current, table: input, address: 30009, type: s32, unit: A, scale: 0.1, unit_id: 34, positive: discharge, verified: false, note: Sign not stated in the document; assumed + = discharging. Check against the charge/discharge status (30051).}
  - {key: x.max_cell_voltage, label: Maximum single cell voltage, table: input, address: 30011, type: s32, unit: V, scale: 0.001, unit_id: 34}
  - {key: x.max_cell_voltage_number, label: Maximum single cell voltage number, table: input, address: 30013, type: s32, unit_id: 34}
  - {key: x.min_cell_voltage, label: Minimum single cell voltage, table: input, address: 30015, type: s32, unit: V, scale: 0.001, unit_id: 34}
  - {key: x.min_cell_voltage_number, label: Minimum single cell voltage number, table: input, address: 30017, type: s32, unit_id: 34}
  - {key: x.max_cell_temperature, label: Maximum battery temperature, table: input, address: 30019, type: s32, unit: °C, scale: 0.1, unit_id: 34}
  - {key: x.max_cell_temperature_number, label: Maximum battery temperature number, table: input, address: 30021, type: s32, unit_id: 34}
  - {key: x.min_cell_temperature, label: Minimum battery temperature, table: input, address: 30023, type: s32, unit: °C, scale: 0.1, unit_id: 34}
  - {key: x.min_cell_temperature_number, label: Minimum battery temperature number, table: input, address: 30025, type: s32, unit_id: 34}
  - {key: x.bms_status, label: System status, table: input, address: 30027, type: s32, unit_id: 34, enum: bms_status}
  - {key: x.insulation_positive, label: Positive terminal insulation resistance, table: input, address: 30031, type: s32, unit: kΩ, unit_id: 34}
  - {key: x.insulation_negative, label: Negative terminal insulation resistance, table: input, address: 30033, type: s32, unit: kΩ, unit_id: 34}
  - {key: x.precharge_stage, label: Pre-power-on stage, table: input, address: 30047, type: s32, unit_id: 34, enum: precharge_stage}
  - {key: x.bms_charge_status, label: Charge/discharge status, table: input, address: 30051, type: s32, unit_id: 34, enum: bms_charge_status}
  - {key: x.fully_charged, label: Fully charged, table: input, address: 30053, type: s32, unit_id: 34, enum: normal_valid}
  - {key: x.fully_discharged, label: Fully discharged, table: input, address: 30055, type: s32, unit_id: 34, enum: normal_valid}
  - {key: x.positive_contactor, label: Positive contactor status, table: input, address: 30057, type: s32, unit_id: 34, enum: open_closed}
  - {key: x.precharge_contactor, label: Pre-charge contactor status, table: input, address: 30059, type: s32, unit_id: 34, enum: open_closed}
  - {key: x.negative_contactor, label: Negative contactor status, table: input, address: 30061, type: s32, unit_id: 34, enum: open_closed}
  - {key: x.isolation_switch, label: Isolation switch feedback status, table: input, address: 30063, type: s32, unit_id: 34, enum: open_closed}
  - {key: x.severe_alarm_word, label: Severe alarm status word, table: input, address: 30071, type: s32, unit_id: 34, note: The bit meanings of the BMS status words (30065–30081) aren't given; the BMS discrete inputs give the single alarms.}
  - {key: x.alarm_word, label: Alarm status word, table: input, address: 30073, type: s32, unit_id: 34}
  - {key: x.warning_word, label: Warning status word, table: input, address: 30075, type: s32, unit_id: 34}
  - {key: x.severe_alarm_word_2, label: Severe alarm 2 status word, table: input, address: 30077, type: s32, unit_id: 34}
  - {key: x.alarm_word_2, label: Alarm 2 status word, table: input, address: 30079, type: s32, unit_id: 34}
  - {key: x.warning_word_2, label: Warning 2 status word, table: input, address: 30081, type: s32, unit_id: 34}
  - {key: x.bms_software_main_version, label: Main control software main version number, table: input, address: 30091, type: s32, unit_id: 34, poll: slow}
  - {key: x.bms_software_sub_version, label: Main control software sub version number, table: input, address: 30093, type: s32, unit_id: 34, poll: slow}
  - {key: x.bms_software_revision, label: Main control software revision version number, table: input, address: 30095, type: s32, unit_id: 34, poll: slow}
  - {key: x.cell_voltage_difference, label: Voltage difference between max/min cells, table: input, address: 30109, type: s32, unit: mV, unit_id: 34}
  - {key: x.average_cell_voltage, label: Average single cell voltage, table: input, address: 30111, type: s32, unit: V, scale: 0.001, unit_id: 34}
  - {key: battery_temperature, label: Average temperature, table: input, address: 30121, type: s32, unit: °C, scale: 0.1, unit_id: 34}
  - {key: x.max_charge_current, label: Maximum acceptable charge current, table: input, address: 30127, type: s32, unit: A, scale: 0.1, unit_id: 34}
  - {key: x.max_discharge_current, label: Maximum acceptable discharge current, table: input, address: 30129, type: s32, unit: A, scale: 0.1, unit_id: 34}
  - {key: x.internal_soc, label: Internal cluster SOC, table: input, address: 30141, type: s32, unit: '%', scale: 0.1, unit_id: 34}
  - {key: x.insulation_resistance, label: Insulation resistance, table: input, address: 30155, type: s32, unit: kΩ, unit_id: 34}
  - {key: x.hv_box_max_temperature, label: High-voltage box maximum temperature, table: input, address: 30159, type: s32, unit: °C, scale: 0.1, unit_id: 34}
  - {key: x.monthly_charge_energy, label: Monthly cumulative charge energy, table: input, address: 30171, type: s32, unit: kWh, unit_id: 34, poll: slow}
  - {key: x.monthly_discharge_energy, label: Monthly cumulative discharge energy, table: input, address: 30173, type: s32, unit: kWh, unit_id: 34, poll: slow}
  # Liquid cooling unit (unit id 170)
  - {key: x.cooling_online, label: Online, table: input, address: 30001, type: s32, unit_id: 170, enum: online}
  - {key: x.cooling_mode, label: Current system mode, table: input, address: 30003, type: s32, unit_id: 170, enum: cooling_mode}
  - {key: x.coolant_inlet_temperature, label: Coolant inlet temperature, table: input, address: 30005, type: s32, unit: °C, scale: 0.1, unit_id: 170, invalid: [32767], note: 3276.7 (raw 32767) = no communication.}
  - {key: x.coolant_outlet_temperature, label: Coolant outlet temperature, table: input, address: 30007, type: s32, unit: °C, scale: 0.1, unit_id: 170, invalid: [32767]}
  - {key: x.cooling_ambient_temperature, label: Ambient temperature, table: input, address: 30017, type: s32, unit: °C, scale: 0.1, unit_id: 170, invalid: [32767]}
  - {key: x.coolant_inlet_pressure, label: Coolant inlet pressure, table: input, address: 30019, type: s32, unit: bar, scale: 0.01, unit_id: 170, verified: false, note: The document marks 3276.7 as no communication also for the pressures (coefficient 0.01); which raw value that is isn't clear.}
  - {key: x.coolant_outlet_pressure, label: Coolant outlet pressure, table: input, address: 30021, type: s32, unit: bar, scale: 0.01, unit_id: 170, verified: false}
  - {key: x.cooling_alarm_level, label: Current highest alarm level, table: input, address: 30023, type: s32, unit_id: 170, enum: cooling_alarm_level}
  - {key: x.pump_status, label: Pump status, table: input, address: 30027, type: s32, unit_id: 170, enum: off_on}
  - {key: x.compressor_status, label: Compressor status, table: input, address: 30031, type: s32, unit_id: 170, enum: off_on}
  - {key: x.cooling_software_version, label: Software version, table: input, address: 30035, type: s32, unit_id: 170, poll: slow}
  - {key: x.compressor_runtime, label: Compressor total runtime, table: input, address: 30037, type: s32, unit: h, unit_id: 170, poll: slow}
  # Dehumidifier and DI/DO (unit id 172)
  - {key: x.dehumidifier_online, label: Dehumidifier online, table: input, address: 30501, type: s32, unit_id: 172, enum: online}
  - {key: x.cabinet_temperature, label: Internal temperature value, table: input, address: 30521, type: s32, unit: °C, scale: 0.1, unit_id: 172}
  - {key: x.cabinet_humidity, label: Ambient humidity value, table: input, address: 30525, type: s32, unit: '%', scale: 0.1, unit_id: 172}
  - {key: x.dido_online, label: DI/DO online, table: input, address: 30001, type: s32, unit_id: 172, enum: online}
  - {key: x.smoke_alarm, label: Smoke alarm, table: input, address: 30003, type: s32, unit_id: 172, enum: normal_alarm}
  - {key: x.temperature_alarm, label: Temp alarm, table: input, address: 30005, type: s32, unit_id: 172, enum: normal_alarm}
  - {key: x.door, label: Door access, table: input, address: 30011, type: s32, unit_id: 172, enum: closed_open}
  - {key: x.epo, label: EPO, table: input, address: 30013, type: s32, unit_id: 172, enum: normal_alarm}
  - {key: x.ac_breaker, label: QF1 AC breaker status, table: input, address: 30015, type: s32, unit_id: 172, enum: closed_open}
  - {key: x.ac_spd_fault, label: AC SPD fault, table: input, address: 30017, type: s32, unit_id: 172, enum: normal_alarm}
  - {key: x.water_leakage, label: Water leakage, table: input, address: 30019, type: s32, unit_id: 172, enum: normal_alarm}
  - {key: x.external_fire_alarm, label: External fire alarm, table: input, address: 30021, type: s32, unit_id: 172, enum: normal_alarm}
  - {key: x.ems_epo, label: EMS EPO, table: input, address: 30035, type: s32, unit_id: 172, enum: normal_trigger}
  - {key: x.fire_alarm, label: Fire alarm, table: input, address: 30037, type: s32, unit_id: 172, enum: normal_trigger}
  # Alarms (discrete inputs, function 02), per unit id
  - {key: x.ems_pcs_meter_malfunction, label: PCS-meter malfunction, table: discrete, address: 10001, type: bool, unit_id: 1}
  - {key: x.ems_dynamic_environment_protection, label: Dynamic environment protection, table: discrete, address: 10002, type: bool, unit_id: 1}
  - {key: x.ems_main_fire_system, label: Main fire system, table: discrete, address: 10003, type: bool, unit_id: 1}
  - {key: x.ems_external_fire_system, label: External fire system, table: discrete, address: 10004, type: bool, unit_id: 1}
  - {key: x.ems_local_fire_system, label: Local fire system, table: discrete, address: 10005, type: bool, unit_id: 1}
  - {key: x.ems_custom_shutdown_4, label: Custom Shutdown 4, table: discrete, address: 10006, type: bool, unit_id: 1}
  - {key: x.ems_custom_shutdown_5, label: Custom Shutdown 5, table: discrete, address: 10007, type: bool, unit_id: 1}
  - {key: x.ems_custom_critical_alarm_1, label: Custom critical alarm 1, table: discrete, address: 10008, type: bool, unit_id: 1}
  - {key: x.ems_custom_critical_alarm_2, label: Custom critical alarm 2, table: discrete, address: 10009, type: bool, unit_id: 1}
  - {key: x.ems_custom_critical_alarm_3, label: Custom critical alarm 3, table: discrete, address: 10010, type: bool, unit_id: 1}
  - {key: x.ems_custom_critical_alarm_4, label: Custom critical alarm 4, table: discrete, address: 10011, type: bool, unit_id: 1}
  - {key: x.ems_custom_critical_alarm_5, label: Custom critical alarm 5, table: discrete, address: 10012, type: bool, unit_id: 1}
  - {key: x.ems_di_trigger_hold_signal, label: DI trigger hold signal, table: discrete, address: 10013, type: bool, unit_id: 1}
  - {key: x.ems_dod_protection, label: DOD protection, table: discrete, address: 10014, type: bool, unit_id: 1}
  - {key: x.pcs_epo_fault, label: EPO fault, table: discrete, address: 10001, type: bool, unit_id: 2}
  - {key: x.pcs_igbt_ocp_fault, label: IGBT OCP fault, table: discrete, address: 10002, type: bool, unit_id: 2}
  - {key: x.pcs_bus_hardware_overvoltage_fault, label: Bus hardware overvoltage fault, table: discrete, address: 10003, type: bool, unit_id: 2}
  - {key: x.pcs_power_module_cycle_current_limit_fault, label: Power module cycle current limit fault, table: discrete, address: 10004, type: bool, unit_id: 2}
  - {key: x.pcs_balance_module_hardware_overcurrent_fault, label: Balance module hardware overcurrent fault, table: discrete, address: 10005, type: bool, unit_id: 2}
  - {key: x.pcs_24v_power_fault, label: 24V power fault, table: discrete, address: 10006, type: bool, unit_id: 2}
  - {key: x.pcs_fan_fault, label: Fan fault, table: discrete, address: 10007, type: bool, unit_id: 2}
  - {key: x.pcs_connection_fault, label: Connection fault, table: discrete, address: 10008, type: bool, unit_id: 2}
  - {key: x.pcs_external_input_dry_contact_3_fault, label: External input dry contact 3 fault, table: discrete, address: 10009, type: bool, unit_id: 2}
  - {key: x.pcs_inductor_overtemperature_fault_flag, label: Inductor overtemperature fault flag, table: discrete, address: 10010, type: bool, unit_id: 2}
  - {key: x.pcs_power_module_overtemperature_fault, label: Power module overtemperature fault, table: discrete, address: 10011, type: bool, unit_id: 2}
  - {key: x.pcs_balance_module_overtemperature_fault, label: Balance module overtemperature fault, table: discrete, address: 10012, type: bool, unit_id: 2}
  - {key: x.pcs_15v_power_fault, label: 15V power fault, table: discrete, address: 10013, type: bool, unit_id: 2}
  - {key: x.pcs_system_fire_alarm_fault, label: System fire alarm fault, table: discrete, address: 10014, type: bool, unit_id: 2}
  - {key: x.pcs_external_input_dry_contact_1_fault, label: External input dry contact 1 fault, table: discrete, address: 10015, type: bool, unit_id: 2}
  - {key: x.pcs_external_input_dry_contact_2_fault, label: External input dry contact 2 fault, table: discrete, address: 10016, type: bool, unit_id: 2}
  - {key: x.pcs_ambient_temp_overtemperature_fault, label: Ambient temp overtemperature fault, table: discrete, address: 10017, type: bool, unit_id: 2}
  - {key: x.pcs_dry_contact_overtemperature_fault, label: Dry contact overtemperature fault, table: discrete, address: 10018, type: bool, unit_id: 2}
  - {key: x.pcs_grid_a_phase_overvoltage_fault, label: Grid A phase overvoltage fault, table: discrete, address: 10019, type: bool, unit_id: 2}
  - {key: x.pcs_grid_b_phase_overvoltage_fault, label: Grid B phase overvoltage fault, table: discrete, address: 10020, type: bool, unit_id: 2}
  - {key: x.pcs_grid_c_phase_overvoltage_fault, label: Grid C phase overvoltage fault, table: discrete, address: 10021, type: bool, unit_id: 2}
  - {key: x.pcs_grid_a_phase_undervoltage_fault, label: Grid A phase undervoltage fault, table: discrete, address: 10022, type: bool, unit_id: 2}
  - {key: x.pcs_grid_b_phase_undervoltage_fault, label: Grid B phase undervoltage fault, table: discrete, address: 10023, type: bool, unit_id: 2}
  - {key: x.pcs_grid_c_phase_undervoltage_fault, label: Grid C phase undervoltage fault, table: discrete, address: 10024, type: bool, unit_id: 2}
  - {key: x.pcs_grid_overfrequency_fault, label: Grid overfrequency fault, table: discrete, address: 10025, type: bool, unit_id: 2}
  - {key: x.pcs_grid_underfrequency_fault, label: Grid underfrequency fault, table: discrete, address: 10026, type: bool, unit_id: 2}
  - {key: x.pcs_grid_phase_sequence_error_fault, label: Grid phase sequence error fault, table: discrete, address: 10027, type: bool, unit_id: 2}
  - {key: x.pcs_a_phase_software_overcurrent_fault, label: A phase software overcurrent fault, table: discrete, address: 10028, type: bool, unit_id: 2}
  - {key: x.pcs_b_phase_software_overcurrent_fault, label: B phase software overcurrent fault, table: discrete, address: 10029, type: bool, unit_id: 2}
  - {key: x.pcs_c_phase_software_overcurrent_fault, label: C phase software overcurrent fault, table: discrete, address: 10030, type: bool, unit_id: 2}
  - {key: x.pcs_grid_voltage_imbalance_fault, label: Grid voltage imbalance fault, table: discrete, address: 10031, type: bool, unit_id: 2}
  - {key: x.pcs_grid_current_imbalance_fault, label: Grid current imbalance fault, table: discrete, address: 10032, type: bool, unit_id: 2}
  - {key: x.pcs_grid_phase_loss_fault, label: Grid phase loss fault, table: discrete, address: 10033, type: bool, unit_id: 2}
  - {key: x.pcs_n_line_overcurrent_fault, label: N line overcurrent fault, table: discrete, address: 10034, type: bool, unit_id: 2}
  - {key: x.pcs_precharge_bus_overvoltage_fault, label: Precharge bus overvoltage fault, table: discrete, address: 10035, type: bool, unit_id: 2}
  - {key: x.pcs_precharge_bus_undervoltage_fault, label: Precharge bus undervoltage fault, table: discrete, address: 10036, type: bool, unit_id: 2}
  - {key: x.pcs_running_bus_overvoltage_fault, label: Running bus overvoltage fault, table: discrete, address: 10037, type: bool, unit_id: 2}
  - {key: x.pcs_running_bus_undervoltage_fault, label: Running bus undervoltage fault, table: discrete, address: 10038, type: bool, unit_id: 2}
  - {key: x.pcs_positive_negative_bus_imbalance_fault, label: Positive/negative bus imbalance fault, table: discrete, address: 10039, type: bool, unit_id: 2}
  - {key: x.pcs_battery_undervoltage_fault, label: Battery undervoltage fault, table: discrete, address: 10040, type: bool, unit_id: 2}
  - {key: x.pcs_battery_overvoltage_fault, label: Battery overvoltage fault, table: discrete, address: 10041, type: bool, unit_id: 2}
  - {key: x.pcs_dc_precharge_overcurrent_fault, label: DC precharge overcurrent fault, table: discrete, address: 10042, type: bool, unit_id: 2}
  - {key: x.pcs_dc_overcurrent_fault, label: DC overcurrent fault, table: discrete, address: 10043, type: bool, unit_id: 2}
  - {key: x.pcs_balance_module_software_overcurrent_fault, label: Balance module software overcurrent fault, table: discrete, address: 10044, type: bool, unit_id: 2}
  - {key: x.pcs_battery_reverse_connection_fault, label: Battery reverse connection fault, table: discrete, address: 10045, type: bool, unit_id: 2}
  - {key: x.pcs_precharge_timeout_fault, label: Precharge timeout fault, table: discrete, address: 10046, type: bool, unit_id: 2}
  - {key: x.pcs_precharge_a_phase_overcurrent_fault, label: Precharge A phase overcurrent fault, table: discrete, address: 10047, type: bool, unit_id: 2}
  - {key: x.pcs_precharge_b_phase_overcurrent_fault, label: Precharge B phase overcurrent fault, table: discrete, address: 10048, type: bool, unit_id: 2}
  - {key: x.pcs_precharge_c_phase_overcurrent_fault, label: Precharge C phase overcurrent fault, table: discrete, address: 10049, type: bool, unit_id: 2}
  - {key: x.pcs_leakage_current_overcurrent_fault, label: Leakage current overcurrent fault, table: discrete, address: 10050, type: bool, unit_id: 2}
  - {key: x.pcs_control_board_ram_fault, label: Control board RAM fault, table: discrete, address: 10051, type: bool, unit_id: 2}
  - {key: x.pcs_control_board_eeprom_fault, label: Control board EEPROM fault, table: discrete, address: 10052, type: bool, unit_id: 2}
  - {key: x.pcs_ad_sampling_zero_drift_fault, label: AD sampling zero drift fault, table: discrete, address: 10053, type: bool, unit_id: 2}
  - {key: x.pcs_backend_communication_protocol_fault, label: Backend communication protocol fault, table: discrete, address: 10054, type: bool, unit_id: 2}
  - {key: x.pcs_can_communication_protocol_fault, label: CAN communication protocol fault, table: discrete, address: 10055, type: bool, unit_id: 2}
  - {key: x.pcs_cpld_communication_protocol_fault, label: CPLD communication protocol fault, table: discrete, address: 10056, type: bool, unit_id: 2}
  - {key: x.pcs_datalog_data_fault, label: DataLog data fault, table: discrete, address: 10057, type: bool, unit_id: 2}
  - {key: x.pcs_insulation_detection_fault, label: Insulation detection fault, table: discrete, address: 10058, type: bool, unit_id: 2}
  - {key: x.pcs_software_firmware_mismatch_fault, label: Software firmware mismatch fault, table: discrete, address: 10059, type: bool, unit_id: 2}
  - {key: x.pcs_bms_battery_system_fault, label: BMS battery system fault, table: discrete, address: 10060, type: bool, unit_id: 2}
  - {key: x.pcs_sts_communication_fault, label: STS communication fault, table: discrete, address: 10061, type: bool, unit_id: 2}
  - {key: x.pcs_bms_communication_fault, label: BMS communication fault, table: discrete, address: 10062, type: bool, unit_id: 2}
  - {key: x.pcs_parallel_slave_can_comm_fault, label: Parallel slave CAN comm fault, table: discrete, address: 10063, type: bool, unit_id: 2}
  - {key: x.pcs_ems_communication_fault, label: EMS communication fault, table: discrete, address: 10064, type: bool, unit_id: 2}
  - {key: x.pcs_precharge_relay_close_failure, label: Precharge relay close failure, table: discrete, address: 10065, type: bool, unit_id: 2}
  - {key: x.pcs_precharge_relay_open_failure, label: Precharge relay open failure, table: discrete, address: 10066, type: bool, unit_id: 2}
  - {key: x.pcs_precharge_relay_close_state_error, label: Precharge relay close state error, table: discrete, address: 10067, type: bool, unit_id: 2}
  - {key: x.pcs_precharge_relay_open_state_error, label: Precharge relay open state error, table: discrete, address: 10068, type: bool, unit_id: 2}
  - {key: x.pcs_main_relay_close_failure, label: Main relay close failure, table: discrete, address: 10069, type: bool, unit_id: 2}
  - {key: x.pcs_main_relay_open_failure, label: Main relay open failure, table: discrete, address: 10070, type: bool, unit_id: 2}
  - {key: x.pcs_main_relay_close_state_error, label: Main relay close state error, table: discrete, address: 10071, type: bool, unit_id: 2}
  - {key: x.pcs_main_relay_open_state_error, label: Main relay open state error, table: discrete, address: 10072, type: bool, unit_id: 2}
  - {key: x.pcs_ac_main_relay_stuck_fault, label: AC main relay stuck fault, table: discrete, address: 10073, type: bool, unit_id: 2}
  - {key: x.pcs_dc_relay_open_circuit_fault, label: DC relay open circuit fault, table: discrete, address: 10074, type: bool, unit_id: 2}
  - {key: x.pcs_ac_main_relay_open_circuit_fault, label: AC main relay open circuit fault, table: discrete, address: 10075, type: bool, unit_id: 2}
  - {key: x.pcs_inverter_a_phase_overvoltage_fault, label: Inverter A phase overvoltage fault, table: discrete, address: 10076, type: bool, unit_id: 2}
  - {key: x.pcs_inverter_b_phase_overvoltage_fault, label: Inverter B phase overvoltage fault, table: discrete, address: 10077, type: bool, unit_id: 2}
  - {key: x.pcs_inverter_c_phase_overvoltage_fault, label: Inverter C phase overvoltage fault, table: discrete, address: 10078, type: bool, unit_id: 2}
  - {key: x.pcs_grid_islanding_fault, label: Grid islanding fault, table: discrete, address: 10079, type: bool, unit_id: 2}
  - {key: x.pcs_system_resonance_fault, label: System resonance fault, table: discrete, address: 10080, type: bool, unit_id: 2}
  - {key: x.pcs_software_overvoltage_overcurrent_fault, label: Software overvoltage/overcurrent fault, table: discrete, address: 10081, type: bool, unit_id: 2}
  - {key: x.pcs_high_voltage_ride_through_timeout, label: High voltage ride through timeout, table: discrete, address: 10082, type: bool, unit_id: 2}
  - {key: x.pcs_inverter_a_phase_undervoltage_fault, label: Inverter A phase undervoltage fault, table: discrete, address: 10083, type: bool, unit_id: 2}
  - {key: x.pcs_inverter_b_phase_undervoltage_fault, label: Inverter B phase undervoltage fault, table: discrete, address: 10084, type: bool, unit_id: 2}
  - {key: x.pcs_inverter_c_phase_undervoltage_fault, label: Inverter C phase undervoltage fault, table: discrete, address: 10085, type: bool, unit_id: 2}
  - {key: x.pcs_off_grid_no_sync_signal_fault, label: Off-grid no sync signal fault, table: discrete, address: 10086, type: bool, unit_id: 2}
  - {key: x.pcs_off_grid_output_short_circuit_fault, label: Off-grid output short circuit fault, table: discrete, address: 10087, type: bool, unit_id: 2}
  - {key: x.pcs_low_voltage_ride_through_timeout, label: Low voltage ride through timeout, table: discrete, address: 10088, type: bool, unit_id: 2}
  - {key: x.pcs_dc_component_over_limit_fault, label: DC component over-limit fault, table: discrete, address: 10089, type: bool, unit_id: 2}
  - {key: x.pcs_power_mismatch_fault, label: Power mismatch fault, table: discrete, address: 10090, type: bool, unit_id: 2}
  - {key: x.bms_excessive_total_differential_voltage, label: Excessive total differential voltage, table: discrete, address: 10001, type: bool, unit_id: 34}
  - {key: x.bms_low_insulation_resistance, label: Low insulation resistance, table: discrete, address: 10002, type: bool, unit_id: 34}
  - {key: x.bms_excessive_single_cell_voltage, label: Excessive single cell voltage, table: discrete, address: 10003, type: bool, unit_id: 34}
  - {key: x.bms_excessive_single_cell_temperature, label: Excessive single cell temperature, table: discrete, address: 10004, type: bool, unit_id: 34}
  - {key: x.bms_single_cell_voltage_update_fault, label: Single cell voltage update fault, table: discrete, address: 10005, type: bool, unit_id: 34}
  - {key: x.bms_high_terminal_post_temperature, label: High terminal post temperature, table: discrete, address: 10006, type: bool, unit_id: 34}
  - {key: x.bms_excessive_current, label: Excessive current, table: discrete, address: 10007, type: bool, unit_id: 34}
  - {key: x.bms_insulation_fault, label: Insulation fault, table: discrete, address: 10008, type: bool, unit_id: 34}
  - {key: x.bms_ntc_fault, label: NTC fault, table: discrete, address: 10009, type: bool, unit_id: 34}
  - {key: x.bms_terminal_post_temperature_sensor_fault, label: Terminal post temperature sensor fault, table: discrete, address: 10010, type: bool, unit_id: 34}
  - {key: x.bms_battery_temperature_sensor_fault, label: Battery temperature sensor fault, table: discrete, address: 10011, type: bool, unit_id: 34}
  - {key: x.bms_voltage_sampling_fault, label: Voltage sampling fault, table: discrete, address: 10012, type: bool, unit_id: 34}
  - {key: x.bms_sampling_chip_fault, label: Sampling chip fault, table: discrete, address: 10013, type: bool, unit_id: 34}
  - {key: x.bms_current_sampling_fault, label: Current sampling fault, table: discrete, address: 10014, type: bool, unit_id: 34}
  - {key: x.bms_low_battery_temperature, label: Low battery temperature, table: discrete, address: 10015, type: bool, unit_id: 34}
  - {key: x.bms_excessive_charging_current, label: Excessive charging current, table: discrete, address: 10016, type: bool, unit_id: 34}
  - {key: x.bms_bmu_self_check, label: BMU self-check, table: discrete, address: 10017, type: bool, unit_id: 34}
  - {key: x.bms_bcu_self_check, label: BCU self-check, table: discrete, address: 10018, type: bool, unit_id: 34}
  - {key: x.bms_fuse_fault, label: Fuse fault, table: discrete, address: 10019, type: bool, unit_id: 34}
  - {key: x.bms_contactor_fault, label: Contactor fault, table: discrete, address: 10020, type: bool, unit_id: 34}
  - {key: x.bms_bmu_communication_failure, label: BMU communication failure, table: discrete, address: 10021, type: bool, unit_id: 34}
  - {key: x.bms_bau_communication_failure, label: BAU communication failure, table: discrete, address: 10022, type: bool, unit_id: 34}
  - {key: x.bms_current_sampling_fault_2, label: Current sampling fault, table: discrete, address: 10023, type: bool, unit_id: 34}
  - {key: x.bms_insulation_monitoring_fault, label: Insulation monitoring fault, table: discrete, address: 10024, type: bool, unit_id: 34}
  - {key: x.bms_isolating_switch_status_fault, label: Isolating switch status fault, table: discrete, address: 10025, type: bool, unit_id: 34}
  - {key: x.bms_ntc_fault_2, label: NTC fault, table: discrete, address: 10026, type: bool, unit_id: 34}
  - {key: x.bms_high_voltage_box_temperature_fault, label: High-voltage box temperature fault, table: discrete, address: 10027, type: bool, unit_id: 34}
  - {key: x.bms_high_voltage_circuit_fault, label: High-voltage circuit fault, table: discrete, address: 10028, type: bool, unit_id: 34}
  - {key: x.bms_functional_safety_fault, label: Functional safety fault, table: discrete, address: 10029, type: bool, unit_id: 34}
  - {key: x.bms_pcs_communication_failure, label: PCS communication failure, table: discrete, address: 10030, type: bool, unit_id: 34}
  - {key: x.bms_level_1_total_voltage_overvoltage_fault, label: Level 1 total voltage overvoltage fault, table: discrete, address: 10031, type: bool, unit_id: 34}
  - {key: x.bms_level_1_total_voltage_undervoltage_fault, label: Level 1 total voltage undervoltage fault, table: discrete, address: 10032, type: bool, unit_id: 34}
  - {key: x.bms_level_1_single_cell_overvoltage_fault, label: Level 1 single cell overvoltage fault, table: discrete, address: 10033, type: bool, unit_id: 34}
  - {key: x.bms_level_1_single_cell_undervoltage_fault, label: Level 1 single cell undervoltage fault, table: discrete, address: 10034, type: bool, unit_id: 34}
  - {key: x.bms_level_1_discharge_overcurrent_fault, label: Level 1 discharge overcurrent fault, table: discrete, address: 10035, type: bool, unit_id: 34}
  - {key: x.bms_level_1_charge_overcurrent_fault, label: Level 1 charge overcurrent fault, table: discrete, address: 10036, type: bool, unit_id: 34}
  - {key: x.bms_level_1_discharge_overtemperature_fault, label: Level 1 discharge overtemperature fault, table: discrete, address: 10037, type: bool, unit_id: 34}
  - {key: x.bms_level_1_discharge_undertemperature_fault, label: Level 1 discharge undertemperature fault, table: discrete, address: 10038, type: bool, unit_id: 34}
  - {key: x.bms_level_1_charge_overtemperature_fault, label: Level 1 charge overtemperature fault, table: discrete, address: 10039, type: bool, unit_id: 34}
  - {key: x.bms_level_1_charge_undertemperature_fault, label: Level 1 charge undertemperature fault, table: discrete, address: 10040, type: bool, unit_id: 34}
  - {key: x.bms_level_1_low_insulation_resistance_fault, label: Level 1 low insulation resistance fault, table: discrete, address: 10041, type: bool, unit_id: 34}
  - {key: x.bms_level_1_terminal_post_overtemperature_fault, label: Level 1 terminal post overtemperature fault, table: discrete, address: 10042, type: bool, unit_id: 34}
  - {key: x.bms_level_1_high_voltage_box_overtemperature_fault, label: Level 1 high-voltage box overtemperature fault, table: discrete, address: 10043, type: bool, unit_id: 34}
  - {key: x.bms_level_1_single_cell_voltage_imbalance, label: Level 1 single cell voltage imbalance, table: discrete, address: 10044, type: bool, unit_id: 34}
  - {key: x.bms_level_1_single_cell_temperature_imbalance, label: Level 1 single cell temperature imbalance, table: discrete, address: 10045, type: bool, unit_id: 34}
  - {key: x.bms_level_2_total_voltage_overvoltage_fault, label: Level 2 total voltage overvoltage fault, table: discrete, address: 10046, type: bool, unit_id: 34}
  - {key: x.bms_level_2_total_voltage_undervoltage_fault, label: Level 2 total voltage undervoltage fault, table: discrete, address: 10047, type: bool, unit_id: 34}
  - {key: x.bms_level_2_single_cell_overvoltage_fault, label: Level 2 single cell overvoltage fault, table: discrete, address: 10048, type: bool, unit_id: 34}
  - {key: x.bms_level_2_single_cell_undervoltage_fault, label: Level 2 single cell undervoltage fault, table: discrete, address: 10049, type: bool, unit_id: 34}
  - {key: x.bms_level_2_discharge_overcurrent_fault, label: Level 2 discharge overcurrent fault, table: discrete, address: 10050, type: bool, unit_id: 34}
  - {key: x.bms_level_2_charge_overcurrent_fault, label: Level 2 charge overcurrent fault, table: discrete, address: 10051, type: bool, unit_id: 34}
  - {key: x.bms_level_2_discharge_overtemperature_fault, label: Level 2 discharge overtemperature fault, table: discrete, address: 10052, type: bool, unit_id: 34}
  - {key: x.bms_level_2_discharge_undertemperature_fault, label: Level 2 discharge undertemperature fault, table: discrete, address: 10053, type: bool, unit_id: 34}
  - {key: x.bms_level_2_charge_overtemperature_fault, label: Level 2 charge overtemperature fault, table: discrete, address: 10054, type: bool, unit_id: 34}
  - {key: x.bms_level_2_charge_undertemperature_fault, label: Level 2 charge undertemperature fault, table: discrete, address: 10055, type: bool, unit_id: 34}
  - {key: x.bms_level_2_low_insulation_resistance_fault, label: Level 2 low insulation resistance fault, table: discrete, address: 10056, type: bool, unit_id: 34}
  - {key: x.bms_level_2_terminal_post_overtemperature_fault, label: Level 2 terminal post overtemperature fault, table: discrete, address: 10057, type: bool, unit_id: 34}
  - {key: x.bms_level_2_high_voltage_box_overtemperature_fault, label: Level 2 high-voltage box overtemperature fault, table: discrete, address: 10058, type: bool, unit_id: 34}
  - {key: x.bms_level_2_single_cell_voltage_imbalance, label: Level 2 single cell voltage imbalance, table: discrete, address: 10059, type: bool, unit_id: 34}
  - {key: x.bms_level_2_single_cell_temperature_imbalance, label: Level 2 single cell temperature imbalance, table: discrete, address: 10060, type: bool, unit_id: 34}
  - {key: x.bms_level_3_total_voltage_overvoltage_fault, label: Level 3 total voltage overvoltage fault, table: discrete, address: 10061, type: bool, unit_id: 34}
  - {key: x.bms_level_3_total_voltage_undervoltage_fault, label: Level 3 total voltage undervoltage fault, table: discrete, address: 10062, type: bool, unit_id: 34}
  - {key: x.bms_level_3_single_cell_overvoltage_fault, label: Level 3 single cell overvoltage fault, table: discrete, address: 10063, type: bool, unit_id: 34}
  - {key: x.bms_level_3_single_cell_undervoltage_fault, label: Level 3 single cell undervoltage fault, table: discrete, address: 10064, type: bool, unit_id: 34}
  - {key: x.bms_level_3_discharge_overcurrent_fault, label: Level 3 discharge overcurrent fault, table: discrete, address: 10065, type: bool, unit_id: 34}
  - {key: x.bms_level_3_charge_overcurrent_fault, label: Level 3 charge overcurrent fault, table: discrete, address: 10066, type: bool, unit_id: 34}
  - {key: x.bms_level_3_discharge_overtemperature_fault, label: Level 3 discharge overtemperature fault, table: discrete, address: 10067, type: bool, unit_id: 34}
  - {key: x.bms_level_3_discharge_undertemperature_fault, label: Level 3 discharge undertemperature fault, table: discrete, address: 10068, type: bool, unit_id: 34}
  - {key: x.bms_level_3_charge_overtemperature_fault, label: Level 3 charge overtemperature fault, table: discrete, address: 10069, type: bool, unit_id: 34}
  - {key: x.bms_level_3_charge_undertemperature_fault, label: Level 3 charge undertemperature fault, table: discrete, address: 10070, type: bool, unit_id: 34}
  - {key: x.bms_level_3_low_insulation_resistance_fault, label: Level 3 low insulation resistance fault, table: discrete, address: 10071, type: bool, unit_id: 34}
  - {key: x.bms_level_3_terminal_post_overtemperature_fault, label: Level 3 terminal post overtemperature fault, table: discrete, address: 10072, type: bool, unit_id: 34}
  - {key: x.bms_level_3_high_voltage_box_overtemperature_fault, label: Level 3 high-voltage box overtemperature fault, table: discrete, address: 10073, type: bool, unit_id: 34}
  - {key: x.bms_level_3_single_cell_voltage_imbalance, label: Level 3 single cell voltage imbalance, table: discrete, address: 10074, type: bool, unit_id: 34}
  - {key: x.bms_level_3_single_cell_temperature_imbalance, label: Level 3 single cell temperature imbalance, table: discrete, address: 10075, type: bool, unit_id: 34}
  - {key: x.bms_level_3_low_soc, label: Level 3 low SOC, table: discrete, address: 10076, type: bool, unit_id: 34}
  - {key: x.bms_level_1_excessive_total_differential_voltage, label: Level 1 excessive total differential voltage, table: discrete, address: 10077, type: bool, unit_id: 34}
  - {key: x.bms_level_1_module_overvoltage_fault, label: Level 1 module overvoltage fault, table: discrete, address: 10078, type: bool, unit_id: 34}
  - {key: x.bms_level_1_module_undervoltage_fault, label: Level 1 module undervoltage fault, table: discrete, address: 10079, type: bool, unit_id: 34}
  - {key: x.bms_level_1_excessive_temperature_rise, label: Level 1 excessive temperature rise, table: discrete, address: 10080, type: bool, unit_id: 34}
  - {key: x.bms_level_1_excessive_module_differential_voltage, label: Level 1 excessive module differential voltage, table: discrete, address: 10081, type: bool, unit_id: 34}
  - {key: x.bms_level_2_excessive_total_differential_voltage, label: Level 2 excessive total differential voltage, table: discrete, address: 10082, type: bool, unit_id: 34}
  - {key: x.bms_level_2_module_overvoltage_fault, label: Level 2 module overvoltage fault, table: discrete, address: 10083, type: bool, unit_id: 34}
  - {key: x.bms_level_2_module_undervoltage_fault, label: Level 2 module undervoltage fault, table: discrete, address: 10084, type: bool, unit_id: 34}
  - {key: x.bms_level_2_excessive_temperature_rise, label: Level 2 excessive temperature rise, table: discrete, address: 10085, type: bool, unit_id: 34}
  - {key: x.bms_level_2_excessive_module_differential_voltage, label: Level 2 excessive module differential voltage, table: discrete, address: 10086, type: bool, unit_id: 34}
  - {key: x.bms_level_3_excessive_total_differential_voltage, label: Level 3 excessive total differential voltage, table: discrete, address: 10087, type: bool, unit_id: 34}
  - {key: x.bms_level_3_module_overvoltage_fault, label: Level 3 module overvoltage fault, table: discrete, address: 10088, type: bool, unit_id: 34}
  - {key: x.bms_level_3_module_undervoltage_fault, label: Level 3 module undervoltage fault, table: discrete, address: 10089, type: bool, unit_id: 34}
  - {key: x.bms_level_3_excessive_temperature_rise, label: Level 3 excessive temperature rise, table: discrete, address: 10090, type: bool, unit_id: 34}
  - {key: x.bms_level_3_excessive_module_differential_voltage, label: Level 3 excessive module differential voltage, table: discrete, address: 10091, type: bool, unit_id: 34}
  - {key: x.bms_slave_controller_initialization_fault, label: Slave controller initialization fault, table: discrete, address: 10092, type: bool, unit_id: 34}
  - {key: x.bms_sampling_cable_fault, label: Sampling cable fault, table: discrete, address: 10093, type: bool, unit_id: 34}
  - {key: x.bms_connection_cable_fault, label: Connection cable fault, table: discrete, address: 10094, type: bool, unit_id: 34}
  - {key: x.bms_sampling_chip_fault_2, label: Sampling chip fault, table: discrete, address: 10095, type: bool, unit_id: 34}
  - {key: x.bms_voltage_sampling_fault_2, label: Voltage sampling fault, table: discrete, address: 10096, type: bool, unit_id: 34}
  - {key: x.bms_battery_temperature_sampling_fault, label: Battery temperature sampling fault, table: discrete, address: 10097, type: bool, unit_id: 34}
  - {key: x.bms_temperature_sensor_fault, label: Temperature sensor fault, table: discrete, address: 10098, type: bool, unit_id: 34}
  - {key: x.bms_eeprom_fault, label: EEPROM fault, table: discrete, address: 10099, type: bool, unit_id: 34}
  - {key: x.bms_passive_balancing_fault, label: Passive balancing fault, table: discrete, address: 10100, type: bool, unit_id: 34}
  - {key: x.bms_passive_balancing_temperature_fault, label: Passive balancing temperature fault, table: discrete, address: 10101, type: bool, unit_id: 34}
  - {key: x.bms_active_balancing_fault, label: Active balancing fault, table: discrete, address: 10102, type: bool, unit_id: 34}
  - {key: x.bms_active_balancing_temperature_fault, label: Active balancing temperature fault, table: discrete, address: 10103, type: bool, unit_id: 34}
  - {key: x.bms_terminal_post_temperature_fault, label: Terminal post temperature fault, table: discrete, address: 10104, type: bool, unit_id: 34}
  - {key: x.bms_inter_pack_balancing_fault, label: Inter-pack balancing fault, table: discrete, address: 10105, type: bool, unit_id: 34}
  - {key: x.bms_slave_controller_1_communication_status, label: Slave controller 1 communication status, table: discrete, address: 10106, type: bool, unit_id: 34}
  - {key: x.bms_slave_controller_2_communication_status, label: Slave controller 2 communication status, table: discrete, address: 10107, type: bool, unit_id: 34}
  - {key: x.bms_slave_controller_3_communication_status, label: Slave controller 3 communication status, table: discrete, address: 10108, type: bool, unit_id: 34}
  - {key: x.bms_slave_controller_4_communication_status, label: Slave controller 4 communication status, table: discrete, address: 10109, type: bool, unit_id: 34}
  - {key: x.bms_slave_controller_5_communication_status, label: Slave controller 5 communication status, table: discrete, address: 10110, type: bool, unit_id: 34}
  - {key: x.bms_slave_controller_1_main_status, label: Slave controller 1 main status, table: discrete, address: 10111, type: bool, unit_id: 34}
  - {key: x.bms_slave_controller_2_main_status, label: Slave controller 2 main status, table: discrete, address: 10112, type: bool, unit_id: 34}
  - {key: x.bms_slave_controller_3_main_status, label: Slave controller 3 main status, table: discrete, address: 10113, type: bool, unit_id: 34}
  - {key: x.bms_slave_controller_4_main_status, label: Slave controller 4 main status, table: discrete, address: 10114, type: bool, unit_id: 34}
  - {key: x.bms_slave_controller_5_main_status, label: Slave controller 5 main status, table: discrete, address: 10115, type: bool, unit_id: 34}
  - {key: x.bms_aerosol_feedback_1, label: Aerosol feedback 1, table: discrete, address: 10116, type: bool, unit_id: 34}
  - {key: x.bms_aerosol_feedback_2, label: Aerosol feedback 2, table: discrete, address: 10117, type: bool, unit_id: 34}
  - {key: x.bms_aerosol_feedback_3, label: Aerosol feedback 3, table: discrete, address: 10118, type: bool, unit_id: 34}
  - {key: x.bms_aerosol_feedback_4, label: Aerosol feedback 4, table: discrete, address: 10119, type: bool, unit_id: 34}
  - {key: x.bms_aerosol_feedback_5, label: Aerosol feedback 5, table: discrete, address: 10120, type: bool, unit_id: 34}
  - {key: x.bms_emergency_stop_alarm, label: Emergency stop alarm, table: discrete, address: 10121, type: bool, unit_id: 34}
  - {key: x.bms_fire_alarm_feedback_signal, label: Fire alarm feedback signal, table: discrete, address: 10122, type: bool, unit_id: 34}
  - {key: x.lc_coolant_outlet_high_temperature_alarm, label: Coolant outlet high temperature alarm, table: discrete, address: 10001, type: bool, unit_id: 170}
  - {key: x.lc_coolant_outlet_low_temperature_alarm, label: Coolant outlet low temperature alarm, table: discrete, address: 10002, type: bool, unit_id: 170}
  - {key: x.lc_coolant_outlet_temperature_sensor_fault, label: Coolant outlet temperature sensor fault, table: discrete, address: 10003, type: bool, unit_id: 170}
  - {key: x.lc_coolant_inlet_temperature_sensor_fault, label: Coolant inlet temperature sensor fault, table: discrete, address: 10004, type: bool, unit_id: 170}
  - {key: x.lc_variable_frequency_drive_communication_failure, label: Variable-frequency drive communication failure, table: discrete, address: 10005, type: bool, unit_id: 170}
  - {key: x.lc_system_high_pressure_lockout_alarm, label: System high pressure lockout alarm, table: discrete, address: 10006, type: bool, unit_id: 170}
  - {key: x.lc_system_low_pressure_lockout_alarm, label: System low pressure lockout alarm, table: discrete, address: 10007, type: bool, unit_id: 170}
  - {key: x.lc_high_discharge_temperature_lockout_alarm, label: High discharge temperature lockout alarm, table: discrete, address: 10008, type: bool, unit_id: 170}
  - {key: x.lc_variable_frequency_drive_overcurrent_lockout_alarm, label: Variable-frequency drive overcurrent lockout alarm, table: discrete, address: 10009, type: bool, unit_id: 170}
  - {key: x.lc_variable_frequency_drive_overtemperature_lockout_alarm, label: Variable-frequency drive overtemperature lockout alarm, table: discrete, address: 10010, type: bool, unit_id: 170}
  - {key: x.lc_variable_frequency_drive_overvoltage_lockout_alarm, label: Variable-frequency drive overvoltage lockout alarm, table: discrete, address: 10011, type: bool, unit_id: 170}
  - {key: x.lc_variable_frequency_drive_undervoltage_lockout_alarm, label: Variable-frequency drive undervoltage lockout alarm, table: discrete, address: 10012, type: bool, unit_id: 170}
  - {key: x.lc_variable_frequency_drive_phase_loss_lockout_alarm, label: Variable-frequency drive phase loss lockout alarm, table: discrete, address: 10013, type: bool, unit_id: 170}
  - {key: x.lc_variable_frequency_drive_other_fault_lockout_alarm, label: Variable-frequency drive other fault lockout alarm, table: discrete, address: 10014, type: bool, unit_id: 170}
  - {key: x.lc_low_coolant_level, label: Low coolant level, table: discrete, address: 10015, type: bool, unit_id: 170}
  - {key: x.lc_coolant_outlet_high_pressure_alarm, label: Coolant outlet high pressure alarm, table: discrete, address: 10016, type: bool, unit_id: 170}
  - {key: x.lc_water_replenishment_tank_alarm, label: Water replenishment tank alarm, table: discrete, address: 10018, type: bool, unit_id: 170}
  - {key: x.dh_fan_module_circuit_fault, label: Fan module circuit fault, table: discrete, address: 10501, type: bool, unit_id: 172}
  - {key: x.dh_dehumidification_module_circuit_fault, label: Dehumidification module circuit fault, table: discrete, address: 10502, type: bool, unit_id: 172}
  - {key: x.dh_humidity_sensor_fault, label: Humidity sensor fault, table: discrete, address: 10503, type: bool, unit_id: 172}
  - {key: x.dh_external_temperature_sensor_fault, label: External temperature sensor fault, table: discrete, address: 10504, type: bool, unit_id: 172}
  - {key: x.dh_internal_temperature_sensor_fault, label: Internal temperature sensor fault, table: discrete, address: 10505, type: bool, unit_id: 172}
  - {key: x.dh_high_temperature_alarm_fault, label: High temperature alarm fault, table: discrete, address: 10506, type: bool, unit_id: 172}

enums:
  online: {'0': Offline, '1': Online}
  normal_abnormal: {'0': Normal, '1': Abnormal}
  normal_fault: {'0': Normal, '1': Fault}
  normal_alarm: {'0': Normal, '1': Alarm}
  normal_trigger: {'0': Normal, '1': Triggered}
  normal_valid: {'0': 'No', '1': 'Yes'}
  protection: {'0': Not active, '1': Active}
  off_on: {'0': 'Off', '1': 'On'}
  open_closed: {'0': Open, '1': Closed}
  closed_open: {'0': Closed, '1': Open}
  working_mode: {'0': Manual, '1': Strategy}
  strategy_mode: {'0': Peak load shifting, '1': Transformer capacity expansion, '3': Photovoltaic absorption, '4': Emergency backup power}
  grid_mode_setting: {'0': Off-grid, '1': On-grid}
  g100_lock: {'0': Normal, '1': Locked, '2': AD lock}
  g100_abnormal: {'0': Normal, '1': Backflow, '2': Overload}
  pcs_state: {'0': Stop, '1': Starting, '3': Starting, '5': Standby, '9': Running, '32': Fault, '64': Fault, '257': Running, '8256': Fault}
  pcs_charge_status: {'0': Idle, '1': Charging, '2': Discharging}
  grid_status: {'0': Grid-tied, '1': Off-grid}
  bms_status: {'0': Normal, '1': Charge forbidden, '2': Discharge forbidden, '3': Standby, '4': Shutdown}
  precharge_stage: {'0': Waiting to start, '1': Pre-charging, '2': Pre-charging, '3': Pre-charge success, '4': Pre-charge failure}
  bms_charge_status: {'0': Idle, '1': Discharging, '2': Charging}
  cooling_mode: {'0': Stop, '1': Internal circulation, '2': Cooling, '3': Heating, '4': Full auto}
  cooling_alarm_level: {'0': No alarm, '1': Critical, '2': Medium, '3': Normal}

problems:
  - {when: {key: x.system_status, equals: 1}, kind: fault, text: 'EMS: system operating status abnormal'}
  - {when: {key: state, in: [32, 64, 8256]}, kind: fault, text: 'PCS fault (operating status {value})'}
  - {when: {key: x.pcs_system_fault, equals: 1}, kind: fault, text: 'PCS: system fault'}
  - {when: {key: x.grid_status, equals: 1}, kind: backup_mode, text: PCS running off-grid}
  - {when: {key: x.precharge_stage, equals: 4}, kind: fault, text: 'BMS: pre-charge failure'}
  - {when: {key: x.bms_status, equals: 4}, kind: warning, text: 'BMS: shut down'}
  - {when: {key: x.charge_forbidden, equals: 1}, kind: warning, text: 'EMS: charging forbidden'}
  - {when: {key: x.discharge_forbidden, equals: 1}, kind: warning, text: 'EMS: discharging forbidden'}
  - {when: {key: x.g100_lock_state, in: [1, 2]}, kind: warning, text: 'G100 export limitation locked ({text})'}
  - {when: {key: x.cooling_alarm_level, equals: 1}, kind: fault, text: 'Liquid cooling: critical alarm'}
  - {when: {key: x.cooling_alarm_level, in: [2, 3]}, kind: warning, text: 'Liquid cooling alarm ({text} level)'}
  - {when: {key: x.smoke_alarm, equals: 1}, kind: fault, text: Smoke alarm}
  - {when: {key: x.fire_alarm, equals: 1}, kind: fault, text: Fire alarm}
  - {when: {key: x.external_fire_alarm, equals: 1}, kind: fault, text: External fire alarm}
  - {when: {key: x.water_leakage, equals: 1}, kind: fault, text: Water leakage}
  - {when: {key: x.epo, equals: 1}, kind: fault, text: Emergency power off (EPO)}
  - {when: {key: x.ems_epo, equals: 1}, kind: fault, text: Emergency power off by the EMS}
  - {when: {key: x.ac_breaker, equals: 1}, kind: warning, text: AC breaker QF1 open}
  - {when: {key: x.ac_spd_fault, equals: 1}, kind: warning, text: AC surge protection device fault}
  - {when: {key: x.temperature_alarm, equals: 1}, kind: warning, text: Cabinet temperature alarm}
  - {when: {key: x.ems_pcs_meter_malfunction, equals: 1}, kind: warning, text: 'EMS: PCS-meter malfunction'}
  - {when: {key: x.ems_dynamic_environment_protection, equals: 1}, kind: warning, text: 'EMS: Dynamic environment protection'}
  - {when: {key: x.ems_main_fire_system, equals: 1}, kind: warning, text: 'EMS: Main fire system'}
  - {when: {key: x.ems_external_fire_system, equals: 1}, kind: warning, text: 'EMS: External fire system'}
  - {when: {key: x.ems_local_fire_system, equals: 1}, kind: warning, text: 'EMS: Local fire system'}
  - {when: {key: x.ems_custom_shutdown_4, equals: 1}, kind: warning, text: 'EMS: Custom Shutdown 4'}
  - {when: {key: x.ems_custom_shutdown_5, equals: 1}, kind: warning, text: 'EMS: Custom Shutdown 5'}
  - {when: {key: x.ems_custom_critical_alarm_1, equals: 1}, kind: warning, text: 'EMS: Custom critical alarm 1'}
  - {when: {key: x.ems_custom_critical_alarm_2, equals: 1}, kind: warning, text: 'EMS: Custom critical alarm 2'}
  - {when: {key: x.ems_custom_critical_alarm_3, equals: 1}, kind: warning, text: 'EMS: Custom critical alarm 3'}
  - {when: {key: x.ems_custom_critical_alarm_4, equals: 1}, kind: warning, text: 'EMS: Custom critical alarm 4'}
  - {when: {key: x.ems_custom_critical_alarm_5, equals: 1}, kind: warning, text: 'EMS: Custom critical alarm 5'}
  - {when: {key: x.ems_dod_protection, equals: 1}, kind: warning, text: 'EMS: DOD protection'}
  - {when: {key: x.pcs_epo_fault, equals: 1}, kind: fault, text: 'PCS: EPO fault'}
  - {when: {key: x.pcs_igbt_ocp_fault, equals: 1}, kind: fault, text: 'PCS: IGBT OCP fault'}
  - {when: {key: x.pcs_bus_hardware_overvoltage_fault, equals: 1}, kind: fault, text: 'PCS: Bus hardware overvoltage fault'}
  - {when: {key: x.pcs_power_module_cycle_current_limit_fault, equals: 1}, kind: fault, text: 'PCS: Power module cycle current limit fault'}
  - {when: {key: x.pcs_balance_module_hardware_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: Balance module hardware overcurrent fault'}
  - {when: {key: x.pcs_24v_power_fault, equals: 1}, kind: fault, text: 'PCS: 24V power fault'}
  - {when: {key: x.pcs_fan_fault, equals: 1}, kind: fault, text: 'PCS: Fan fault'}
  - {when: {key: x.pcs_connection_fault, equals: 1}, kind: fault, text: 'PCS: Connection fault'}
  - {when: {key: x.pcs_external_input_dry_contact_3_fault, equals: 1}, kind: fault, text: 'PCS: External input dry contact 3 fault'}
  - {when: {key: x.pcs_inductor_overtemperature_fault_flag, equals: 1}, kind: fault, text: 'PCS: Inductor overtemperature fault flag'}
  - {when: {key: x.pcs_power_module_overtemperature_fault, equals: 1}, kind: fault, text: 'PCS: Power module overtemperature fault'}
  - {when: {key: x.pcs_balance_module_overtemperature_fault, equals: 1}, kind: fault, text: 'PCS: Balance module overtemperature fault'}
  - {when: {key: x.pcs_15v_power_fault, equals: 1}, kind: fault, text: 'PCS: 15V power fault'}
  - {when: {key: x.pcs_system_fire_alarm_fault, equals: 1}, kind: fault, text: 'PCS: System fire alarm fault'}
  - {when: {key: x.pcs_external_input_dry_contact_1_fault, equals: 1}, kind: fault, text: 'PCS: External input dry contact 1 fault'}
  - {when: {key: x.pcs_external_input_dry_contact_2_fault, equals: 1}, kind: fault, text: 'PCS: External input dry contact 2 fault'}
  - {when: {key: x.pcs_ambient_temp_overtemperature_fault, equals: 1}, kind: fault, text: 'PCS: Ambient temp overtemperature fault'}
  - {when: {key: x.pcs_dry_contact_overtemperature_fault, equals: 1}, kind: fault, text: 'PCS: Dry contact overtemperature fault'}
  - {when: {key: x.pcs_grid_a_phase_overvoltage_fault, equals: 1}, kind: fault, text: 'PCS: Grid A phase overvoltage fault'}
  - {when: {key: x.pcs_grid_b_phase_overvoltage_fault, equals: 1}, kind: fault, text: 'PCS: Grid B phase overvoltage fault'}
  - {when: {key: x.pcs_grid_c_phase_overvoltage_fault, equals: 1}, kind: fault, text: 'PCS: Grid C phase overvoltage fault'}
  - {when: {key: x.pcs_grid_a_phase_undervoltage_fault, equals: 1}, kind: fault, text: 'PCS: Grid A phase undervoltage fault'}
  - {when: {key: x.pcs_grid_b_phase_undervoltage_fault, equals: 1}, kind: fault, text: 'PCS: Grid B phase undervoltage fault'}
  - {when: {key: x.pcs_grid_c_phase_undervoltage_fault, equals: 1}, kind: fault, text: 'PCS: Grid C phase undervoltage fault'}
  - {when: {key: x.pcs_grid_overfrequency_fault, equals: 1}, kind: fault, text: 'PCS: Grid overfrequency fault'}
  - {when: {key: x.pcs_grid_underfrequency_fault, equals: 1}, kind: fault, text: 'PCS: Grid underfrequency fault'}
  - {when: {key: x.pcs_grid_phase_sequence_error_fault, equals: 1}, kind: fault, text: 'PCS: Grid phase sequence error fault'}
  - {when: {key: x.pcs_a_phase_software_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: A phase software overcurrent fault'}
  - {when: {key: x.pcs_b_phase_software_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: B phase software overcurrent fault'}
  - {when: {key: x.pcs_c_phase_software_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: C phase software overcurrent fault'}
  - {when: {key: x.pcs_grid_voltage_imbalance_fault, equals: 1}, kind: fault, text: 'PCS: Grid voltage imbalance fault'}
  - {when: {key: x.pcs_grid_current_imbalance_fault, equals: 1}, kind: fault, text: 'PCS: Grid current imbalance fault'}
  - {when: {key: x.pcs_grid_phase_loss_fault, equals: 1}, kind: fault, text: 'PCS: Grid phase loss fault'}
  - {when: {key: x.pcs_n_line_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: N line overcurrent fault'}
  - {when: {key: x.pcs_precharge_bus_overvoltage_fault, equals: 1}, kind: fault, text: 'PCS: Precharge bus overvoltage fault'}
  - {when: {key: x.pcs_precharge_bus_undervoltage_fault, equals: 1}, kind: fault, text: 'PCS: Precharge bus undervoltage fault'}
  - {when: {key: x.pcs_running_bus_overvoltage_fault, equals: 1}, kind: fault, text: 'PCS: Running bus overvoltage fault'}
  - {when: {key: x.pcs_running_bus_undervoltage_fault, equals: 1}, kind: fault, text: 'PCS: Running bus undervoltage fault'}
  - {when: {key: x.pcs_positive_negative_bus_imbalance_fault, equals: 1}, kind: fault, text: 'PCS: Positive/negative bus imbalance fault'}
  - {when: {key: x.pcs_battery_undervoltage_fault, equals: 1}, kind: fault, text: 'PCS: Battery undervoltage fault'}
  - {when: {key: x.pcs_battery_overvoltage_fault, equals: 1}, kind: fault, text: 'PCS: Battery overvoltage fault'}
  - {when: {key: x.pcs_dc_precharge_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: DC precharge overcurrent fault'}
  - {when: {key: x.pcs_dc_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: DC overcurrent fault'}
  - {when: {key: x.pcs_balance_module_software_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: Balance module software overcurrent fault'}
  - {when: {key: x.pcs_battery_reverse_connection_fault, equals: 1}, kind: fault, text: 'PCS: Battery reverse connection fault'}
  - {when: {key: x.pcs_precharge_timeout_fault, equals: 1}, kind: fault, text: 'PCS: Precharge timeout fault'}
  - {when: {key: x.pcs_precharge_a_phase_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: Precharge A phase overcurrent fault'}
  - {when: {key: x.pcs_precharge_b_phase_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: Precharge B phase overcurrent fault'}
  - {when: {key: x.pcs_precharge_c_phase_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: Precharge C phase overcurrent fault'}
  - {when: {key: x.pcs_leakage_current_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: Leakage current overcurrent fault'}
  - {when: {key: x.pcs_control_board_ram_fault, equals: 1}, kind: fault, text: 'PCS: Control board RAM fault'}
  - {when: {key: x.pcs_control_board_eeprom_fault, equals: 1}, kind: fault, text: 'PCS: Control board EEPROM fault'}
  - {when: {key: x.pcs_ad_sampling_zero_drift_fault, equals: 1}, kind: fault, text: 'PCS: AD sampling zero drift fault'}
  - {when: {key: x.pcs_backend_communication_protocol_fault, equals: 1}, kind: fault, text: 'PCS: Backend communication protocol fault'}
  - {when: {key: x.pcs_can_communication_protocol_fault, equals: 1}, kind: fault, text: 'PCS: CAN communication protocol fault'}
  - {when: {key: x.pcs_cpld_communication_protocol_fault, equals: 1}, kind: fault, text: 'PCS: CPLD communication protocol fault'}
  - {when: {key: x.pcs_datalog_data_fault, equals: 1}, kind: fault, text: 'PCS: DataLog data fault'}
  - {when: {key: x.pcs_insulation_detection_fault, equals: 1}, kind: fault, text: 'PCS: Insulation detection fault'}
  - {when: {key: x.pcs_software_firmware_mismatch_fault, equals: 1}, kind: fault, text: 'PCS: Software firmware mismatch fault'}
  - {when: {key: x.pcs_bms_battery_system_fault, equals: 1}, kind: fault, text: 'PCS: BMS battery system fault'}
  - {when: {key: x.pcs_sts_communication_fault, equals: 1}, kind: fault, text: 'PCS: STS communication fault'}
  - {when: {key: x.pcs_bms_communication_fault, equals: 1}, kind: fault, text: 'PCS: BMS communication fault'}
  - {when: {key: x.pcs_parallel_slave_can_comm_fault, equals: 1}, kind: fault, text: 'PCS: Parallel slave CAN comm fault'}
  - {when: {key: x.pcs_ems_communication_fault, equals: 1}, kind: fault, text: 'PCS: EMS communication fault'}
  - {when: {key: x.pcs_precharge_relay_close_failure, equals: 1}, kind: fault, text: 'PCS: Precharge relay close failure'}
  - {when: {key: x.pcs_precharge_relay_open_failure, equals: 1}, kind: fault, text: 'PCS: Precharge relay open failure'}
  - {when: {key: x.pcs_precharge_relay_close_state_error, equals: 1}, kind: fault, text: 'PCS: Precharge relay close state error'}
  - {when: {key: x.pcs_precharge_relay_open_state_error, equals: 1}, kind: fault, text: 'PCS: Precharge relay open state error'}
  - {when: {key: x.pcs_main_relay_close_failure, equals: 1}, kind: fault, text: 'PCS: Main relay close failure'}
  - {when: {key: x.pcs_main_relay_open_failure, equals: 1}, kind: fault, text: 'PCS: Main relay open failure'}
  - {when: {key: x.pcs_main_relay_close_state_error, equals: 1}, kind: fault, text: 'PCS: Main relay close state error'}
  - {when: {key: x.pcs_main_relay_open_state_error, equals: 1}, kind: fault, text: 'PCS: Main relay open state error'}
  - {when: {key: x.pcs_ac_main_relay_stuck_fault, equals: 1}, kind: fault, text: 'PCS: AC main relay stuck fault'}
  - {when: {key: x.pcs_dc_relay_open_circuit_fault, equals: 1}, kind: fault, text: 'PCS: DC relay open circuit fault'}
  - {when: {key: x.pcs_ac_main_relay_open_circuit_fault, equals: 1}, kind: fault, text: 'PCS: AC main relay open circuit fault'}
  - {when: {key: x.pcs_inverter_a_phase_overvoltage_fault, equals: 1}, kind: fault, text: 'PCS: Inverter A phase overvoltage fault'}
  - {when: {key: x.pcs_inverter_b_phase_overvoltage_fault, equals: 1}, kind: fault, text: 'PCS: Inverter B phase overvoltage fault'}
  - {when: {key: x.pcs_inverter_c_phase_overvoltage_fault, equals: 1}, kind: fault, text: 'PCS: Inverter C phase overvoltage fault'}
  - {when: {key: x.pcs_grid_islanding_fault, equals: 1}, kind: fault, text: 'PCS: Grid islanding fault'}
  - {when: {key: x.pcs_system_resonance_fault, equals: 1}, kind: fault, text: 'PCS: System resonance fault'}
  - {when: {key: x.pcs_software_overvoltage_overcurrent_fault, equals: 1}, kind: fault, text: 'PCS: Software overvoltage/overcurrent fault'}
  - {when: {key: x.pcs_high_voltage_ride_through_timeout, equals: 1}, kind: fault, text: 'PCS: High voltage ride through timeout'}
  - {when: {key: x.pcs_inverter_a_phase_undervoltage_fault, equals: 1}, kind: fault, text: 'PCS: Inverter A phase undervoltage fault'}
  - {when: {key: x.pcs_inverter_b_phase_undervoltage_fault, equals: 1}, kind: fault, text: 'PCS: Inverter B phase undervoltage fault'}
  - {when: {key: x.pcs_inverter_c_phase_undervoltage_fault, equals: 1}, kind: fault, text: 'PCS: Inverter C phase undervoltage fault'}
  - {when: {key: x.pcs_off_grid_no_sync_signal_fault, equals: 1}, kind: fault, text: 'PCS: Off-grid no sync signal fault'}
  - {when: {key: x.pcs_off_grid_output_short_circuit_fault, equals: 1}, kind: fault, text: 'PCS: Off-grid output short circuit fault'}
  - {when: {key: x.pcs_low_voltage_ride_through_timeout, equals: 1}, kind: fault, text: 'PCS: Low voltage ride through timeout'}
  - {when: {key: x.pcs_dc_component_over_limit_fault, equals: 1}, kind: fault, text: 'PCS: DC component over-limit fault'}
  - {when: {key: x.pcs_power_mismatch_fault, equals: 1}, kind: fault, text: 'PCS: Power mismatch fault'}
  - {when: {key: x.bms_excessive_total_differential_voltage, equals: 1}, kind: fault, text: 'BMS: Excessive total differential voltage'}
  - {when: {key: x.bms_low_insulation_resistance, equals: 1}, kind: fault, text: 'BMS: Low insulation resistance'}
  - {when: {key: x.bms_excessive_single_cell_voltage, equals: 1}, kind: fault, text: 'BMS: Excessive single cell voltage'}
  - {when: {key: x.bms_excessive_single_cell_temperature, equals: 1}, kind: fault, text: 'BMS: Excessive single cell temperature'}
  - {when: {key: x.bms_single_cell_voltage_update_fault, equals: 1}, kind: fault, text: 'BMS: Single cell voltage update fault'}
  - {when: {key: x.bms_high_terminal_post_temperature, equals: 1}, kind: fault, text: 'BMS: High terminal post temperature'}
  - {when: {key: x.bms_excessive_current, equals: 1}, kind: fault, text: 'BMS: Excessive current'}
  - {when: {key: x.bms_insulation_fault, equals: 1}, kind: fault, text: 'BMS: Insulation fault'}
  - {when: {key: x.bms_ntc_fault, equals: 1}, kind: fault, text: 'BMS: NTC fault'}
  - {when: {key: x.bms_terminal_post_temperature_sensor_fault, equals: 1}, kind: fault, text: 'BMS: Terminal post temperature sensor fault'}
  - {when: {key: x.bms_battery_temperature_sensor_fault, equals: 1}, kind: fault, text: 'BMS: Battery temperature sensor fault'}
  - {when: {key: x.bms_voltage_sampling_fault, equals: 1}, kind: fault, text: 'BMS: Voltage sampling fault'}
  - {when: {key: x.bms_sampling_chip_fault, equals: 1}, kind: fault, text: 'BMS: Sampling chip fault'}
  - {when: {key: x.bms_current_sampling_fault, equals: 1}, kind: fault, text: 'BMS: Current sampling fault'}
  - {when: {key: x.bms_low_battery_temperature, equals: 1}, kind: fault, text: 'BMS: Low battery temperature'}
  - {when: {key: x.bms_excessive_charging_current, equals: 1}, kind: fault, text: 'BMS: Excessive charging current'}
  - {when: {key: x.bms_bmu_self_check, equals: 1}, kind: fault, text: 'BMS: BMU self-check'}
  - {when: {key: x.bms_bcu_self_check, equals: 1}, kind: fault, text: 'BMS: BCU self-check'}
  - {when: {key: x.bms_fuse_fault, equals: 1}, kind: fault, text: 'BMS: Fuse fault'}
  - {when: {key: x.bms_contactor_fault, equals: 1}, kind: fault, text: 'BMS: Contactor fault'}
  - {when: {key: x.bms_bmu_communication_failure, equals: 1}, kind: fault, text: 'BMS: BMU communication failure'}
  - {when: {key: x.bms_bau_communication_failure, equals: 1}, kind: fault, text: 'BMS: BAU communication failure'}
  - {when: {key: x.bms_current_sampling_fault_2, equals: 1}, kind: fault, text: 'BMS: Current sampling fault'}
  - {when: {key: x.bms_insulation_monitoring_fault, equals: 1}, kind: fault, text: 'BMS: Insulation monitoring fault'}
  - {when: {key: x.bms_isolating_switch_status_fault, equals: 1}, kind: fault, text: 'BMS: Isolating switch status fault'}
  - {when: {key: x.bms_ntc_fault_2, equals: 1}, kind: fault, text: 'BMS: NTC fault'}
  - {when: {key: x.bms_high_voltage_box_temperature_fault, equals: 1}, kind: fault, text: 'BMS: High-voltage box temperature fault'}
  - {when: {key: x.bms_high_voltage_circuit_fault, equals: 1}, kind: fault, text: 'BMS: High-voltage circuit fault'}
  - {when: {key: x.bms_functional_safety_fault, equals: 1}, kind: fault, text: 'BMS: Functional safety fault'}
  - {when: {key: x.bms_pcs_communication_failure, equals: 1}, kind: fault, text: 'BMS: PCS communication failure'}
  - {when: {key: x.bms_level_1_total_voltage_overvoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 total voltage overvoltage fault'}
  - {when: {key: x.bms_level_1_total_voltage_undervoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 total voltage undervoltage fault'}
  - {when: {key: x.bms_level_1_single_cell_overvoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 single cell overvoltage fault'}
  - {when: {key: x.bms_level_1_single_cell_undervoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 single cell undervoltage fault'}
  - {when: {key: x.bms_level_1_discharge_overcurrent_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 discharge overcurrent fault'}
  - {when: {key: x.bms_level_1_charge_overcurrent_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 charge overcurrent fault'}
  - {when: {key: x.bms_level_1_discharge_overtemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 discharge overtemperature fault'}
  - {when: {key: x.bms_level_1_discharge_undertemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 discharge undertemperature fault'}
  - {when: {key: x.bms_level_1_charge_overtemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 charge overtemperature fault'}
  - {when: {key: x.bms_level_1_charge_undertemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 charge undertemperature fault'}
  - {when: {key: x.bms_level_1_low_insulation_resistance_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 low insulation resistance fault'}
  - {when: {key: x.bms_level_1_terminal_post_overtemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 terminal post overtemperature fault'}
  - {when: {key: x.bms_level_1_high_voltage_box_overtemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 high-voltage box overtemperature fault'}
  - {when: {key: x.bms_level_1_single_cell_voltage_imbalance, equals: 1}, kind: warning, text: 'BMS: Level 1 single cell voltage imbalance'}
  - {when: {key: x.bms_level_1_single_cell_temperature_imbalance, equals: 1}, kind: warning, text: 'BMS: Level 1 single cell temperature imbalance'}
  - {when: {key: x.bms_level_2_total_voltage_overvoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 total voltage overvoltage fault'}
  - {when: {key: x.bms_level_2_total_voltage_undervoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 total voltage undervoltage fault'}
  - {when: {key: x.bms_level_2_single_cell_overvoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 single cell overvoltage fault'}
  - {when: {key: x.bms_level_2_single_cell_undervoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 single cell undervoltage fault'}
  - {when: {key: x.bms_level_2_discharge_overcurrent_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 discharge overcurrent fault'}
  - {when: {key: x.bms_level_2_charge_overcurrent_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 charge overcurrent fault'}
  - {when: {key: x.bms_level_2_discharge_overtemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 discharge overtemperature fault'}
  - {when: {key: x.bms_level_2_discharge_undertemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 discharge undertemperature fault'}
  - {when: {key: x.bms_level_2_charge_overtemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 charge overtemperature fault'}
  - {when: {key: x.bms_level_2_charge_undertemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 charge undertemperature fault'}
  - {when: {key: x.bms_level_2_low_insulation_resistance_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 low insulation resistance fault'}
  - {when: {key: x.bms_level_2_terminal_post_overtemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 terminal post overtemperature fault'}
  - {when: {key: x.bms_level_2_high_voltage_box_overtemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 high-voltage box overtemperature fault'}
  - {when: {key: x.bms_level_2_single_cell_voltage_imbalance, equals: 1}, kind: warning, text: 'BMS: Level 2 single cell voltage imbalance'}
  - {when: {key: x.bms_level_2_single_cell_temperature_imbalance, equals: 1}, kind: warning, text: 'BMS: Level 2 single cell temperature imbalance'}
  - {when: {key: x.bms_level_3_total_voltage_overvoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 total voltage overvoltage fault'}
  - {when: {key: x.bms_level_3_total_voltage_undervoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 total voltage undervoltage fault'}
  - {when: {key: x.bms_level_3_single_cell_overvoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 single cell overvoltage fault'}
  - {when: {key: x.bms_level_3_single_cell_undervoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 single cell undervoltage fault'}
  - {when: {key: x.bms_level_3_discharge_overcurrent_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 discharge overcurrent fault'}
  - {when: {key: x.bms_level_3_charge_overcurrent_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 charge overcurrent fault'}
  - {when: {key: x.bms_level_3_discharge_overtemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 discharge overtemperature fault'}
  - {when: {key: x.bms_level_3_discharge_undertemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 discharge undertemperature fault'}
  - {when: {key: x.bms_level_3_charge_overtemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 charge overtemperature fault'}
  - {when: {key: x.bms_level_3_charge_undertemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 charge undertemperature fault'}
  - {when: {key: x.bms_level_3_low_insulation_resistance_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 low insulation resistance fault'}
  - {when: {key: x.bms_level_3_terminal_post_overtemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 terminal post overtemperature fault'}
  - {when: {key: x.bms_level_3_high_voltage_box_overtemperature_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 high-voltage box overtemperature fault'}
  - {when: {key: x.bms_level_3_single_cell_voltage_imbalance, equals: 1}, kind: warning, text: 'BMS: Level 3 single cell voltage imbalance'}
  - {when: {key: x.bms_level_3_single_cell_temperature_imbalance, equals: 1}, kind: warning, text: 'BMS: Level 3 single cell temperature imbalance'}
  - {when: {key: x.bms_level_3_low_soc, equals: 1}, kind: warning, text: 'BMS: Level 3 low SOC'}
  - {when: {key: x.bms_level_1_excessive_total_differential_voltage, equals: 1}, kind: warning, text: 'BMS: Level 1 excessive total differential voltage'}
  - {when: {key: x.bms_level_1_module_overvoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 module overvoltage fault'}
  - {when: {key: x.bms_level_1_module_undervoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 1 module undervoltage fault'}
  - {when: {key: x.bms_level_1_excessive_temperature_rise, equals: 1}, kind: warning, text: 'BMS: Level 1 excessive temperature rise'}
  - {when: {key: x.bms_level_1_excessive_module_differential_voltage, equals: 1}, kind: warning, text: 'BMS: Level 1 excessive module differential voltage'}
  - {when: {key: x.bms_level_2_excessive_total_differential_voltage, equals: 1}, kind: warning, text: 'BMS: Level 2 excessive total differential voltage'}
  - {when: {key: x.bms_level_2_module_overvoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 module overvoltage fault'}
  - {when: {key: x.bms_level_2_module_undervoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 2 module undervoltage fault'}
  - {when: {key: x.bms_level_2_excessive_temperature_rise, equals: 1}, kind: warning, text: 'BMS: Level 2 excessive temperature rise'}
  - {when: {key: x.bms_level_2_excessive_module_differential_voltage, equals: 1}, kind: warning, text: 'BMS: Level 2 excessive module differential voltage'}
  - {when: {key: x.bms_level_3_excessive_total_differential_voltage, equals: 1}, kind: warning, text: 'BMS: Level 3 excessive total differential voltage'}
  - {when: {key: x.bms_level_3_module_overvoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 module overvoltage fault'}
  - {when: {key: x.bms_level_3_module_undervoltage_fault, equals: 1}, kind: warning, text: 'BMS: Level 3 module undervoltage fault'}
  - {when: {key: x.bms_level_3_excessive_temperature_rise, equals: 1}, kind: warning, text: 'BMS: Level 3 excessive temperature rise'}
  - {when: {key: x.bms_level_3_excessive_module_differential_voltage, equals: 1}, kind: warning, text: 'BMS: Level 3 excessive module differential voltage'}
  - {when: {key: x.bms_slave_controller_initialization_fault, equals: 1}, kind: warning, text: 'BMS: Slave controller initialization fault'}
  - {when: {key: x.bms_sampling_cable_fault, equals: 1}, kind: warning, text: 'BMS: Sampling cable fault'}
  - {when: {key: x.bms_connection_cable_fault, equals: 1}, kind: warning, text: 'BMS: Connection cable fault'}
  - {when: {key: x.bms_sampling_chip_fault_2, equals: 1}, kind: warning, text: 'BMS: Sampling chip fault'}
  - {when: {key: x.bms_voltage_sampling_fault_2, equals: 1}, kind: warning, text: 'BMS: Voltage sampling fault'}
  - {when: {key: x.bms_battery_temperature_sampling_fault, equals: 1}, kind: warning, text: 'BMS: Battery temperature sampling fault'}
  - {when: {key: x.bms_temperature_sensor_fault, equals: 1}, kind: warning, text: 'BMS: Temperature sensor fault'}
  - {when: {key: x.bms_eeprom_fault, equals: 1}, kind: warning, text: 'BMS: EEPROM fault'}
  - {when: {key: x.bms_passive_balancing_fault, equals: 1}, kind: warning, text: 'BMS: Passive balancing fault'}
  - {when: {key: x.bms_passive_balancing_temperature_fault, equals: 1}, kind: warning, text: 'BMS: Passive balancing temperature fault'}
  - {when: {key: x.bms_active_balancing_fault, equals: 1}, kind: warning, text: 'BMS: Active balancing fault'}
  - {when: {key: x.bms_active_balancing_temperature_fault, equals: 1}, kind: warning, text: 'BMS: Active balancing temperature fault'}
  - {when: {key: x.bms_terminal_post_temperature_fault, equals: 1}, kind: warning, text: 'BMS: Terminal post temperature fault'}
  - {when: {key: x.bms_inter_pack_balancing_fault, equals: 1}, kind: warning, text: 'BMS: Inter-pack balancing fault'}
  - {when: {key: x.bms_slave_controller_1_communication_status, equals: 1}, kind: warning, text: 'BMS: Slave controller 1 communication status'}
  - {when: {key: x.bms_slave_controller_2_communication_status, equals: 1}, kind: warning, text: 'BMS: Slave controller 2 communication status'}
  - {when: {key: x.bms_slave_controller_3_communication_status, equals: 1}, kind: warning, text: 'BMS: Slave controller 3 communication status'}
  - {when: {key: x.bms_slave_controller_4_communication_status, equals: 1}, kind: warning, text: 'BMS: Slave controller 4 communication status'}
  - {when: {key: x.bms_slave_controller_5_communication_status, equals: 1}, kind: warning, text: 'BMS: Slave controller 5 communication status'}
  - {when: {key: x.bms_slave_controller_1_main_status, equals: 1}, kind: warning, text: 'BMS: Slave controller 1 main status'}
  - {when: {key: x.bms_slave_controller_2_main_status, equals: 1}, kind: warning, text: 'BMS: Slave controller 2 main status'}
  - {when: {key: x.bms_slave_controller_3_main_status, equals: 1}, kind: warning, text: 'BMS: Slave controller 3 main status'}
  - {when: {key: x.bms_slave_controller_4_main_status, equals: 1}, kind: warning, text: 'BMS: Slave controller 4 main status'}
  - {when: {key: x.bms_slave_controller_5_main_status, equals: 1}, kind: warning, text: 'BMS: Slave controller 5 main status'}
  - {when: {key: x.bms_aerosol_feedback_1, equals: 1}, kind: warning, text: 'BMS: Aerosol feedback 1'}
  - {when: {key: x.bms_aerosol_feedback_2, equals: 1}, kind: warning, text: 'BMS: Aerosol feedback 2'}
  - {when: {key: x.bms_aerosol_feedback_3, equals: 1}, kind: warning, text: 'BMS: Aerosol feedback 3'}
  - {when: {key: x.bms_aerosol_feedback_4, equals: 1}, kind: warning, text: 'BMS: Aerosol feedback 4'}
  - {when: {key: x.bms_aerosol_feedback_5, equals: 1}, kind: warning, text: 'BMS: Aerosol feedback 5'}
  - {when: {key: x.bms_emergency_stop_alarm, equals: 1}, kind: warning, text: 'BMS: Emergency stop alarm'}
  - {when: {key: x.bms_fire_alarm_feedback_signal, equals: 1}, kind: fault, text: 'BMS: Fire alarm feedback signal'}
  - {when: {key: x.lc_coolant_outlet_high_temperature_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: Coolant outlet high temperature alarm'}
  - {when: {key: x.lc_coolant_outlet_low_temperature_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: Coolant outlet low temperature alarm'}
  - {when: {key: x.lc_coolant_outlet_temperature_sensor_fault, equals: 1}, kind: fault, text: 'Liquid cooling: Coolant outlet temperature sensor fault'}
  - {when: {key: x.lc_coolant_inlet_temperature_sensor_fault, equals: 1}, kind: fault, text: 'Liquid cooling: Coolant inlet temperature sensor fault'}
  - {when: {key: x.lc_variable_frequency_drive_communication_failure, equals: 1}, kind: fault, text: 'Liquid cooling: Variable-frequency drive communication failure'}
  - {when: {key: x.lc_system_high_pressure_lockout_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: System high pressure lockout alarm'}
  - {when: {key: x.lc_system_low_pressure_lockout_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: System low pressure lockout alarm'}
  - {when: {key: x.lc_high_discharge_temperature_lockout_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: High discharge temperature lockout alarm'}
  - {when: {key: x.lc_variable_frequency_drive_overcurrent_lockout_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: Variable-frequency drive overcurrent lockout alarm'}
  - {when: {key: x.lc_variable_frequency_drive_overtemperature_lockout_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: Variable-frequency drive overtemperature lockout alarm'}
  - {when: {key: x.lc_variable_frequency_drive_overvoltage_lockout_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: Variable-frequency drive overvoltage lockout alarm'}
  - {when: {key: x.lc_variable_frequency_drive_undervoltage_lockout_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: Variable-frequency drive undervoltage lockout alarm'}
  - {when: {key: x.lc_variable_frequency_drive_phase_loss_lockout_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: Variable-frequency drive phase loss lockout alarm'}
  - {when: {key: x.lc_variable_frequency_drive_other_fault_lockout_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: Variable-frequency drive other fault lockout alarm'}
  - {when: {key: x.lc_low_coolant_level, equals: 1}, kind: fault, text: 'Liquid cooling: Low coolant level'}
  - {when: {key: x.lc_coolant_outlet_high_pressure_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: Coolant outlet high pressure alarm'}
  - {when: {key: x.lc_water_replenishment_tank_alarm, equals: 1}, kind: fault, text: 'Liquid cooling: Water replenishment tank alarm'}
  - {when: {key: x.dh_fan_module_circuit_fault, equals: 1}, kind: fault, text: 'Dehumidifier: Fan module circuit fault'}
  - {when: {key: x.dh_dehumidification_module_circuit_fault, equals: 1}, kind: fault, text: 'Dehumidifier: Dehumidification module circuit fault'}
  - {when: {key: x.dh_humidity_sensor_fault, equals: 1}, kind: fault, text: 'Dehumidifier: Humidity sensor fault'}
  - {when: {key: x.dh_external_temperature_sensor_fault, equals: 1}, kind: fault, text: 'Dehumidifier: External temperature sensor fault'}
  - {when: {key: x.dh_internal_temperature_sensor_fault, equals: 1}, kind: fault, text: 'Dehumidifier: Internal temperature sensor fault'}
  - {when: {key: x.dh_high_temperature_alarm_fault, equals: 1}, kind: fault, text: 'Dehumidifier: High temperature alarm fault'}

notes:
- 'Modbus TCP to the EMS master station''s WAN2 port (default IP 192.168.30.101, port 502). The station answers for its parts
  on separate unit ids: 1 = EMS, 2 = PCS, 34 = battery master BMS, 98 = single cell values, 170 = liquid cooling unit, 172
  = other devices (dehumidifier at 30501 ff., DI/DO at 30001 ff.).'
- 'Addresses: the document''s register numbers (10001, 30001, 40001 …) are sent as they are; its example reads 40009 as address
  0x9C49. So here address = the listed number, in the table of the function code the document gives (02 discrete inputs, 04
  input registers, 03 holding registers). Read-only values use 04 and 02; read-write values 03, 06 and 16. Not tried on a
  device.'
- Every register value is a 32-bit integer (I32) or float (F32) in two registers, big-endian, high word first.
- 'Signs of power and current aren''t stated, except the strategy power registers (40021 ff.: − = charging, + = discharging);
  the battery power and current here assume the same and are unverified.'
- Discrete alarm inputs are listed per unit; their problem kind follows the document's wording (1 = fault / latched → fault,
  1 = alarm / abnormal / protected → warning). For the liquid cooling inputs the document also names 255 = alarm disabled,
  which a discrete input can't carry. The EMS 'DI trigger hold signal' (10013) has no meaning given and raises no problem.
- 'Left out: the 24 time-of-use strategies (40013–40299), monthly demand thresholds and the other EMS settings (40301–40523),
  PCS setting echoes and protection points (30159–30341), BMS alarm / halt thresholds (30191–30525), all single cell voltages
  and temperatures (unit 98, 30003 ff., 30523 ff.), liquid cooling runtimes, counters and settings, and dehumidifier settings.'
