# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Huawei LUNA2000B ESS Modbus Port Definitions (Issue 01, 2023-11-28): the C&I cabinet subsystem
# (chapter 3). The ESS (battery rack) subsystem of the same document is in huawei-luna2000b-ess.

modbusspec: 0
id: huawei-luna2000b-cabinet
manufacturer: Huawei
name: LUNA2000-200KWH ESS, C&I cabinet subsystem (LUNA2000-200KWH-2H0, -2H1)
kind: battery

sources:
- title: LUNA2000B ESS Modbus Port Definitions
  version: Issue 01 (2023-11-28)
  url: https://portal.segensolar.se/reseller/docs/LUNA2000B%20ESS%20Modbus%20Port%20Definitions.pdf
  sha256: 46b4ebcedd724a422810e7dc4dbe7d3a89b730c0eea55bf6f255f5e7c12e0b47

connection:
  default_port: 502
  default_unit: 0
  transports:
  - tcp

encoding:
  byte_order: big
  word_order: big

points:
  - {key: x.container_status_1, label: Container status 1, table: holding, address: 30000, type: u16, flags: container_status_1}
  - {key: x.container_status_2, label: Container status 2, table: holding, address: 30001, type: u16, flags: container_status_2}
  - {key: x.container_status_3, label: Container status 3, table: holding, address: 30002, type: u16, flags: container_status_3}
  - {key: battery_temperature, label: Battery cabin temperature 1, table: holding, address: 30014, type: s16, unit: °C, scale: 0.1}
  - {key: x.cabin_humidity, label: Battery cabin humidity 1, table: holding, address: 30015, type: s16, unit: '%', scale: 0.1}
  - {key: x.cabin_dew_point, label: Battery cabin dew point temperature, table: holding, address: 30034, type: s16, unit: °C, scale: 0.1}
  - {key: battery_soc, label: SOC, table: holding, address: 30035, type: u16, unit: '%'}
  - {key: x.charged_energy_today, label: Energy charged today, table: holding, address: 30038, type: u32, unit: kWh, scale: 0.01}
  - {key: x.discharged_energy_today, label: Energy discharged today, table: holding, address: 30040, type: u32, unit: kWh, scale: 0.01}
  - {key: x.charged_energy_month, label: Energy charged this month, table: holding, address: 30042, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.discharged_energy_month, label: Energy discharged this month, table: holding, address: 30044, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.charged_energy_year, label: Energy charged this year, table: holding, address: 30046, type: s64, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.discharged_energy_year, label: Energy discharged this year, table: holding, address: 30050, type: s64, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.auxiliary_energy, label: Total auxiliary power consumption, table: holding, address: 30060, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: battery_power, label: Charge/Discharge power, table: holding, address: 30062, type: s32, unit: W, positive: charge, verified: false, note: 'kW with gain 1000, i.e. W. The sign isn''t stated in the document; positive = charging assumed.'}
  - {key: x.rated_capacity, label: Rated capacity, table: holding, address: 30064, type: u32, unit: kWh, scale: 0.001, poll: slow}
  - {key: x.rated_power, label: Rated power, table: holding, address: 30066, type: u32, unit: W, poll: slow, note: kW with gain 1000.}
  - {key: x.chargeable_capacity, label: Chargeable capacity, table: holding, address: 30068, type: u32, unit: kWh, scale: 0.001}
  - {key: x.dischargeable_capacity, label: Dischargeable capacity, table: holding, address: 30070, type: u32, unit: kWh, scale: 0.001}
  - {key: x.charged_energy_total, label: Total energy charged, table: holding, address: 30076, type: s64, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.discharged_energy_total, label: Total energy discharged, table: holding, address: 30080, type: s64, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.co_concentration_1, label: CO concentration 1, table: holding, address: 30091, type: u16, unit: ppm}
  - {key: x.co_concentration_2, label: CO concentration 2, table: holding, address: 30092, type: u16, unit: ppm}
  - {key: x.h2_concentration_1, label: H2 concentration 1, table: holding, address: 30104, type: u16, unit: ppm}
  - {key: x.alarm_1, label: Alarm 1, table: holding, address: 30118, type: u16, flags: alarm_1}
  - {key: x.alarm_2, label: Alarm 2, table: holding, address: 30119, type: u16, flags: alarm_2}
  - {key: x.fan_speed_1, label: Fan speed 1, table: holding, address: 30190, type: u16, unit: rpm}
  - {key: x.fan_speed_2, label: Fan speed 2, table: holding, address: 30191, type: u16, unit: rpm}
  - {key: x.dc_bus_voltage, label: DC bus voltage, table: holding, address: 30202, type: u16, unit: V, scale: 0.1}
  - {key: x.dc_bus_current, label: DC bus current, table: holding, address: 30203, type: u16, unit: A, scale: 0.1}
  - {key: l1_voltage, label: Phase A voltage, table: holding, address: 30300, type: u32, unit: V, scale: 0.01}
  - {key: l2_voltage, label: Phase B voltage, table: holding, address: 30302, type: u32, unit: V, scale: 0.01}
  - {key: l3_voltage, label: Phase C voltage, table: holding, address: 30304, type: u32, unit: V, scale: 0.01}
  - {key: l1_power, label: Phase A active power, table: holding, address: 30306, type: s32, unit: W, positive: charge, verified: false, note: 'kW with gain 1000, i.e. W. Sign not stated; positive = charging assumed, as for the charge/discharge power.'}
  - {key: l2_power, label: Phase B active power, table: holding, address: 30308, type: s32, unit: W, positive: charge, verified: false, note: As phase A.}
  - {key: l3_power, label: Phase C active power, table: holding, address: 30310, type: s32, unit: W, positive: charge, verified: false, note: As phase A.}
  - {key: x.active_power, label: Active power, table: holding, address: 30312, type: s32, unit: W, verified: false, note: 'kW with gain 1000, i.e. W. Sign not stated.'}
  - {key: reactive_power, label: Reactive power, table: holding, address: 30314, type: s32, unit: var, note: kvar with gain 1000.}
  - {key: power_factor, label: Power factor, table: holding, address: 30316, type: s16, scale: 0.001}
  - {key: x.rectifier_fault, label: Rectifier fault, table: holding, address: 30499, type: u16, enum: no_yes}
  - {key: x.rectifier_voltage, label: Total output voltage of rectifiers, table: holding, address: 30500, type: u16, unit: V, scale: 0.1}
  - {key: x.rectifier_current, label: Total output current of rectifiers, table: holding, address: 30501, type: u16, unit: A, scale: 0.1}
  - {key: x.rectifier_count, label: Quantity of rectifiers, table: holding, address: 30502, type: u16, poll: slow}
  - {key: x.rectifier_power, label: Total output power of rectifiers, table: holding, address: 30503, type: u32, unit: W, note: kW with gain 1000.}

enums:
  no_yes: {'0': 'No', '1': 'Yes'}

flags:
  container_status_1: {'0': 'AC SPD fault (alarm 3804, major)', '3': 'UPS alarm (alarm 3825, major)', '7': 'Fire alarm (alarm 3832, major)', '11': 'Combustible gas alarm (alarm 3826, major)', '12': 'Built-in fire suppression module pressure low (alarm 3831, major)'}
  container_status_2: {'0': 'Battery cabin water alarm (alarm 3800, major)'}
  container_status_3: {'1': 'Battery cabin door 1 open (alarm 3801, major)'}
  alarm_1: {'0': 'Battery cabin temperature high (alarm 3827, major)', '2': 'Battery cabin condensation risk (alarm 3828, minor)', '4': 'Battery cabin T/H sensor malfunction (alarm 3829, minor)', '6': 'Battery cabin T/H control malfunction (alarm 3830, major)'}
  alarm_2: {'0': 'Rectifier fault, bit 0 (alarm 3833, major)', '1': 'Rectifier fault, bit 1 (alarm 3833, major)', '2': 'Rectifier fault, bit 2 (alarm 3833, major)', '3': 'Rectifier fault, bit 3 (alarm 3833, major)', '4': 'Rectifier fault, bit 4 (alarm 3833, major)', '5': 'Rectifier fault, bit 5 (alarm 3833, major)'}

problems:
  - {when: {key: x.container_status_1, bit: 0}, kind: fault, text: AC SPD fault (alarm 3804)}
  - {when: {key: x.container_status_1, bit: 3}, kind: fault, text: UPS alarm (alarm 3825)}
  - {when: {key: x.container_status_1, bit: 7}, kind: fault, text: Fire alarm (alarm 3832)}
  - {when: {key: x.container_status_1, bit: 11}, kind: fault, text: Combustible gas alarm (alarm 3826)}
  - {when: {key: x.container_status_1, bit: 12}, kind: fault, text: Built-in fire suppression module pressure low (alarm 3831)}
  - {when: {key: x.container_status_2, bit: 0}, kind: fault, text: Battery cabin water alarm (alarm 3800)}
  - {when: {key: x.container_status_3, bit: 1}, kind: fault, text: Battery cabin door 1 open (alarm 3801)}
  - {when: {key: x.alarm_1, bit: 0}, kind: fault, text: Battery cabin temperature high (alarm 3827)}
  - {when: {key: x.alarm_1, bit: 2}, kind: warning, text: Battery cabin condensation risk (alarm 3828)}
  - {when: {key: x.alarm_1, bit: 4}, kind: warning, text: Battery cabin T/H sensor malfunction (alarm 3829)}
  - {when: {key: x.alarm_1, bit: 6}, kind: fault, text: Battery cabin T/H control malfunction (alarm 3830)}
  - {when: {key: x.alarm_2, bit: 0}, kind: fault, text: 'Rectifier fault, bit 0 (alarm 3833)'}
  - {when: {key: x.alarm_2, bit: 1}, kind: fault, text: 'Rectifier fault, bit 1 (alarm 3833)'}
  - {when: {key: x.alarm_2, bit: 2}, kind: fault, text: 'Rectifier fault, bit 2 (alarm 3833)'}
  - {when: {key: x.alarm_2, bit: 3}, kind: fault, text: 'Rectifier fault, bit 3 (alarm 3833)'}
  - {when: {key: x.alarm_2, bit: 4}, kind: fault, text: 'Rectifier fault, bit 4 (alarm 3833)'}
  - {when: {key: x.alarm_2, bit: 5}, kind: fault, text: 'Rectifier fault, bit 5 (alarm 3833)'}

notes:
- 'Addresses are the document''s register addresses, used unchanged as protocol addresses (holding registers, function 03).
  The document gives a gain: value = raw / gain.'
- The signs of the charge/discharge power and the per-phase active powers are not stated in the document; positive = charging
  is assumed.
- Modbus TCP over Ethernet, port 502. Unit 0 reaches the directly connected node, other unit ids reach devices behind it;
  the document doesn't say which unit id the C&I cabinet and ESS subsystems answer on, and its two tables overlap (e.g. 30202),
  so they are separate devices. Unit 0 is the document's stated default for the directly connected node over TCP (configurable);
  the document also names 0 as the broadcast address, which is the RS485 meaning. Which unit id each subsystem answers on
  needs a real installation.
- 'Models: LUNA2000-200KWH-2H0 (model ID 512, from FusionSolar V800R021C10) and LUNA2000-200KWH-2H1 (model ID 513, from LUNA2000B
  V300R023C00). The model ID and serial (ESN) come only through function 0x2B (read device identification, vendor HUAWEI),
  not from registers, so there is no identify.'
- Alarms of major severity are faults, minor and warning ones warnings.
