# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Jikong (JK) BMS RS485 Modbus general protocol V1.1, checked against V1.0 (which adds the frame
# format and serial settings). Where the two differ, V1.1 is followed; see the notes.

modbusspec: 0
id: jikong-bms
manufacturer: Jikong (JK BMS)
name: JK BMS (RS485 Modbus)
kind: battery

sources:
- title: Jikong BMS RS485 Modbus protocol (极空BMS RS485 Modbus通用协议)
  version: V1.1 (2024-01)
  url: https://github.com/Sleeper85/esphome-yambms/blob/e183d206bc3b041fdd39dc2ee331e6ef22f4b84d/documents/RS485%20protocol/Jikong%20BMS%20RS485%20modbus%20protocol%20V1.1.pdf
  sha256: 7f3d436c49bc6d2bbd819f4f50d8999da035318ace8d84aed25cdccc74f47871
- title: Jikong BMS RS485 Modbus protocol (极空BMS RS485 Modbus通用协议)
  version: V1.0 (2023-08)
  url: https://github.com/syssi/esphome-jk-bms/blob/46ac4cf26aed1c33ce4fce3d4bba688f600e036b/docs/pb2a16s20p/JK_BMS.RS485.Modbus.v1_0.pdf
  sha256: 34dc1032ed4e3e2d7f2a2c3560dc4f54c6cdb384b8cc04e934126541510b51d5

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 115200
    format: 8N1
  write_multiple: true

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  # manufacturer device ID
  - table: holding
    address: 5120
    type: str
    length: 8
    printable: true
  # cell count setting
  - table: holding
    address: 4204
    type: u32
    range:
    - 1
    - 32

defaults:
  verified: false

points:
  # Live data (base 0x1200)
  - {key: x.cell_voltage_0, label: Cell voltage 0 (CellVol0), table: holding, address: 4608, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_1, label: Cell voltage 1 (CellVol1), table: holding, address: 4610, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_2, label: Cell voltage 2 (CellVol2), table: holding, address: 4612, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_3, label: Cell voltage 3 (CellVol3), table: holding, address: 4614, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_4, label: Cell voltage 4 (CellVol4), table: holding, address: 4616, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_5, label: Cell voltage 5 (CellVol5), table: holding, address: 4618, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_6, label: Cell voltage 6 (CellVol6), table: holding, address: 4620, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_7, label: Cell voltage 7 (CellVol7), table: holding, address: 4622, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_8, label: Cell voltage 8 (CellVol8), table: holding, address: 4624, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_9, label: Cell voltage 9 (CellVol9), table: holding, address: 4626, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_10, label: Cell voltage 10 (CellVol10), table: holding, address: 4628, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_11, label: Cell voltage 11 (CellVol11), table: holding, address: 4630, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_12, label: Cell voltage 12 (CellVol12), table: holding, address: 4632, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_13, label: Cell voltage 13 (CellVol13), table: holding, address: 4634, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_14, label: Cell voltage 14 (CellVol14), table: holding, address: 4636, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_15, label: Cell voltage 15 (CellVol15), table: holding, address: 4638, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_16, label: Cell voltage 16 (CellVol16), table: holding, address: 4640, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_17, label: Cell voltage 17 (CellVol17), table: holding, address: 4642, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_18, label: Cell voltage 18 (CellVol18), table: holding, address: 4644, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_19, label: Cell voltage 19 (CellVol19), table: holding, address: 4646, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_20, label: Cell voltage 20 (CellVol20), table: holding, address: 4648, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_21, label: Cell voltage 21 (CellVol21), table: holding, address: 4650, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_22, label: Cell voltage 22 (CellVol22), table: holding, address: 4652, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_23, label: Cell voltage 23 (CellVol23), table: holding, address: 4654, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_24, label: Cell voltage 24 (CellVol24), table: holding, address: 4656, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_25, label: Cell voltage 25 (CellVol25), table: holding, address: 4658, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_26, label: Cell voltage 26 (CellVol26), table: holding, address: 4660, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_27, label: Cell voltage 27 (CellVol27), table: holding, address: 4662, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_28, label: Cell voltage 28 (CellVol28), table: holding, address: 4664, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_29, label: Cell voltage 29 (CellVol29), table: holding, address: 4666, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_30, label: Cell voltage 30 (CellVol30), table: holding, address: 4668, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_31, label: Cell voltage 31 (CellVol31), table: holding, address: 4670, type: u16, unit: V, scale: 0.001}
  - {key: x.cells_present, label: Cell status (CellSta), table: holding, address: 4672, type: u32, flags: cells_present, poll: slow, note: Bit n set = cell n is present.}
  - {key: x.cell_voltage_average, label: Average cell voltage (CellVolAve), table: holding, address: 4676, type: u16, unit: V, scale: 0.001}
  - {key: x.cell_voltage_difference, label: Maximum cell voltage difference (CellVdifMax), table: holding, address: 4678, type: u16, unit: V, scale: 0.001}
  - {key: x.max_voltage_cell, label: Number of the cell with the highest voltage (MaxVolCellNbr), table: holding, address: 4680, type: u16, bits: [8, 15]}
  - {key: x.min_voltage_cell, label: Number of the cell with the lowest voltage (MinVolCellNbr), table: holding, address: 4680, type: u16, bits: [0, 7]}
  - {key: temperature, label: Power board (MOS) temperature (TempMos), table: holding, address: 4746, type: s16, unit: °C, scale: 0.1}
  - {key: x.balance_wire_alarms, label: Balance wire resistance status (CellWireResSta), table: holding, address: 4748, type: u32, note: Bit n set = alarm on balance wire n.}
  - {key: battery_voltage, label: Battery voltage (BatVol), table: holding, address: 4752, type: u32, unit: V, scale: 0.001}
  - {key: x.battery_power_magnitude, label: Battery power (BatWatt), table: holding, address: 4756, type: u32, unit: W, scale: 0.001, note: 'Unsigned: the direction is given by the sign of battery_current.'}
  - {key: battery_current, label: Battery current (BatCurrent), table: holding, address: 4760, type: s32, unit: A, scale: 0.001, positive: charge, note: The sign isn't stated in the document; positive = charging is assumed.}
  - {key: battery_temperature, label: Battery temperature 1 (TempBat1), table: holding, address: 4764, type: s16, unit: °C, scale: 0.1}
  - {key: x.battery_temperature_2, label: Battery temperature 2 (TempBat2), table: holding, address: 4766, type: s16, unit: °C, scale: 0.1}
  - {key: x.alarms, label: Alarms, table: holding, address: 4768, type: u32, flags: alarms}
  - {key: x.balance_current, label: Balancing current (BalanCurrent), table: holding, address: 4772, type: s16, unit: A, scale: 0.001}
  - {key: x.balance_state, label: Balancing state (BalanSta), table: holding, address: 4774, type: u16, bits: [8, 15], enum: balance_state}
  - {key: battery_soc, label: State of charge (SOCStateOfcharge), table: holding, address: 4774, type: u16, unit: '%', bits: [0, 7]}
  - {key: x.remaining_capacity, label: Remaining capacity (SOCCapRemain), table: holding, address: 4776, type: s32, unit: Ah, scale: 0.001}
  - {key: x.full_charge_capacity, label: Actual battery capacity (SOCFullChargeCap), table: holding, address: 4780, type: u32, unit: Ah, scale: 0.001, poll: slow}
  - {key: x.cycle_count, label: Cycle count (SOCCycleCount), table: holding, address: 4784, type: u32, poll: slow}
  - {key: x.cycle_capacity, label: Total cycled capacity (SOCCycleCap), table: holding, address: 4788, type: u32, unit: Ah, scale: 0.001, poll: slow}
  - {key: battery_soh, label: State of health (SOCSOH), table: holding, address: 4792, type: u16, unit: '%', bits: [8, 15], poll: slow}
  - {key: x.precharge, label: Precharge state (Precharge), table: holding, address: 4792, type: u16, bits: [0, 7], enum: off_on}
  - {key: x.user_alarm, label: User layer alarm (UserAlarm), table: holding, address: 4794, type: u16, note: Meaning of the bits not given.}
  - {key: x.run_time, label: Run time (RunTime), table: holding, address: 4796, type: u32, unit: s, poll: slow}
  - {key: x.charge_switch, label: Charging state (Charge), table: holding, address: 4800, type: u16, bits: [8, 15], enum: off_on}
  - {key: x.discharge_switch, label: Discharging state (Discharge), table: holding, address: 4800, type: u16, bits: [0, 7], enum: off_on}
  - {key: x.user_alarm_2, label: User layer alarm 2 (UserAlarm2), table: holding, address: 4802, type: u16, note: Meaning of the bits not given.}
  - {key: x.temperature_sensors, label: Temperature sensors present, table: holding, address: 4816, type: u16, bits: [8, 15], flags: temperature_sensors, note: 'Bit set = sensor present, clear = missing.'}
  - {key: x.heating, label: Heating state (Heating), table: holding, address: 4816, type: u16, bits: [0, 7], enum: off_on}
  - {key: x.battery_voltage_2, label: 'Battery voltage (BatVol, 0.01 V)', table: holding, address: 4836, type: u16, unit: V, scale: 0.01}
  - {key: x.heater_current, label: Heating current (HeatCurrent), table: holding, address: 4838, type: s16, unit: A, scale: 0.001}
  - {key: x.charger_plugged, label: Charger plugged in (ChargerPlugged), table: holding, address: 4846, type: u16, bits: [0, 7], enum: no_yes}
  - {key: x.battery_temperature_3, label: Battery temperature 3 (TempBat3), table: holding, address: 4856, type: s16, unit: °C, scale: 0.1}
  - {key: x.battery_temperature_4, label: Battery temperature 4 (TempBat4), table: holding, address: 4858, type: s16, unit: °C, scale: 0.1}
  - {key: x.battery_temperature_5, label: Battery temperature 5 (TempBat5), table: holding, address: 4860, type: s16, unit: °C, scale: 0.1}
  - {key: x.rtc, label: RTC counter (RTCTicks), table: holding, address: 4864, type: u32, epoch: {start: '2020-01-01', unit: s}, poll: slow, note: 'Counts from 2020-01-01; the unit (seconds) isn''t stated, assumed.'}
  - {key: x.parallel_module, label: Parallel current-limiting module state (PCLModuleSta), table: holding, address: 4876, type: u16, bits: [8, 15], enum: off_on}
  # Identity (base 0x1400)
  - {key: x.manufacturer_device_id, label: Manufacturer device ID (ManufacturerDeviceID), table: holding, address: 5120, type: str, length: 8, poll: slow, note: 16 bytes ASCII.}
  - {key: x.hardware_version, label: Hardware version (HardwareVersion), table: holding, address: 5136, type: str, length: 4, poll: slow}
  - {key: firmware, label: Software version (SoftwareVersion), table: holding, address: 5144, type: str, length: 4, poll: slow}
  - {key: x.total_run_time, label: Total run time (ODDRunTime), table: holding, address: 5152, type: u32, unit: s, poll: slow}
  - {key: x.power_on_count, label: Power-on count (PWROnTimes), table: holding, address: 5156, type: u32, poll: slow}
  # Settings (base 0x1000)
  - {key: x.smart_sleep_voltage, label: Smart sleep voltage (VolSmartSleep), table: holding, address: 4096, type: u32, unit: V, scale: 0.001, poll: slow, writable: true}
  - {key: x.cell_undervoltage_protection, label: Cell undervoltage protection (VolCellUV), table: holding, address: 4100, type: u32, unit: V, scale: 0.001, poll: slow, writable: true}
  - {key: x.cell_undervoltage_recovery, label: Cell undervoltage recovery (VolCellUVPR), table: holding, address: 4104, type: u32, unit: V, scale: 0.001, poll: slow, writable: true}
  - {key: x.cell_overvoltage_protection, label: Cell overvoltage protection (VolCellOV), table: holding, address: 4108, type: u32, unit: V, scale: 0.001, poll: slow, writable: true}
  - {key: x.cell_overvoltage_recovery, label: Cell overvoltage recovery (VolCellOVPR), table: holding, address: 4112, type: u32, unit: V, scale: 0.001, poll: slow, writable: true}
  - {key: x.balance_trigger_voltage, label: Balancing trigger voltage difference (VolBalanTrig), table: holding, address: 4116, type: u32, unit: V, scale: 0.001, poll: slow, writable: true}
  - {key: x.soc_100_voltage, label: Cell voltage at SOC 100 % (VolSOC100%), table: holding, address: 4120, type: u32, unit: V, scale: 0.001, poll: slow, writable: true}
  - {key: x.soc_0_voltage, label: Cell voltage at SOC 0 % (VolSOC0%), table: holding, address: 4124, type: u32, unit: V, scale: 0.001, poll: slow, writable: true}
  - {key: x.charge_voltage, label: Recommended charge cell voltage (VolCellRCV), table: holding, address: 4128, type: u32, unit: V, scale: 0.001, poll: slow, writable: true}
  - {key: x.float_voltage, label: Float charge cell voltage (VolCellRFV), table: holding, address: 4132, type: u32, unit: V, scale: 0.001, poll: slow, writable: true}
  - {key: x.power_off_voltage, label: Automatic shutdown voltage (VolSysPwrOff), table: holding, address: 4136, type: u32, unit: V, scale: 0.001, poll: slow, writable: true}
  - {key: x.max_charge_current, label: Continuous charge current (CurBatCOC), table: holding, address: 4140, type: u32, unit: A, scale: 0.001, poll: slow, writable: true}
  - {key: x.max_discharge_current, label: Continuous discharge current (CurBatDcOC), table: holding, address: 4152, type: u32, unit: A, scale: 0.001, poll: slow, writable: true}
  - {key: x.max_balance_current, label: Maximum balancing current (CurBalanMax), table: holding, address: 4168, type: u32, unit: A, scale: 0.001, poll: slow, writable: true}
  - {key: x.charge_overtemperature, label: Charge overtemperature protection (TMPBatCOT), table: holding, address: 4172, type: s32, unit: °C, scale: 0.1, poll: slow, writable: true}
  - {key: x.charge_overtemperature_recovery, label: Charge overtemperature recovery (TMPBatCOTPR), table: holding, address: 4176, type: s32, unit: °C, scale: 0.1, poll: slow, writable: true}
  - {key: x.discharge_overtemperature, label: Discharge overtemperature protection (TMPBatDcOT), table: holding, address: 4180, type: s32, unit: °C, scale: 0.1, poll: slow, writable: true}
  - {key: x.discharge_overtemperature_recovery, label: Discharge overtemperature recovery (TMPBatDcOTPR), table: holding, address: 4184, type: s32, unit: °C, scale: 0.1, poll: slow, writable: true}
  - {key: x.charge_undertemperature, label: Charge undertemperature protection (TMPBatCUT), table: holding, address: 4188, type: s32, unit: °C, scale: 0.1, poll: slow, writable: true}
  - {key: x.charge_undertemperature_recovery, label: Charge undertemperature recovery (TMPBatCUTPR), table: holding, address: 4192, type: s32, unit: °C, scale: 0.1, poll: slow, writable: true}
  - {key: x.mos_overtemperature, label: MOS overtemperature protection (TMPMosOT), table: holding, address: 4196, type: s32, unit: °C, scale: 0.1, poll: slow, writable: true}
  - {key: x.mos_overtemperature_recovery, label: MOS overtemperature recovery (TMPMosOTPR), table: holding, address: 4200, type: s32, unit: °C, scale: 0.1, poll: slow, writable: true}
  - {key: x.cell_count, label: Cell count (CellCount), table: holding, address: 4204, type: u32, poll: slow, writable: true}
  - {key: x.charge_enable, label: Charging switch (BatChargeEN), table: holding, address: 4208, type: u32, enum: off_on, poll: slow, writable: true}
  - {key: x.discharge_enable, label: Discharging switch (BatDisChargeEN), table: holding, address: 4212, type: u32, enum: off_on, poll: slow, writable: true}
  - {key: x.balance_enable, label: Balancing switch (BalanEN), table: holding, address: 4216, type: u32, enum: off_on, poll: slow, writable: true}
  - {key: x.design_capacity, label: Battery design capacity (CapBatCell), table: holding, address: 4220, type: u32, unit: Ah, scale: 0.001, poll: slow, writable: true}
  - {key: x.balance_start_voltage, label: Balancing start voltage (VolStartBalan), table: holding, address: 4228, type: u32, unit: V, scale: 0.001, poll: slow, writable: true}
  - {key: x.device_address, label: Device address (DevAddr), table: holding, address: 4360, type: u32, poll: slow, writable: true}
  - {key: x.function_switches, label: Function switches, table: holding, address: 4372, type: u16, flags: function_switches, poll: slow, writable: true}
  - {key: x.smart_sleep_time, label: Smart sleep time (TIMSmartSleep), table: holding, address: 4376, type: u16, unit: h, bits: [8, 15], poll: slow, writable: true}

enums:
  off_on: {'0': 'Off', '1': 'On'}
  no_yes: {'0': 'No', '1': 'Yes'}
  balance_state: {'0': 'Off', '1': Charging (balancing), '2': Discharging (balancing)}

flags:
  cells_present: {'0': Cell 0, '1': Cell 1, '2': Cell 2, '3': Cell 3, '4': Cell 4, '5': Cell 5, '6': Cell 6, '7': Cell 7, '8': Cell 8, '9': Cell 9, '10': Cell 10, '11': Cell 11, '12': Cell 12, '13': Cell 13, '14': Cell 14, '15': Cell 15, '16': Cell 16, '17': Cell 17, '18': Cell 18, '19': Cell 19, '20': Cell 20, '21': Cell 21, '22': Cell 22, '23': Cell 23, '24': Cell 24, '25': Cell 25, '26': Cell 26, '27': Cell 27, '28': Cell 28, '29': Cell 29, '30': Cell 30, '31': Cell 31}
  temperature_sensors: {'0': MOS temperature sensor, '1': Battery temperature sensor 1, '2': Battery temperature sensor 2, '3': Battery temperature sensor 3, '4': Battery temperature sensor 4, '5': Battery temperature sensor 5}
  function_switches: {'0': Heating enabled, '1': Temperature sensors disabled, '2': GPS heartbeat check, '3': 'Shared port: 1 = RS485, 0 = CAN', '4': LCD always on, '5': Special charger detection, '6': Smart sleep, '7': Parallel current limiting disabled, '8': Timed data storage, '9': Charging float mode}
  alarms: {'0': Balance wire resistance too high, '1': MOS overtemperature protection, '2': Cell count doesn't match the setting, '3': Current sensor error, '4': Cell overvoltage protection, '5': Battery overvoltage protection, '6': Charge overcurrent protection, '7': Charge short-circuit protection, '8': Charge overtemperature protection, '9': Charge undertemperature protection, '10': Internal communication error, '11': Cell undervoltage protection, '12': Battery undervoltage protection, '13': Discharge overcurrent protection, '14': Discharge short-circuit protection, '15': Discharge overtemperature protection, '16': Charge MOSFET error, '17': Discharge MOSFET error, '18': GPS disconnected, '19': Authorisation password should be changed, '20': Discharge switch-on failed, '21': Battery overtemperature alarm}

problems:
  - {when: {key: x.alarms, bit: 0}, kind: warning, text: Balance wire resistance too high (bit 0)}
  - {when: {key: x.alarms, bit: 1}, kind: fault, text: MOS overtemperature protection (bit 1)}
  - {when: {key: x.alarms, bit: 2}, kind: fault, text: Cell count doesn't match the setting (bit 2)}
  - {when: {key: x.alarms, bit: 3}, kind: fault, text: Current sensor error (bit 3)}
  - {when: {key: x.alarms, bit: 4}, kind: fault, text: Cell overvoltage protection (bit 4)}
  - {when: {key: x.alarms, bit: 5}, kind: fault, text: Battery overvoltage protection (bit 5)}
  - {when: {key: x.alarms, bit: 6}, kind: fault, text: Charge overcurrent protection (bit 6)}
  - {when: {key: x.alarms, bit: 7}, kind: fault, text: Charge short-circuit protection (bit 7)}
  - {when: {key: x.alarms, bit: 8}, kind: fault, text: Charge overtemperature protection (bit 8)}
  - {when: {key: x.alarms, bit: 9}, kind: fault, text: Charge undertemperature protection (bit 9)}
  - {when: {key: x.alarms, bit: 10}, kind: fault, text: Internal communication error (bit 10)}
  - {when: {key: x.alarms, bit: 11}, kind: fault, text: Cell undervoltage protection (bit 11)}
  - {when: {key: x.alarms, bit: 12}, kind: fault, text: Battery undervoltage protection (bit 12)}
  - {when: {key: x.alarms, bit: 13}, kind: fault, text: Discharge overcurrent protection (bit 13)}
  - {when: {key: x.alarms, bit: 14}, kind: fault, text: Discharge short-circuit protection (bit 14)}
  - {when: {key: x.alarms, bit: 15}, kind: fault, text: Discharge overtemperature protection (bit 15)}
  - {when: {key: x.alarms, bit: 16}, kind: fault, text: Charge MOSFET error (bit 16)}
  - {when: {key: x.alarms, bit: 17}, kind: fault, text: Discharge MOSFET error (bit 17)}
  - {when: {key: x.alarms, bit: 18}, kind: warning, text: GPS disconnected (bit 18)}
  - {when: {key: x.alarms, bit: 19}, kind: warning, text: Authorisation password should be changed (bit 19)}
  - {when: {key: x.alarms, bit: 20}, kind: fault, text: Discharge switch-on failed (bit 20)}
  - {when: {key: x.alarms, bit: 21}, kind: warning, text: Battery overtemperature alarm (bit 21)}

notes:
- 'Addresses: the document gives each value as a base address (0x1000 settings, 0x1200 live data, 0x1400 identity, 0x1600
  commands) plus an offset; the address here is their sum (e.g. battery voltage 0x1200 + 0x90 = 0x1290). The offsets and lengths
  count bytes, so a 2-byte value takes one register yet the next value is two addresses on. Whether the device numbers its
  registers this way, or as base + offset / 2, isn''t stated; base + offset is assumed, and all points are unverified for
  this reason. Read with function 03 and the length / 2 registers.'
- 'Two 8-bit values in one 2-byte field: the first one listed (lower offset) is taken to be the high byte. The word order
  of 32-bit values isn''t stated; most significant first is assumed.'
- The sign of the battery current isn't stated; positive = charging is assumed. The battery power register is unsigned.
- 'Left out: balance wire resistances (0x1088… settings, 0x124A… live), protection delays and release times, correction factors
  and sensor voltages, the serial / CAN protocol selections and dry-contact settings that V1.1 adds at 0x14B2–0x1507, and
  the write-only command registers at 0x1600 (calibration, shutdown, one-key Li-ion / LiFePO4 / LTO presets, emergency start,
  time sync), whose layout differs between V1.0 and V1.1.'
- V1.1 lists two more alarm entries after bit 21 (temperature sensor anomaly, parallel module fault) without bit numbers;
  they are left out. V1.0 has battery alarm temperatures at 0x1116 instead of the extra function bits 7–9, PWM duty cycles
  at 0x12E0 / 0x12E2 and a PVD timestamp at 0x12F4, which V1.1 drops; V1.0 also lacks the charge / float voltages at 0x1020
  / 0x1024.
- The serial port runs at 115200 baud 8N1; slave addresses 1–247. No default address is stated; 1 is assumed.
- 'The identity check is weak: the manufacturer ID''s content isn''t given, only that it is ASCII.'
