# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Soltaro Master BMS MODBUS Protocol Multi Clusters (V3.2, 2018-01-29). The copy carries Wattsonic
# page footers; the register map is that of the master BMS of Soltaro's multi-cluster batteries.

modbusspec: 0
id: soltaro-cluster-c
manufacturer: Soltaro
name: Battery cluster (several racks), version C
kind: battery

sources:
- title: Master BMS MODBUS Protocol Multi Clusters
  version: V3.2 (2018-01-29)
  url: https://github.com/OpenEMS/openems/blob/c044448d6346209e4aa8dae7f4bde08a676ad0ed/io.openems.edge.battery.soltaro/doc/Master%20BMS%20MODBUS%20Protocol_Multi%20Clusters.pdf
  sha256: 2ced06e3c01b6b7a78b03f335912d83793eecb86fc150243be1bfd2f8ed07bca
- id: openems
  title: OpenEMS Edge (open energy management system)
  url: https://github.com/OpenEMS/openems
  license: EPL-2.0
  commit: 25b4c2dd47e5566039ba280a3490b3d944079435
  path: io.openems.edge.battery.soltaro

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 57600
    format: 8N1

encoding:
  byte_order: big
  word_order: big

points:
  # Master BMS control (0x1024 ff.)
  - {key: x.ems_timeout, label: EMS communication timeout, table: holding, address: 4132, type: u16, unit: s, writable: true, poll: slow, note: Default 90 s.}
  - {key: x.ems_address, label: EMS address, table: holding, address: 4133, type: u16, writable: true, poll: slow, note: Default 1.}
  - {key: x.ems_baud_rate, label: EMS baud rate, table: holding, address: 4134, type: u16, enum: baud_rate, writable: true, poll: slow}
  - {key: x.one_key_parallel, label: One key parallel switch, table: holding, address: 4291, type: u16, enum: switch_on_off, writable: true, poll: slow, note: 'Switch on: all usable clusters are connected to the DC bus.'}
  - {key: x.cluster_1_usage, label: Cluster 1 usable, table: holding, address: 4292, type: u16, enum: cluster_usage, writable: true, poll: slow, note: 'Unusable: the cluster''s main contactor stays open and the master leaves it out, so the other clusters can run while it has a fault.'}
  - {key: x.cluster_2_usage, label: Cluster 2 usable, table: holding, address: 4293, type: u16, enum: cluster_usage, writable: true, poll: slow}
  - {key: x.cluster_3_usage, label: Cluster 3 usable, table: holding, address: 4294, type: u16, enum: cluster_usage, writable: true, poll: slow}
  - {key: x.cluster_4_usage, label: Cluster 4 usable, table: holding, address: 4295, type: u16, enum: cluster_usage, writable: true, poll: slow}
  - {key: x.cluster_5_usage, label: Cluster 5 usable, table: holding, address: 4296, type: u16, enum: cluster_usage, writable: true, poll: slow}

  # System status (0x1044 ff.)
  - {key: x.charge_state, label: System charge / discharge status, table: holding, address: 4164, type: u16, enum: charge_state}
  - {key: battery_current, label: System total current, table: holding, address: 4165, type: s16, unit: A, scale: 0.1, positive: discharge, note: −500…500 A., conflicts: [{sources: [openems], type: u16, label: Current}]}
  - {key: battery_soc, label: System SOC, table: holding, address: 4167, type: u16, unit: '%'}
  - {key: state, label: System running status, table: holding, address: 4168, type: u16, enum: running_state}
  - {key: battery_voltage, label: System total voltage, table: holding, address: 4169, type: u16, unit: V, scale: 0.1}
  - {key: x.system_insulation, label: System total insulation (lowest of all clusters), table: holding, address: 4170, type: u16, unit: kΩ, verified: false, note: Unit not stated for this register; the cluster insulation registers are in kΩ., conflicts: [{sources: [openems], unit: Ω, label: System insulation}]}
  - {key: x.max_charge_current, label: System maximum charge current, table: holding, address: 4174, type: u16, unit: A, scale: 0.1}
  - {key: x.max_discharge_current, label: System maximum discharge current, table: holding, address: 4175, type: u16, unit: A, scale: 0.1}
  - {key: x.master_alarm, label: Master BMS alarm, table: holding, address: 4225, type: u16, flags: master_alarm}
  - {key: x.submaster_comm_fault, label: Sub-master communication failure, table: holding, address: 4226, type: u16, flags: submaster_comm_fault}
  - {key: x.cluster_1_parallel_block, label: Reasons cluster 1 can't be connected to the DC bus, table: holding, address: 4227, type: u16, flags: parallel_block}
  - {key: x.cluster_2_parallel_block, label: Reasons cluster 2 can't be connected to the DC bus, table: holding, address: 4228, type: u16, flags: parallel_block}
  - {key: x.cluster_3_parallel_block, label: Reasons cluster 3 can't be connected to the DC bus, table: holding, address: 4229, type: u16, flags: parallel_block}
  - {key: x.cluster_4_parallel_block, label: Reasons cluster 4 can't be connected to the DC bus, table: holding, address: 4230, type: u16, flags: parallel_block}
  - {key: x.cluster_5_parallel_block, label: Reasons cluster 5 can't be connected to the DC bus, table: holding, address: 4231, type: u16, flags: parallel_block}
  - {key: x.pre_alarm_summary, label: Pre-alarm summary (all clusters), table: holding, address: 4243, type: u16, flags: pre_alarm}
  - {key: x.alarm_level_1_summary, label: Level 1 alarm summary (all clusters), table: holding, address: 4244, type: u16, flags: alarm_level_1}
  - {key: x.alarm_level_2_summary, label: Level 2 alarm summary (all clusters), table: holding, address: 4245, type: u16, flags: alarm_level_2}

  # Cluster 1 (base 0x2000; clusters 2…5 at 0x3000, 0x4000, 0x5000, 0x6000, same offsets)
  - {key: x.cluster_1_shutdown, label: Cluster 1 shut down, table: holding, address: 8208, type: u16, enum: pre_charge_control, writable: true, poll: slow, note: 'With a master BMS only 0 (shut down) is accepted here. A cluster running without master BMS also takes 1 (pre-charge, then main contactor on).'}
  - {key: x.cluster_1_ems_address, label: Cluster EMS address (without master BMS), table: holding, address: 8203, type: u16, writable: true, poll: slow, note: Default 1.}
  - {key: x.cluster_1_ems_baud_rate, label: Cluster EMS baud rate (without master BMS), table: holding, address: 8204, type: u16, enum: baud_rate, writable: true, poll: slow}
  - {key: x.cluster_1_address, label: Set cluster address, table: holding, address: 8213, type: u16, writable: true, poll: slow, note: Counts from 0.}
  - {key: x.cluster_1_total_capacity, label: System total capacity, table: holding, address: 8396, type: u16, unit: Ah, writable: true, poll: slow}
  - {key: x.cluster_1_cell_under_voltage_protection, label: Cell under voltage protection value, table: holding, address: 8435, type: u16, unit: V, scale: 0.001, writable: true, poll: slow, note: Default 2.650 V.}
  - {key: x.cluster_1_ems_timeout, label: Cluster EMS communication timeout (without master BMS), table: holding, address: 8436, type: u16, unit: s, writable: true, poll: slow, note: Default 90 s.}
  - {key: x.cluster_1_voltage, label: Cluster 1 total voltage, table: holding, address: 8448, type: u16, unit: V, scale: 0.1}
  - {key: x.cluster_1_current, label: Cluster 1 current, table: holding, address: 8449, type: s16, unit: A, scale: 0.1, note: 'Positive = discharging, negative = charging.'}
  - {key: x.cluster_1_charge_state, label: Cluster 1 charge / discharge status, table: holding, address: 8450, type: u16, enum: charge_state}
  - {key: x.cluster_1_soc, label: Cluster 1 SOC, table: holding, address: 8451, type: u16, unit: '%'}
  - {key: x.cluster_1_soh, label: Cluster 1 SOH, table: holding, address: 8452, type: u16, unit: '%'}
  - {key: x.cluster_1_max_cell_voltage_id, label: Cluster 1 number of the highest cell, table: holding, address: 8453, type: u16, note: 1…512.}
  - {key: x.cluster_1_max_cell_voltage, label: Cluster 1 highest cell voltage, table: holding, address: 8454, type: u16, unit: V, scale: 0.001}
  - {key: x.cluster_1_min_cell_voltage_id, label: Cluster 1 number of the lowest cell, table: holding, address: 8455, type: u16}
  - {key: x.cluster_1_min_cell_voltage, label: Cluster 1 lowest cell voltage, table: holding, address: 8456, type: u16, unit: V, scale: 0.001}
  - {key: x.cluster_1_max_cell_temperature_id, label: Cluster 1 number of the hottest sensor, table: holding, address: 8457, type: u16}
  - {key: x.cluster_1_max_cell_temperature, label: Cluster 1 highest cell temperature, table: holding, address: 8458, type: s16, unit: °C, scale: 0.1, conflicts: [{sources: [openems], scale: 0.01, label: Max cell temperature}]}
  - {key: x.cluster_1_min_cell_temperature_id, label: Cluster 1 number of the coldest sensor, table: holding, address: 8459, type: u16}
  - {key: x.cluster_1_min_cell_temperature, label: Cluster 1 lowest cell temperature, table: holding, address: 8460, type: s16, unit: °C, scale: 0.1, conflicts: [{sources: [openems], scale: 0.01, label: Min cell temperature}]}
  - {key: x.cluster_1_average_cell_voltage, label: Cluster 1 average cell voltage, table: holding, address: 8461, type: u16, unit: V, scale: 0.001}
  - {key: x.cluster_1_insulation, label: Cluster 1 insulation, table: holding, address: 8462, type: u16, unit: kΩ, conflicts: [{sources: [openems], unit: Ω, scale: 1000, label: System insulation}]}
  - {key: x.cluster_1_max_charge_current, label: Cluster 1 maximum charge current, table: holding, address: 8463, type: u16, unit: A, scale: 0.1}
  - {key: x.cluster_1_max_discharge_current, label: Cluster 1 maximum discharge current, table: holding, address: 8464, type: u16, unit: A, scale: 0.1}
  - {key: x.cluster_1_insulation_positive, label: Cluster 1 insulation at the positive pole, table: holding, address: 8465, type: u16, unit: kΩ, conflicts: [{sources: [openems], unit: Ω, scale: 1000, label: Positive insulation}]}
  - {key: x.cluster_1_insulation_negative, label: Cluster 1 insulation at the negative pole, table: holding, address: 8466, type: u16, unit: kΩ, conflicts: [{sources: [openems], unit: Ω, scale: 1000, label: Negative insulation}]}
  - {key: x.cluster_1_running_state, label: Cluster 1 running status, table: holding, address: 8467, type: u16, enum: cluster_running_state}
  - {key: x.cluster_1_average_temperature, label: Cluster 1 average temperature, table: holding, address: 8468, type: s16, unit: °C, scale: 0.1, verified: false, note: Signedness not stated; taken as signed like the other temperatures.}
  - {key: x.cluster_1_alarm_level_2, label: Cluster 1 level 2 alarms, table: holding, address: 8512, type: u16, flags: cluster_alarm_level_2}
  - {key: x.cluster_1_alarm_level_1, label: Cluster 1 level 1 alarms, table: holding, address: 8513, type: u16, flags: cluster_alarm_level_1}
  - {key: x.cluster_1_pre_alarm, label: Cluster 1 pre-alarms, table: holding, address: 8514, type: u16, flags: pre_alarm}
  - {key: x.cluster_1_slave_fault, label: Cluster 1 slave BMS hardware faults, table: holding, address: 8581, type: u16, flags: slave_fault}
  - {key: x.cluster_1_project_id, label: Cluster 1 project ID, table: holding, address: 8587, type: u16, poll: slow}
  - {key: x.cluster_1_firmware_major, label: Cluster 1 firmware major version, table: holding, address: 8588, type: u16, poll: slow}
  - {key: x.cluster_1_firmware_sub, label: Cluster 1 firmware sub version, table: holding, address: 8589, type: u16, poll: slow}
  - {key: x.cluster_1_firmware_modify, label: Cluster 1 firmware modify version, table: holding, address: 8590, type: u16, poll: slow}
  - {key: x.cluster_1_hardware_alarm, label: Cluster 1 other hardware alarms, table: holding, address: 8613, type: u16, flags: hardware_alarm}

enums:
  baud_rate: {'1': '9600', '3': '19200', '4': '57600'}
  switch_on_off: {'1': Switch on, '2': Shut down}
  cluster_usage: {'1': Usable, '2': Unusable}
  charge_state: {'0': Standby, '1': Discharging, '2': Charging}
  running_state: {'0': Normal (may charge and discharge), '1': 'Full (may discharge, not charge)', '2': 'Empty (may charge, not discharge)', '3': Standby (may neither charge nor discharge), '4': Shut down (may neither charge nor discharge)}
  cluster_running_state: {'0': Normal, '1': Full, '2': Empty, '3': 'Standby (no charging or discharging, main contactor closed)', '4': 'Stopped (no charging or discharging, main contactor open)'}
  pre_charge_control: {'0': Shut down main and pre-charge contactors, '1': 'Pre-charge, then main contactor on'}

flags:
  master_alarm: {'0': PCS communication failure, '1': PCS control failure, '2': EMS communication failure}
  submaster_comm_fault: {'0': Sub-master 1 communication failure, '1': Sub-master 2 communication failure, '2': Sub-master 3 communication failure, '3': Sub-master 4 communication failure, '4': Sub-master 5 communication failure}
  parallel_block: {'0': Voltage difference between clusters too big (over 50 V), '1': Circulating current between clusters too big (over 4 A), '2': Hardware failure, '3': Communication failure to the master BMS, '4': PCS control failure, '5': Level 2 alarm present}
  pre_alarm: {'0': Cell over voltage, '1': System over voltage, '2': Charge over current, '3': Cell under voltage, '4': System under voltage, '5': Discharge over current, '6': Charge over temperature, '7': Charge under temperature, '8': SOC too low, '9': Temperature difference too big, '10': Power pole over temperature, '11': Cell voltage difference too big, '12': Insulation too low, '13': System voltage difference too big, '14': Discharge over temperature, '15': Discharge under temperature}
  alarm_level_1: {'0': Cell over voltage (level 1), '1': System over voltage (level 1), '2': Charge over current (level 1), '3': Cell under voltage (level 1), '4': System under voltage (level 1), '5': Discharge over current (level 1), '6': Charge over temperature (level 1), '7': Charge under temperature (level 1), '8': SOC too low (level 1), '9': Temperature difference too big (level 1), '10': Power pole over temperature (level 1), '11': Cell voltage difference too big (level 1), '12': Insulation too low (level 1), '13': System voltage difference too big (level 1), '14': Discharge over temperature (level 1), '15': Discharge under temperature (level 1)}
  alarm_level_2: {'0': Cell over voltage (level 2), '1': System over voltage (level 2), '2': Charge over current (level 2), '3': Cell under voltage (level 2), '4': System under voltage (level 2), '5': Discharge over current (level 2), '6': Charge over temperature (level 2), '7': Charge under temperature (level 2), '8': SOC too low (level 2), '9': Temperature difference too big (level 2), '10': Power pole over temperature (level 2), '11': Cell voltage difference too big (level 2), '12': Insulation too low (level 2), '13': System voltage difference too big (level 2), '14': Discharge over temperature (level 2), '15': Discharge under temperature (level 2)}
  cluster_alarm_level_2: {'0': Cell over voltage (level 2), '1': System over voltage (level 2), '2': Charge over current (level 2), '3': Cell under voltage (level 2), '4': System under voltage (level 2), '5': Discharge over current (level 2), '6': Charge over temperature (level 2), '7': Charge under temperature (level 2), '10': Power pole over temperature (level 2), '12': Insulation failure (level 2), '14': Discharge over temperature (level 2), '15': Discharge under temperature (level 2)}
  cluster_alarm_level_1: {'0': Cell over voltage (level 1), '1': System over voltage (level 1), '2': Charge over current (level 1), '3': Cell under voltage (level 1), '4': System under voltage (level 1), '5': Discharge over current (level 1), '6': Charge over temperature (level 1), '7': Charge under temperature (level 1), '10': Power pole over temperature (level 1), '12': Insulation failure (level 1), '14': Discharge over temperature (level 1), '15': Discharge under temperature (level 1)}
  slave_fault: {'0': Voltage sensor cable fault, '1': Power cable fault, '2': LTC6803 fault, '3': Voltage sensor fault, '4': Temperature sensor cable fault, '5': Temperature sensor fault, '6': Power pole temperature sensor fault, '7': Temperature board communication fault, '8': Balancing module fault, '9': Temperature sensor fault, '10': Internal communication fault, '11': EEPROM fault, '12': Slave BMS initialisation failed}
  hardware_alarm: {'0': Communication failure to the master BMS, '1': Communication failure to a slave BMS, '2': Communication failure between slave BMS and temperature sensor board, '3': Slave BMS hardware failure}

problems:
  - {when: {key: x.alarm_level_2_summary, not: 0}, kind: fault, text: 'Level 2 alarm, BMS protection (0x{value:X})'}
  - {when: {key: x.alarm_level_1_summary, not: 0}, kind: warning, text: 'Level 1 alarm (0x{value:X})'}
  - {when: {key: x.master_alarm, bit: 0}, kind: warning, text: PCS communication failure}
  - {when: {key: x.master_alarm, bit: 1}, kind: warning, text: PCS control failure}
  - {when: {key: x.master_alarm, bit: 2}, kind: warning, text: EMS communication failure}
  - {when: {key: x.submaster_comm_fault, not: 0}, kind: warning, text: 'Sub-master communication failure (0x{value:X})'}
  - {when: {key: x.cluster_1_parallel_block, not: 0}, kind: warning, text: 'Cluster 1 can''t be connected to the DC bus (0x{value:X})'}
  - {when: {key: x.cluster_2_parallel_block, not: 0}, kind: warning, text: 'Cluster 2 can''t be connected to the DC bus (0x{value:X})'}
  - {when: {key: x.cluster_3_parallel_block, not: 0}, kind: warning, text: 'Cluster 3 can''t be connected to the DC bus (0x{value:X})'}
  - {when: {key: x.cluster_4_parallel_block, not: 0}, kind: warning, text: 'Cluster 4 can''t be connected to the DC bus (0x{value:X})'}
  - {when: {key: x.cluster_5_parallel_block, not: 0}, kind: warning, text: 'Cluster 5 can''t be connected to the DC bus (0x{value:X})'}
  - {when: {key: x.cluster_1_slave_fault, not: 0}, kind: fault, text: 'Cluster 1 slave BMS hardware fault (0x{value:X})'}
  - {when: {key: x.cluster_1_hardware_alarm, not: 0}, kind: warning, text: 'Cluster 1 hardware alarm (0x{value:X})'}
  - {when: {key: state, equals: 4}, kind: warning, text: Battery system shut down (may neither charge nor discharge)}
  - {when: {key: x.cluster_1_alarm_level_2, bit: 1}, kind: warning, text: Total Voltage High Alarm Level 2}
  - {when: {key: x.cluster_1_alarm_level_2, bit: 2}, kind: warning, text: Charge Current High Alarm Level 2}
  - {when: {key: x.cluster_1_alarm_level_2, bit: 3}, kind: warning, text: Cell Voltage Low Alarm Level 2}
  - {when: {key: x.cluster_1_alarm_level_2, bit: 4}, kind: warning, text: Total Voltage Low Alarm Level 2}
  - {when: {key: x.cluster_1_alarm_level_2, bit: 5}, kind: warning, text: Discharge Current High Alarm Level 2}
  - {when: {key: x.cluster_1_alarm_level_2, bit: 6}, kind: warning, text: Charge Temperature High Alarm Level 2}
  - {when: {key: x.cluster_1_alarm_level_2, bit: 7}, kind: warning, text: Cell Charge Temperature Low Alarm Level 2}
  - {when: {key: x.cluster_1_alarm_level_2, bit: 10}, kind: warning, text: Power Pole temperature too high Alarm Level 2}
  - {when: {key: x.cluster_1_alarm_level_2, bit: 12}, kind: warning, text: Insulation Value Failure Alarm Level 2}
  - {when: {key: x.cluster_1_alarm_level_2, bit: 14}, kind: warning, text: Discharge Temperature High Alarm Level 2}
  - {when: {key: x.cluster_1_alarm_level_2, bit: 15}, kind: warning, text: Discharge Temperature Low Alarm Level 2}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 1}, kind: warning, text: Total Voltage High Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 2}, kind: warning, text: Charge Current High Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 4}, kind: warning, text: Total Voltage Low Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 5}, kind: warning, text: Discharge Current High Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 6}, kind: warning, text: Charge Temperature High Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 7}, kind: warning, text: Cell Charge Temperature Low Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 8}, kind: warning, text: Stage-Of-Charge Low Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 9}, kind: warning, text: Temperature Difference Too Big Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 10}, kind: warning, text: Power Pole temperature too high Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 11}, kind: warning, text: Cell Voltage Difference Too Big Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 12}, kind: warning, text: Insulation Value Failure Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 13}, kind: warning, text: Total Voltage Difference Too Big Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 14}, kind: warning, text: Discharge Temperature High Alarm Level 1}
  - {when: {key: x.cluster_1_alarm_level_1, bit: 15}, kind: warning, text: Discharge Temperature Low Alarm Level 1}

notes:
- Modbus RTU, the EMS is master; functions 03, 06 and 16. Default BMS address 1, 57600 baud (9600 and 19200 selectable); the
  parity and stop bits aren't stated (8N1 assumed). The document asks for no more than 300 ms per data transfer. Port 502
  only applies behind a Modbus TCP gateway.
- Addresses are the protocol addresses as the document gives them (hex). A cluster's register = cluster base (cluster 1 0x2000,
  cluster 2 0x3000 … cluster 5 0x6000) + offset; only cluster 1 is listed. Cell voltages per cluster start at offset 0x0800
  (u16, mV, up to 512 cells), cell temperatures at 0x0C00 (s16, 0.1 °C, up to 256 sensors).
- 'All registers are unsigned unless marked signed. Current sign as stated: positive = discharging.'
- 'Level 2 alarms: the BMS protects itself and opens the main contactor. Level 1 alarms: the EMS should stop charging and
  / or discharging. Pre-alarms are warnings; their temperature bits are used to limit the current.'
- In the level 1 summary (0x1094) the document names bit 0 cell under voltage, like bit 3; it is taken as cell over voltage,
  as in the other alarm words.
- 'Left out: the per-cluster alarm and protection thresholds (pre-alarm offsets 0x0080…0x00A1, level 1 0x0040…0x0061, level
  2 0x0400…0x0421: cell / system voltage in mV / 0.1 V, currents in 0.1 A, temperatures in 0.1 °C, SOC in %, insulation in
  Ω/V, each with its recovery value).'
- Rack registers are shown for rack 1 (base 0x2000); racks 2…5 start at 0x3000, 0x4000, 0x5000, 0x6000. Within a rack, cell
  voltages start at base + 0x800 (u16, mV) and temperatures at base + 0xC00 (s16, 0.1 °C), 12 per module.
