# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: studer-bsp
manufacturer: Studer Innotec
name: BSP battery status processor
kind: battery

sources:
- id: openhab
  title: openHAB add-ons (Modbus bindings)
  url: https://github.com/openhab/openhab-addons
  license: EPL-2.0
  commit: 391d63d8597d9b5b535ee83c85f557cad4fba2c7
  path: bundles/org.openhab.binding.modbus.studer/src/main/java/org/openhab/binding/modbus/studer/internal/StuderBindingConstants.java,
    bundles/org.openhab.binding.modbus.studer/src/main/java/org/openhab/binding/modbus/studer/internal/StuderParser.java,
    bundles/org.openhab.binding.modbus.studer/src/main/java/org/openhab/binding/modbus/studer/internal/StuderHandler.java

connection:
  default_port: 502
  default_unit: 60

defaults:
  verified: false
  sources:
  - openhab

points:
  - {key: battery_voltage, label: Battery Voltage, table: input, address: 0, type: f32, unit: V}
  - {key: x.battery_current, label: Battery Current, table: input, address: 2, type: f32, unit: A}
  - {key: battery_soc, label: State of Charge, table: input, address: 4, type: f32, unit: '%'}
  - {key: x.power, label: Power, table: input, address: 6, type: f32, unit: W}
  - {key: battery_temperature, label: Battery Temperature, table: input, address: 58, type: f32, unit: °C}

notes:
- 'Read through the Xcom-485i Modbus gateway: every value is a 32-bit float in two input registers (function 04).'
- Each device of this kind answers on its own unit id; the binding's default is 60.
- Taken from the openHAB binding (see sources); not checked against manufacturer documents.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
