# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Fulton ModSync SE Modbus Interface Manual (6.6.1.X).

modbusspec: 0
id: fulton-modsync-se
manufacturer: Fulton
name: ModSync SE boiler sequencer (hydronic)
kind: boiler

sources:
- title: ModSync SE Modbus Interface Manual (hydronic)
  version: 6.6.1.X
  url: https://fulton.com/app/uploads/2021/02/ModSync-SE-Hydronic-V661X-Modbus.pdf
  sha256: 1916f812002de009ef78c0a810fdc4f4d0c5d989fd741c286b7111b1750cc96d

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N1

encoding:
  byte_order: big
  word_order: big

points:
  # System (1800 ff.)
  - {key: x.lead_boiler, label: Lead Boiler Position, table: holding, address: 1800, type: u16, note: 0–8.}
  - {key: x.outdoor_temperature, label: Outdoor Air Temperature, table: holding, address: 1801, type: s16, unit: °C, scale: 0.1, writable: true, min: 0, max: 250, note: '°C or °F, as chosen on the ModSync (applies to every temperature here).'}
  - {key: x.supply_temperature, label: Supply Temperature, table: holding, address: 1802, type: s16, unit: °C, scale: 0.1, writable: true, min: 0, max: 250}
  - {key: x.return_temperature, label: Return Temperature, table: holding, address: 1803, type: s16, unit: °C, scale: 0.1, writable: true, min: 0, max: 250, optional: true, note: Only with the matching option enabled on the ModSync.}
  - {key: x.differential_temperature, label: Differential Temperature, table: holding, address: 1804, type: s16, unit: °C, scale: 0.1, writable: true, min: 0, max: 250, optional: true}
  - {key: x.building_mode, label: Building Mode, table: holding, address: 1805, type: u16, enum: building_mode}
  - {key: x.remote_enable, label: Remote Enable/Disable, table: holding, address: 1806, type: u16, enum: disabled_enabled, writable: true}
  - {key: x.dhw_priority, label: Domestic Hot Water Priority, table: holding, address: 1807, type: u16, enum: disabled_enabled}
  - {key: x.bms_setpoint, label: BMS Setpoint Input, table: holding, address: 1808, type: s16, unit: °C, scale: 0.1, writable: true, min: 0, max: 250, optional: true}
  - {key: x.setpoint_mode, label: ModSync Setpoint Mode, table: holding, address: 1809, type: u16, enum: setpoint_mode, writable: true}
  - {key: x.setpoint, label: ModSync Setpoint, table: holding, address: 1810, type: s16, unit: °C, scale: 0.1}
  - {key: error_code, label: ModSync Alarm Code, table: holding, address: 1811, type: u16, verified: false, note: The alarm chart the document refers to isn't part of it; 0 = no alarm is assumed.}

  # Boiler 1 (1812 ff.)
  - {key: x.boiler1_local_remote, label: Boiler 1 Local/Remote Status, table: holding, address: 1812, type: u16, enum: local_remote}
  - {key: x.boiler1_enabled, label: Boiler 1 ModSync Enable/Disable, table: holding, address: 1813, type: u16, enum: disabled_enabled}
  - {key: x.boiler1_heat_demand, label: Boiler 1 Heat Demand, table: holding, address: 1814, type: u16, enum: off_on}
  - {key: x.boiler1_running, label: Boiler 1 Run Status, table: holding, address: 1815, type: u16, enum: off_on}
  - {key: x.boiler1_alarm, label: Boiler 1 Alarm Status, table: holding, address: 1816, type: u16, enum: off_on}
  - {key: x.boiler1_fuel, label: Boiler 1 Current Fuel, table: holding, address: 1817, type: u16, enum: fuel, optional: true, note: Fulton Vantage boilers only.}
  - {key: x.boiler1_status, label: Boiler 1 Status, table: holding, address: 1818, type: u16, enum: boiler_status}
  - {key: x.boiler1_lead_lag, label: Boiler 1 Lead Lag Position, table: holding, address: 1819, type: u16, enum: boiler_lead_lag}
  - {key: x.boiler1_outlet_temperature, label: Boiler 1 Outlet Temperature, table: holding, address: 1820, type: s16, unit: °C, scale: 0.1}
  - {key: x.boiler1_firing_rate, label: Boiler 1 Firing Rate, table: holding, address: 1821, type: u16, unit: '%'}
  - {key: x.boiler1_cycles, label: Boiler 1 ModSync Cycles, table: holding, address: 1822, type: u32, poll: slow, verified: false, note: 'Two registers; the document types it U16 and gives no word order: high word first assumed.'}
  - {key: x.boiler1_run_hours, label: Boiler 1 ModSync Run Hours, table: holding, address: 1824, type: u32, unit: h, poll: slow, verified: false, note: 'Two registers, high word first assumed; unit taken from the name.'}
  # Boiler 2 (1826 ff.)
  - {key: x.boiler2_local_remote, label: Boiler 2 Local/Remote Status, table: holding, address: 1826, type: u16, enum: local_remote}
  - {key: x.boiler2_enabled, label: Boiler 2 ModSync Enable/Disable, table: holding, address: 1827, type: u16, enum: disabled_enabled}
  - {key: x.boiler2_heat_demand, label: Boiler 2 Heat Demand, table: holding, address: 1828, type: u16, enum: off_on}
  - {key: x.boiler2_running, label: Boiler 2 Run Status, table: holding, address: 1829, type: u16, enum: off_on}
  - {key: x.boiler2_alarm, label: Boiler 2 Alarm Status, table: holding, address: 1830, type: u16, enum: off_on}
  - {key: x.boiler2_fuel, label: Boiler 2 Current Fuel, table: holding, address: 1831, type: u16, enum: fuel, optional: true}
  - {key: x.boiler2_status, label: Boiler 2 Status, table: holding, address: 1832, type: u16, enum: boiler_status}
  - {key: x.boiler2_lead_lag, label: Boiler 2 Lead Lag Position, table: holding, address: 1833, type: u16, enum: boiler_lead_lag}
  - {key: x.boiler2_outlet_temperature, label: Boiler 2 Outlet Temperature, table: holding, address: 1834, type: s16, unit: °C, scale: 0.1}
  - {key: x.boiler2_firing_rate, label: Boiler 2 Firing Rate, table: holding, address: 1835, type: u16, unit: '%'}
  - {key: x.boiler2_cycles, label: Boiler 2 ModSync Cycles, table: holding, address: 1836, type: u32, poll: slow}
  - {key: x.boiler2_run_hours, label: Boiler 2 ModSync Run Hours, table: holding, address: 1838, type: u32, unit: h, poll: slow}
  # Boiler 3 (1840 ff.)
  - {key: x.boiler3_local_remote, label: Boiler 3 Local/Remote Status, table: holding, address: 1840, type: u16, enum: local_remote}
  - {key: x.boiler3_enabled, label: Boiler 3 ModSync Enable/Disable, table: holding, address: 1841, type: u16, enum: disabled_enabled}
  - {key: x.boiler3_heat_demand, label: Boiler 3 Heat Demand, table: holding, address: 1842, type: u16, enum: off_on}
  - {key: x.boiler3_running, label: Boiler 3 Run Status, table: holding, address: 1843, type: u16, enum: off_on}
  - {key: x.boiler3_alarm, label: Boiler 3 Alarm Status, table: holding, address: 1844, type: u16, enum: off_on}
  - {key: x.boiler3_fuel, label: Boiler 3 Current Fuel, table: holding, address: 1845, type: u16, enum: fuel, optional: true}
  - {key: x.boiler3_status, label: Boiler 3 Status, table: holding, address: 1846, type: u16, enum: boiler_status}
  - {key: x.boiler3_lead_lag, label: Boiler 3 Lead Lag Position, table: holding, address: 1847, type: u16, enum: boiler_lead_lag}
  - {key: x.boiler3_outlet_temperature, label: Boiler 3 Outlet Temperature, table: holding, address: 1848, type: s16, unit: °C, scale: 0.1}
  - {key: x.boiler3_firing_rate, label: Boiler 3 Firing Rate, table: holding, address: 1849, type: u16, unit: '%'}
  - {key: x.boiler3_cycles, label: Boiler 3 ModSync Cycles, table: holding, address: 1850, type: u32, poll: slow}
  - {key: x.boiler3_run_hours, label: Boiler 3 ModSync Run Hours, table: holding, address: 1852, type: u32, unit: h, poll: slow}
  # Boiler 4 (1854 ff.)
  - {key: x.boiler4_local_remote, label: Boiler 4 Local/Remote Status, table: holding, address: 1854, type: u16, enum: local_remote}
  - {key: x.boiler4_enabled, label: Boiler 4 ModSync Enable/Disable, table: holding, address: 1855, type: u16, enum: disabled_enabled}
  - {key: x.boiler4_heat_demand, label: Boiler 4 Heat Demand, table: holding, address: 1856, type: u16, enum: off_on}
  - {key: x.boiler4_running, label: Boiler 4 Run Status, table: holding, address: 1857, type: u16, enum: off_on}
  - {key: x.boiler4_alarm, label: Boiler 4 Alarm Status, table: holding, address: 1858, type: u16, enum: off_on}
  - {key: x.boiler4_fuel, label: Boiler 4 Current Fuel, table: holding, address: 1859, type: u16, enum: fuel, optional: true}
  - {key: x.boiler4_status, label: Boiler 4 Status, table: holding, address: 1860, type: u16, enum: boiler_status}
  - {key: x.boiler4_lead_lag, label: Boiler 4 Lead Lag Position, table: holding, address: 1861, type: u16, enum: boiler_lead_lag}
  - {key: x.boiler4_outlet_temperature, label: Boiler 4 Outlet Temperature, table: holding, address: 1862, type: s16, unit: °C, scale: 0.1}
  - {key: x.boiler4_firing_rate, label: Boiler 4 Firing Rate, table: holding, address: 1863, type: u16, unit: '%'}
  - {key: x.boiler4_cycles, label: Boiler 4 ModSync Cycles, table: holding, address: 1864, type: u32, poll: slow}
  - {key: x.boiler4_run_hours, label: Boiler 4 ModSync Run Hours, table: holding, address: 1866, type: u32, unit: h, poll: slow}
  # Boiler 5 (1868 ff.)
  - {key: x.boiler5_local_remote, label: Boiler 5 Local/Remote Status, table: holding, address: 1868, type: u16, enum: local_remote}
  - {key: x.boiler5_enabled, label: Boiler 5 ModSync Enable/Disable, table: holding, address: 1869, type: u16, enum: disabled_enabled}
  - {key: x.boiler5_heat_demand, label: Boiler 5 Heat Demand, table: holding, address: 1870, type: u16, enum: off_on}
  - {key: x.boiler5_running, label: Boiler 5 Run Status, table: holding, address: 1871, type: u16, enum: off_on}
  - {key: x.boiler5_alarm, label: Boiler 5 Alarm Status, table: holding, address: 1872, type: u16, enum: off_on}
  - {key: x.boiler5_fuel, label: Boiler 5 Current Fuel, table: holding, address: 1873, type: u16, enum: fuel, optional: true}
  - {key: x.boiler5_status, label: Boiler 5 Status, table: holding, address: 1874, type: u16, enum: boiler_status}
  - {key: x.boiler5_lead_lag, label: Boiler 5 Lead Lag Position, table: holding, address: 1875, type: u16, enum: boiler_lead_lag}
  - {key: x.boiler5_outlet_temperature, label: Boiler 5 Outlet Temperature, table: holding, address: 1876, type: s16, unit: °C, scale: 0.1}
  - {key: x.boiler5_firing_rate, label: Boiler 5 Firing Rate, table: holding, address: 1877, type: u16, unit: '%'}
  - {key: x.boiler5_cycles, label: Boiler 5 ModSync Cycles, table: holding, address: 1878, type: u32, poll: slow}
  - {key: x.boiler5_run_hours, label: Boiler 5 ModSync Run Hours, table: holding, address: 1880, type: u32, unit: h, poll: slow}
  # Boiler 6 (1882 ff.)
  - {key: x.boiler6_local_remote, label: Boiler 6 Local/Remote Status, table: holding, address: 1882, type: u16, enum: local_remote}
  - {key: x.boiler6_enabled, label: Boiler 6 ModSync Enable/Disable, table: holding, address: 1883, type: u16, enum: disabled_enabled}
  - {key: x.boiler6_heat_demand, label: Boiler 6 Heat Demand, table: holding, address: 1884, type: u16, enum: off_on}
  - {key: x.boiler6_running, label: Boiler 6 Run Status, table: holding, address: 1885, type: u16, enum: off_on}
  - {key: x.boiler6_alarm, label: Boiler 6 Alarm Status, table: holding, address: 1886, type: u16, enum: off_on}
  - {key: x.boiler6_fuel, label: Boiler 6 Current Fuel, table: holding, address: 1887, type: u16, enum: fuel, optional: true}
  - {key: x.boiler6_status, label: Boiler 6 Status, table: holding, address: 1888, type: u16, enum: boiler_status}
  - {key: x.boiler6_lead_lag, label: Boiler 6 Lead Lag Position, table: holding, address: 1889, type: u16, enum: boiler_lead_lag}
  - {key: x.boiler6_outlet_temperature, label: Boiler 6 Outlet Temperature, table: holding, address: 1890, type: s16, unit: °C, scale: 0.1}
  - {key: x.boiler6_firing_rate, label: Boiler 6 Firing Rate, table: holding, address: 1891, type: u16, unit: '%'}
  - {key: x.boiler6_cycles, label: Boiler 6 ModSync Cycles, table: holding, address: 1892, type: u32, poll: slow}
  - {key: x.boiler6_run_hours, label: Boiler 6 ModSync Run Hours, table: holding, address: 1894, type: u32, unit: h, poll: slow}
  # Boiler 7 (1896 ff.)
  - {key: x.boiler7_local_remote, label: Boiler 7 Local/Remote Status, table: holding, address: 1896, type: u16, enum: local_remote}
  - {key: x.boiler7_enabled, label: Boiler 7 ModSync Enable/Disable, table: holding, address: 1897, type: u16, enum: disabled_enabled}
  - {key: x.boiler7_heat_demand, label: Boiler 7 Heat Demand, table: holding, address: 1898, type: u16, enum: off_on}
  - {key: x.boiler7_running, label: Boiler 7 Run Status, table: holding, address: 1899, type: u16, enum: off_on}
  - {key: x.boiler7_alarm, label: Boiler 7 Alarm Status, table: holding, address: 1900, type: u16, enum: off_on}
  - {key: x.boiler7_fuel, label: Boiler 7 Current Fuel, table: holding, address: 1901, type: u16, enum: fuel, optional: true}
  - {key: x.boiler7_status, label: Boiler 7 Status, table: holding, address: 1902, type: u16, enum: boiler_status}
  - {key: x.boiler7_lead_lag, label: Boiler 7 Lead Lag Position, table: holding, address: 1903, type: u16, enum: boiler_lead_lag}
  - {key: x.boiler7_outlet_temperature, label: Boiler 7 Outlet Temperature, table: holding, address: 1904, type: s16, unit: °C, scale: 0.1}
  - {key: x.boiler7_firing_rate, label: Boiler 7 Firing Rate, table: holding, address: 1905, type: u16, unit: '%'}
  - {key: x.boiler7_cycles, label: Boiler 7 ModSync Cycles, table: holding, address: 1906, type: u32, poll: slow}
  - {key: x.boiler7_run_hours, label: Boiler 7 ModSync Run Hours, table: holding, address: 1908, type: u32, unit: h, poll: slow}
  # Boiler 8 (1910 ff.)
  - {key: x.boiler8_local_remote, label: Boiler 8 Local/Remote Status, table: holding, address: 1910, type: u16, enum: local_remote}
  - {key: x.boiler8_enabled, label: Boiler 8 ModSync Enable/Disable, table: holding, address: 1911, type: u16, enum: disabled_enabled}
  - {key: x.boiler8_heat_demand, label: Boiler 8 Heat Demand, table: holding, address: 1912, type: u16, enum: off_on}
  - {key: x.boiler8_running, label: Boiler 8 Run Status, table: holding, address: 1913, type: u16, enum: off_on}
  - {key: x.boiler8_alarm, label: Boiler 8 Alarm Status, table: holding, address: 1914, type: u16, enum: off_on}
  - {key: x.boiler8_fuel, label: Boiler 8 Current Fuel, table: holding, address: 1915, type: u16, enum: fuel, optional: true}
  - {key: x.boiler8_status, label: Boiler 8 Status, table: holding, address: 1916, type: u16, enum: boiler_status}
  - {key: x.boiler8_lead_lag, label: Boiler 8 Lead Lag Position, table: holding, address: 1917, type: u16, enum: boiler_lead_lag}
  - {key: x.boiler8_outlet_temperature, label: Boiler 8 Outlet Temperature, table: holding, address: 1918, type: s16, unit: °C, scale: 0.1}
  - {key: x.boiler8_firing_rate, label: Boiler 8 Firing Rate, table: holding, address: 1919, type: u16, unit: '%'}
  - {key: x.boiler8_cycles, label: Boiler 8 ModSync Cycles, table: holding, address: 1920, type: u32, poll: slow}
  - {key: x.boiler8_run_hours, label: Boiler 8 ModSync Run Hours, table: holding, address: 1922, type: u32, unit: h, poll: slow}
  # Hydraulics (options)
  - {key: x.supply_pressure, label: Supply Pressure, table: holding, address: 1964, type: s16, unit: psi, scale: 0.1, writable: true, min: -50, max: 200, optional: true}
  - {key: x.return_pressure, label: Return Pressure, table: holding, address: 1965, type: s16, unit: psi, scale: 0.1, writable: true, min: -50, max: 200, optional: true}
  - {key: x.differential_pressure, label: Differential Pressure, table: holding, address: 1966, type: s16, unit: psi, scale: 0.1, writable: true, min: -50, max: 200, optional: true}
  - {key: x.differential_setpoint, label: Differential Setpoint, table: holding, address: 1967, type: s16, scale: 0.1, writable: true, min: -50, max: 200, optional: true, note: 'Temperature or pressure, as chosen on the ModSync.'}
  - {key: x.system_pump1_status, label: System Pump 1 Status, table: holding, address: 1968, type: u16, enum: pump_status, optional: true}
  - {key: x.system_pump2_status, label: System Pump 2 Status, table: holding, address: 1969, type: u16, enum: pump_status, optional: true}
  - {key: x.system_pump3_status, label: System Pump 3 Status, table: holding, address: 1970, type: u16, enum: pump_status, optional: true}
  - {key: x.system_pump4_status, label: System Pump 4 Status, table: holding, address: 1971, type: u16, enum: pump_status, optional: true}
  - {key: x.system_pump1_speed, label: System Pump 1 Speed, table: holding, address: 1972, type: u16, unit: '%', optional: true}
  - {key: x.system_pump2_speed, label: System Pump 2 Speed, table: holding, address: 1973, type: u16, unit: '%', optional: true}
  - {key: x.system_pump3_speed, label: System Pump 3 Speed, table: holding, address: 1974, type: u16, unit: '%', optional: true}
  - {key: x.system_pump4_speed, label: System Pump 4 Speed, table: holding, address: 1975, type: u16, unit: '%', optional: true}

enums:
  building_mode: {'0': Unoccupied, '1': Occupied}
  disabled_enabled: {'0': Disabled, '1': Enabled}
  off_on: {'0': 'Off', '1': 'On'}
  local_remote: {'0': Local, '1': Remote}
  setpoint_mode: {'0': ModSync, '1': Remote setpoint, '2': BMS, '3': Manual}
  fuel: {'0': Fuel 0 (gas), '1': Fuel 1 (oil)}
  boiler_status: {'0': Disabled by ModSync, '1': Temperature override, '2': Remote disable, '3': Outside temperature cutoff, '4': Standby, '5': Purging, '6': Gas valve energized, '7': Modulating, '8': Air switch alarm, '9': Monitor alarm, '10': Heat demand, '11': Low gas pressure, '12': Interlock alarm, '13': Safety loop alarm, '14': LMV error, '15': Disabled by BMS, '16': Modbus communication error, '17': Post purge, '18': Boiler alarm, '19': Limit string open, '20': Communication disabled, '21': Warming active, '22': Primary low water, '23': Secondary low water, '24': High water}
  boiler_lead_lag: {'0': Manual, '1': Disabled, '2': Lead, '3': Lag 1, '4': Lag 2, '5': Lag 3, '6': Lag 4, '7': Lag 5, '8': Lag 6, '9': Lag 7}
  pump_status: {'0': Disabled, '1': Standby, '2': Command, '3': Running, '4': Alarm}

problems:
  - {when: {key: error_code, not: 0}, kind: fault, text: 'ModSync alarm (code {value})'}
  - {when: {key: x.boiler1_alarm, equals: 1}, kind: fault, text: Boiler 1 alarm}
  - {when: {key: x.boiler1_status, in: [8, 9, 11, 12, 13, 14, 16, 18, 19, 22, 23, 24]}, kind: fault, text: 'Boiler 1: {text}'}
  - {when: {key: x.boiler2_alarm, equals: 1}, kind: fault, text: Boiler 2 alarm}
  - {when: {key: x.boiler2_status, in: [8, 9, 11, 12, 13, 14, 16, 18, 19, 22, 23, 24]}, kind: fault, text: 'Boiler 2: {text}'}
  - {when: {key: x.boiler3_alarm, equals: 1}, kind: fault, text: Boiler 3 alarm}
  - {when: {key: x.boiler3_status, in: [8, 9, 11, 12, 13, 14, 16, 18, 19, 22, 23, 24]}, kind: fault, text: 'Boiler 3: {text}'}
  - {when: {key: x.boiler4_alarm, equals: 1}, kind: fault, text: Boiler 4 alarm}
  - {when: {key: x.boiler4_status, in: [8, 9, 11, 12, 13, 14, 16, 18, 19, 22, 23, 24]}, kind: fault, text: 'Boiler 4: {text}'}
  - {when: {key: x.boiler5_alarm, equals: 1}, kind: fault, text: Boiler 5 alarm}
  - {when: {key: x.boiler5_status, in: [8, 9, 11, 12, 13, 14, 16, 18, 19, 22, 23, 24]}, kind: fault, text: 'Boiler 5: {text}'}
  - {when: {key: x.boiler6_alarm, equals: 1}, kind: fault, text: Boiler 6 alarm}
  - {when: {key: x.boiler6_status, in: [8, 9, 11, 12, 13, 14, 16, 18, 19, 22, 23, 24]}, kind: fault, text: 'Boiler 6: {text}'}
  - {when: {key: x.boiler7_alarm, equals: 1}, kind: fault, text: Boiler 7 alarm}
  - {when: {key: x.boiler7_status, in: [8, 9, 11, 12, 13, 14, 16, 18, 19, 22, 23, 24]}, kind: fault, text: 'Boiler 7: {text}'}
  - {when: {key: x.boiler8_alarm, equals: 1}, kind: fault, text: Boiler 8 alarm}
  - {when: {key: x.boiler8_status, in: [8, 9, 11, 12, 13, 14, 16, 18, 19, 22, 23, 24]}, kind: fault, text: 'Boiler 8: {text}'}
  - {when: {key: x.system_pump1_status, equals: 4}, kind: fault, text: System pump 1 alarm}
  - {when: {key: x.system_pump2_status, equals: 4}, kind: fault, text: System pump 2 alarm}
  - {when: {key: x.system_pump3_status, equals: 4}, kind: fault, text: System pump 3 alarm}
  - {when: {key: x.system_pump4_status, equals: 4}, kind: fault, text: System pump 4 alarm}

notes:
- Every value is a holding register (read with function 03, written with 06 or 16). The addresses are the protocol (0-based,
  "PDU") addresses as the document lists them; a master that counts from 1 must add one.
- Temperatures, pressures and the BMS setpoint are in tenths (1200 = 120.0). Temperatures are °F or °C depending on a setting
  on the ModSync that isn't readable here; `°C` is only the unit if the ModSync is set to Celsius.
- 'RS485, RTU, 8N1; 9600, 19200, 38400 or 57600 baud selectable (9600 here is an assumption). The document gives no default
  Modbus address: unit 1 is assumed, port 502 is for a gateway.'
- Registers marked in the document as depending on an option answer only when that option is enabled on the ModSync (`optional`
  here).
- Boilers 1–8 each have a block of 14 registers (1812 + 14 × (n − 1)). The status table of boiler 1 lists all values 0–24;
  those of boilers 2–8 omit 9 (monitor alarm) and 12 (interlock alarm); one table is used for all.
- The document lists boiler 7's outlet temperature range as 0 to 25000, the others 0.0 to 250.0; taken as the same scaling.
- Left out the per-boiler isolation valve command / status and pump command / status / speed registers (1924–1963) and the
  system pump lead-lag positions (1976–1979).
