# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the KWE Technologies Versatronik 532 Solar Modbus User Guide (V1.0, 09/2013).

modbusspec: 0
id: kwe-versatronik-532-solar
manufacturer: KWE Technologies
name: Versatronik 532 / 532D Solar Modbus gateway (RESOL VBus solar controllers)
kind: boiler

sources:
- title: Versatronik 532 & 532D Solar Communication Gateway for solar controls – Modbus (P/N 394047)
  version: V1.0 (09/2013)
  url: http://kwe-tech.com/files/Versatronik/Versatronik_532_Solar_Modbus_User_Guide.pdf
  sha256: 4df07a09adde9ba4c98cfd52cb8e7ef8d41c4aaa45077acc19a4c8b0655d244f
  archive_url: https://web.archive.org/web/20200930061530/http://kwe-tech.com/files/Versatronik/Versatronik_532_Solar_Modbus_User_Guide.pdf

connection:
  default_port: 502
  default_unit: 88
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N1

encoding:
  byte_order: big
  word_order: big

model_choice: user

models:
  - {id: m, name: RESOL DeltaSol M / Viessmann Vitosolic 200}
  - {id: bsplus, name: RESOL DeltaSol BS Plus / Viessmann SCU 124 / SCU 224}
  - {id: bs, name: RESOL DeltaSol BS1 / BS2 / BS3 / BS4}
  - {id: e, name: RESOL DeltaSol E}
  - {id: es, name: RESOL DeltaSol ES}
  - {id: bx, name: RESOL DeltaSol BX / BXL / Viessmann SCU 345}
  - {id: bxplus, name: RESOL DeltaSol BX Plus}
  - {id: mx, name: RESOL DeltaSol MX}
  - {id: sksc3, name: RESOL DeltaSol SKSC3}

points:
  - {key: x.temperature_unit, label: Controls temperature units, table: coil, address: 96, type: bool, poll: slow, note: Which value means °C and which °F isn't stated.}
  - {key: x.sensor1_temperature, label: Temperature Sensor 1, table: input, address: 0, type: s16, unit: °C, note: '°C or °F, depending on the controller and its settings (applies to every temperature here); whole degrees.'}
  - {key: x.sensor2_temperature, label: Temperature Sensor 2, table: input, address: 1, type: s16, unit: °C}
  - {key: x.sensor3_temperature, label: Temperature Sensor 3, table: input, address: 2, type: s16, unit: °C}
  - {key: x.sensor4_temperature, label: Temperature Sensor 4, table: input, address: 3, type: s16, unit: °C}
  - {key: x.sensor5_temperature, label: Temperature Sensor 5, table: input, address: 4, type: s16, unit: °C, models: [m, e, es, bx, bxplus, mx, sksc3]}
  - {key: x.sensor6_temperature, label: Temperature Sensor 6, table: input, address: 5, type: s16, unit: °C, models: [m, e, es, bxplus, mx, sksc3]}
  - {key: x.sensor7_temperature, label: Temperature Sensor 7, table: input, address: 6, type: s16, unit: °C, models: [m, e, es, bxplus, mx, sksc3]}
  - {key: x.sensor8_temperature, label: Temperature Sensor 8, table: input, address: 7, type: s16, unit: °C, models: [m, e, es, bxplus, mx, sksc3]}
  - {key: x.sensor9_temperature, label: Temperature Sensor 9, table: input, address: 8, type: s16, unit: °C, models: [m, e, bxplus, mx]}
  - {key: x.sensor10_temperature, label: Temperature Sensor 10, table: input, address: 9, type: s16, unit: °C, models: [m, e, bxplus, mx]}
  - {key: x.sensor11_temperature, label: Temperature Sensor 11, table: input, address: 10, type: s16, unit: °C, models: [m, bxplus, mx]}
  - {key: x.sensor12_temperature, label: Temperature Sensor 12, table: input, address: 11, type: s16, unit: °C, models: [m, bxplus, mx]}
  - {key: x.irradiation, label: Irradiation, table: input, address: 12, type: s16, unit: W/m2, models: [m, e, es, mx, sksc3], note: 'W/m² or W/ft², depending on the controller settings.'}
  - {key: x.pulse_counter1, label: Pulse Counter 1, table: input, address: 13, type: s16, models: [m, e]}
  - {key: x.pulse_counter2, label: Pulse Counter 2, table: input, address: 14, type: s16, models: [m]}
  - {key: x.relay1_speed, label: Speed Relay 1, table: input, address: 15, type: s16, unit: '%'}
  - {key: x.relay2_speed, label: Speed Relay 2, table: input, address: 16, type: s16, unit: '%'}
  - {key: x.relay3_speed, label: Speed Relay 3, table: input, address: 17, type: s16, unit: '%', models: [m, e, es, bx, bxplus, mx, sksc3]}
  - {key: x.relay4_speed, label: Speed Relay 4, table: input, address: 18, type: s16, unit: '%', models: [m, e, bx, bxplus, mx, sksc3]}
  - {key: x.relay5_speed, label: Speed Relay 5, table: input, address: 19, type: s16, unit: '%', models: [m, e, bxplus, mx]}
  - {key: x.relay6_speed, label: Speed Relay 6, table: input, address: 20, type: s16, unit: '%', models: [m, e, mx]}
  - {key: x.relay7_speed, label: Speed Relay 7, table: input, address: 21, type: s16, unit: '%', models: [m, e, mx]}
  - {key: x.relay8_speed, label: Speed Relay 8, table: input, address: 22, type: s16, unit: '%', models: [m, mx]}
  - {key: x.relay9_speed, label: Speed Relay 9, table: input, address: 23, type: s16, unit: '%', models: [m, mx]}
  - {key: x.relay10_speed, label: Speed Relay 10, table: input, address: 24, type: s16, unit: '%', models: [m, mx]}
  - {key: x.relay11_speed, label: Speed Relay 11, table: input, address: 25, type: s16, unit: '%', models: [bx, mx], note: On the DeltaSol BX / BXL / SCU 345 these two registers hold the PWM speeds 1 and 2.}
  - {key: x.relay12_speed, label: Speed Relay 12, table: input, address: 26, type: s16, unit: '%', models: [bx, mx]}
  - {key: x.option_mask, label: Option Mask, table: input, address: 27, type: s16, flags: option_bits, poll: slow, models: [bsplus, es]}
  - {key: x.system_arrangement, label: System Arrangement, table: input, address: 27, type: s16, poll: slow, models: [e], note: On the DeltaSol E this register holds the system arrangement number instead of option bits.}
  - {key: x.heat_quantity_wh, label: Heat Quantity in Wh, table: input, address: 28, type: s16, unit: kWh, scale: 0.001, poll: slow, models: [bsplus, bs, es, bx, sksc3], note: '0–999 Wh: each register rolls over into the next at 1000.'}
  - {key: x.heat_quantity_kwh, label: Heat Quantity in kWh, table: input, address: 29, type: s16, unit: kWh, poll: slow, models: [bsplus, bs, es, bx, sksc3]}
  - {key: x.heat_quantity_mwh, label: Heat Quantity in MWh, table: input, address: 30, type: s16, unit: kWh, scale: 1000, poll: slow, models: [bsplus, bs, es, bx, sksc3]}
  - {key: x.operating_hours1, label: Operating Hours 1, table: input, address: 31, type: s16, unit: h, poll: slow, models: [bsplus, bs, es, bx]}
  - {key: x.operating_hours2, label: Operating Hours 2, table: input, address: 32, type: s16, unit: h, poll: slow, models: [bsplus, bs, es, bx]}
  - {key: x.operating_hours3, label: Operating Hours 3, table: input, address: 33, type: s16, unit: h, poll: slow, models: [es, bx]}
  - {key: x.operating_hours4, label: Operating Hours 4, table: input, address: 34, type: s16, unit: h, poll: slow, models: [es, bx]}
  - {key: x.operating_hours5, label: Operating Hours 5, table: input, address: 35, type: s16, unit: h, poll: slow, models: [es]}
  - {key: x.operating_hours6, label: Operating Hours 6, table: input, address: 36, type: s16, unit: h, poll: slow, models: [es]}
  - {key: x.zone1_supply_temperature, label: Zone Supply 1, table: input, address: 37, type: s16, unit: °C, models: [e]}
  - {key: x.zone2_supply_temperature, label: Zone Supply 2, table: input, address: 38, type: s16, unit: °C, models: [e]}
  - {key: x.zone3_supply_temperature, label: Zone Supply 3, table: input, address: 39, type: s16, unit: °C, models: [e]}
  - {key: x.zone4_supply_temperature, label: Zone Supply 4, table: input, address: 40, type: s16, unit: °C, models: [e]}
  - {key: x.zone1_status, label: Zone Status 1, table: input, address: 41, type: s16, models: [e], note: Values not stated.}
  - {key: x.zone2_status, label: Zone Status 2, table: input, address: 42, type: s16, models: [e]}
  - {key: x.zone3_status, label: Zone Status 3, table: input, address: 43, type: s16, models: [e]}
  - {key: x.zone4_status, label: Zone Status 4, table: input, address: 44, type: s16, models: [e]}
  - {key: x.flow_volume, label: Flow Volume (VFS), table: input, address: 45, type: s16, unit: l/h, models: [es, bx, bxplus, sksc3], note: 'l/h or gpm, depending on the controller settings.'}
  - {key: x.sensor1_open, label: Sensor 1 Open Error, table: discrete, address: 0, type: bool, models: [m, sksc3]}
  - {key: x.sensor2_open, label: Sensor 2 Open Error, table: discrete, address: 1, type: bool, models: [m, sksc3]}
  - {key: x.sensor3_open, label: Sensor 3 Open Error, table: discrete, address: 2, type: bool, models: [m, sksc3]}
  - {key: x.sensor4_open, label: Sensor 4 Open Error, table: discrete, address: 3, type: bool, models: [m, sksc3]}
  - {key: x.sensor5_open, label: Sensor 5 Open Error, table: discrete, address: 4, type: bool, models: [m, sksc3]}
  - {key: x.sensor6_open, label: Sensor 6 Open Error, table: discrete, address: 5, type: bool, models: [m, sksc3]}
  - {key: x.sensor7_open, label: Sensor 7 Open Error, table: discrete, address: 6, type: bool, models: [m, sksc3]}
  - {key: x.sensor8_open, label: Sensor 8 Open Error, table: discrete, address: 7, type: bool, models: [m, sksc3]}
  - {key: x.sensor9_open, label: Sensor 9 Open Error, table: discrete, address: 8, type: bool, models: [m, sksc3]}
  - {key: x.sensor10_open, label: Sensor 10 Open Error, table: discrete, address: 9, type: bool, models: [m, sksc3]}
  - {key: x.sensor11_open, label: Sensor 11 Open Error, table: discrete, address: 10, type: bool, models: [m, sksc3]}
  - {key: x.sensor12_open, label: Sensor 12 Open Error, table: discrete, address: 11, type: bool, models: [m, sksc3]}
  - {key: x.sensor13_open, label: Sensor 13 Open Error, table: discrete, address: 12, type: bool, models: [m, sksc3]}
  - {key: x.sensor14_open, label: Sensor 14 Open Error, table: discrete, address: 13, type: bool, models: [m, sksc3]}
  - {key: x.sensor15_open, label: Sensor 15 Open Error, table: discrete, address: 14, type: bool, models: [m, sksc3]}
  - {key: x.sensor16_open, label: Sensor 16 Open Error, table: discrete, address: 15, type: bool, models: [m, sksc3]}
  - {key: x.sensor1_shorted, label: Sensor 1 Shorted Error, table: discrete, address: 16, type: bool, models: [m, sksc3]}
  - {key: x.sensor2_shorted, label: Sensor 2 Shorted Error, table: discrete, address: 17, type: bool, models: [m, sksc3]}
  - {key: x.sensor3_shorted, label: Sensor 3 Shorted Error, table: discrete, address: 18, type: bool, models: [m, sksc3]}
  - {key: x.sensor4_shorted, label: Sensor 4 Shorted Error, table: discrete, address: 19, type: bool, models: [m, sksc3]}
  - {key: x.sensor5_shorted, label: Sensor 5 Shorted Error, table: discrete, address: 20, type: bool, models: [m, sksc3]}
  - {key: x.sensor6_shorted, label: Sensor 6 Shorted Error, table: discrete, address: 21, type: bool, models: [m, sksc3]}
  - {key: x.sensor7_shorted, label: Sensor 7 Shorted Error, table: discrete, address: 22, type: bool, models: [m, sksc3]}
  - {key: x.sensor8_shorted, label: Sensor 8 Shorted Error, table: discrete, address: 23, type: bool, models: [m, sksc3]}
  - {key: x.sensor9_shorted, label: Sensor 9 Shorted Error, table: discrete, address: 24, type: bool, models: [m, sksc3]}
  - {key: x.sensor10_shorted, label: Sensor 10 Shorted Error, table: discrete, address: 25, type: bool, models: [m, sksc3]}
  - {key: x.sensor11_shorted, label: Sensor 11 Shorted Error, table: discrete, address: 26, type: bool, models: [m, sksc3]}
  - {key: x.sensor12_shorted, label: Sensor 12 Shorted Error, table: discrete, address: 27, type: bool, models: [m, sksc3]}
  - {key: x.sensor13_shorted, label: Sensor 13 Shorted Error, table: discrete, address: 28, type: bool, models: [m, sksc3]}
  - {key: x.sensor14_shorted, label: Sensor 14 Shorted Error, table: discrete, address: 29, type: bool, models: [m, sksc3]}
  - {key: x.sensor15_shorted, label: Sensor 15 Shorted Error, table: discrete, address: 30, type: bool, models: [m, sksc3]}
  - {key: x.sensor16_shorted, label: Sensor 16 Shorted Error, table: discrete, address: 31, type: bool, models: [m, sksc3]}
  - {key: x.sensor1_connected, label: Sensor 1 Connected, table: discrete, address: 32, type: bool, models: [m, e]}
  - {key: x.sensor2_connected, label: Sensor 2 Connected, table: discrete, address: 33, type: bool, models: [m, e]}
  - {key: x.sensor3_connected, label: Sensor 3 Connected, table: discrete, address: 34, type: bool, models: [m, e]}
  - {key: x.sensor4_connected, label: Sensor 4 Connected, table: discrete, address: 35, type: bool, models: [m, e]}
  - {key: x.sensor5_connected, label: Sensor 5 Connected, table: discrete, address: 36, type: bool, models: [m, e]}
  - {key: x.sensor6_connected, label: Sensor 6 Connected, table: discrete, address: 37, type: bool, models: [m, e]}
  - {key: x.sensor7_connected, label: Sensor 7 Connected, table: discrete, address: 38, type: bool, models: [m, e]}
  - {key: x.sensor8_connected, label: Sensor 8 Connected, table: discrete, address: 39, type: bool, models: [m, e]}
  - {key: x.sensor9_connected, label: Sensor 9 Connected, table: discrete, address: 40, type: bool, models: [m, e]}
  - {key: x.sensor10_connected, label: Sensor 10 Connected, table: discrete, address: 41, type: bool, models: [m, e]}
  - {key: x.sensor11_connected, label: Sensor 11 Connected, table: discrete, address: 42, type: bool, models: [m, e]}
  - {key: x.sensor12_connected, label: Sensor 12 Connected, table: discrete, address: 43, type: bool, models: [m, e]}
  - {key: x.sensor13_connected, label: Sensor 13 Connected, table: discrete, address: 44, type: bool, models: [m, e]}
  - {key: x.sensor14_connected, label: Sensor 14 Connected, table: discrete, address: 45, type: bool, models: [m, e]}
  - {key: x.sensor15_connected, label: Sensor 15 Connected, table: discrete, address: 46, type: bool, models: [m, e]}
  - {key: x.sensor16_connected, label: Sensor 16 Connected, table: discrete, address: 47, type: bool, models: [m, e]}
  - {key: x.relay1_on, label: Relay Flag 1, table: discrete, address: 48, type: bool, models: [m, bsplus, es]}
  - {key: x.relay2_on, label: Relay Flag 2, table: discrete, address: 49, type: bool, models: [m, bsplus, es]}
  - {key: x.relay3_on, label: Relay Flag 3, table: discrete, address: 50, type: bool, models: [m, bsplus, es]}
  - {key: x.relay4_on, label: Relay Flag 4, table: discrete, address: 51, type: bool, models: [m, bsplus, es]}
  - {key: x.relay5_on, label: Relay Flag 5, table: discrete, address: 52, type: bool, models: [m, bsplus, es]}
  - {key: x.relay6_on, label: Relay Flag 6, table: discrete, address: 53, type: bool, models: [m, bsplus, es]}
  - {key: x.relay7_on, label: Relay Flag 7, table: discrete, address: 54, type: bool, models: [m, bsplus, es]}
  - {key: x.relay8_on, label: Relay Flag 8, table: discrete, address: 55, type: bool, models: [m, bsplus, es]}
  - {key: x.relay9_on, label: Relay Flag 9, table: discrete, address: 56, type: bool, models: [m, bsplus, es]}
  - {key: x.relay10_on, label: Relay Flag 10, table: discrete, address: 57, type: bool, models: [m, bsplus, es]}
  - {key: x.relay11_on, label: Relay Flag 11, table: discrete, address: 58, type: bool, models: [m, bsplus, es]}
  - {key: x.relay12_on, label: Relay Flag 12, table: discrete, address: 59, type: bool, models: [m, bsplus, es]}
  - {key: x.relay13_on, label: Relay Flag 13, table: discrete, address: 60, type: bool, models: [m, bsplus, es]}
  - {key: x.relay14_on, label: Relay Flag 14, table: discrete, address: 61, type: bool, models: [m, bsplus, es]}
  - {key: x.relay15_on, label: Relay Flag 15, table: discrete, address: 62, type: bool, models: [m, bsplus, es]}
  - {key: x.relay16_on, label: Relay Flag 16, table: discrete, address: 63, type: bool, models: [m, bsplus, es]}
  - {key: x.error_flag1, label: Error Flag 1, table: discrete, address: 64, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3], note: 'The document attaches its warning-flag list (broken sensor, short-circuited sensor, ΔT high, circulation at night) to the SKSC3 error flags; presumably flags 1–4 mean these there (not stated).'}
  - {key: x.error_flag2, label: Error Flag 2, table: discrete, address: 65, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag3, label: Error Flag 3, table: discrete, address: 66, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag4, label: Error Flag 4, table: discrete, address: 67, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag5, label: Error Flag 5, table: discrete, address: 68, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag6, label: Error Flag 6, table: discrete, address: 69, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag7, label: Error Flag 7, table: discrete, address: 70, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag8, label: Error Flag 8, table: discrete, address: 71, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag9, label: Error Flag 9, table: discrete, address: 72, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag10, label: Error Flag 10, table: discrete, address: 73, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag11, label: Error Flag 11, table: discrete, address: 74, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag12, label: Error Flag 12, table: discrete, address: 75, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag13, label: Error Flag 13, table: discrete, address: 76, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag14, label: Error Flag 14, table: discrete, address: 77, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag15, label: Error Flag 15, table: discrete, address: 78, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.error_flag16, label: Error Flag 16, table: discrete, address: 79, type: bool, models: [m, bsplus, bs, e, bx, bxplus, mx, sksc3]}
  - {key: x.warning_flag1, label: Warning Flag 1 (Broken sensor), table: discrete, address: 80, type: bool, models: [m], verified: false, note: 'The document numbers these 10080–10096, overlapping the error flags at 10080; taken as 10081–10096.'}
  - {key: x.warning_flag2, label: Warning Flag 2 (Short circuit sensor), table: discrete, address: 81, type: bool, models: [m], verified: false}
  - {key: x.warning_flag3, label: Warning Flag 3 (DT high), table: discrete, address: 82, type: bool, models: [m], verified: false}
  - {key: x.warning_flag4, label: Warning Flag 4 (Warning circulation at night), table: discrete, address: 83, type: bool, models: [m], verified: false}
  - {key: x.warning_flag5, label: Warning Flag 5, table: discrete, address: 84, type: bool, models: [m], verified: false}
  - {key: x.warning_flag6, label: Warning Flag 6, table: discrete, address: 85, type: bool, models: [m], verified: false}
  - {key: x.warning_flag7, label: Warning Flag 7, table: discrete, address: 86, type: bool, models: [m], verified: false}
  - {key: x.warning_flag8, label: Warning Flag 8, table: discrete, address: 87, type: bool, models: [m], verified: false}
  - {key: x.warning_flag9, label: Warning Flag 9, table: discrete, address: 88, type: bool, models: [m], verified: false}
  - {key: x.warning_flag10, label: Warning Flag 10, table: discrete, address: 89, type: bool, models: [m], verified: false}
  - {key: x.warning_flag11, label: Warning Flag 11, table: discrete, address: 90, type: bool, models: [m], verified: false}
  - {key: x.warning_flag12, label: Warning Flag 12, table: discrete, address: 91, type: bool, models: [m], verified: false}
  - {key: x.warning_flag13, label: Warning Flag 13, table: discrete, address: 92, type: bool, models: [m], verified: false}
  - {key: x.warning_flag14, label: Warning Flag 14, table: discrete, address: 93, type: bool, models: [m], verified: false}
  - {key: x.warning_flag15, label: Warning Flag 15, table: discrete, address: 94, type: bool, models: [m], verified: false}
  - {key: x.warning_flag16, label: Warning Flag 16, table: discrete, address: 95, type: bool, models: [m], verified: false}

derived:
  - {key: x.heat_quantity, label: Heat quantity, unit: kWh, sum: [{key: x.heat_quantity_wh}, {key: x.heat_quantity_kwh}, {key: x.heat_quantity_mwh}], models: [bsplus, bs, es, bx, sksc3], note: 'The Wh, kWh and MWh registers added up.'}

flags:
  option_bits: {'0': 'Collector cooling, collector 1 (OCX)', '1': 'Minimum limitation, collector 1 (OCN)', '2': 'Antifreeze, collector 1 (OCF)', '3': Tube collector special function (OTC), '4': Re-cooling function (OREC), '5': Heat quantity measurement (OHQM)}

problems:
  - {when: {key: x.sensor1_open, equals: 1}, kind: fault, text: Sensor 1 open circuit}
  - {when: {key: x.sensor1_shorted, equals: 1}, kind: fault, text: Sensor 1 short circuit}
  - {when: {key: x.sensor2_open, equals: 1}, kind: fault, text: Sensor 2 open circuit}
  - {when: {key: x.sensor2_shorted, equals: 1}, kind: fault, text: Sensor 2 short circuit}
  - {when: {key: x.sensor3_open, equals: 1}, kind: fault, text: Sensor 3 open circuit}
  - {when: {key: x.sensor3_shorted, equals: 1}, kind: fault, text: Sensor 3 short circuit}
  - {when: {key: x.sensor4_open, equals: 1}, kind: fault, text: Sensor 4 open circuit}
  - {when: {key: x.sensor4_shorted, equals: 1}, kind: fault, text: Sensor 4 short circuit}
  - {when: {key: x.sensor5_open, equals: 1}, kind: fault, text: Sensor 5 open circuit}
  - {when: {key: x.sensor5_shorted, equals: 1}, kind: fault, text: Sensor 5 short circuit}
  - {when: {key: x.sensor6_open, equals: 1}, kind: fault, text: Sensor 6 open circuit}
  - {when: {key: x.sensor6_shorted, equals: 1}, kind: fault, text: Sensor 6 short circuit}
  - {when: {key: x.sensor7_open, equals: 1}, kind: fault, text: Sensor 7 open circuit}
  - {when: {key: x.sensor7_shorted, equals: 1}, kind: fault, text: Sensor 7 short circuit}
  - {when: {key: x.sensor8_open, equals: 1}, kind: fault, text: Sensor 8 open circuit}
  - {when: {key: x.sensor8_shorted, equals: 1}, kind: fault, text: Sensor 8 short circuit}
  - {when: {key: x.sensor9_open, equals: 1}, kind: fault, text: Sensor 9 open circuit}
  - {when: {key: x.sensor9_shorted, equals: 1}, kind: fault, text: Sensor 9 short circuit}
  - {when: {key: x.sensor10_open, equals: 1}, kind: fault, text: Sensor 10 open circuit}
  - {when: {key: x.sensor10_shorted, equals: 1}, kind: fault, text: Sensor 10 short circuit}
  - {when: {key: x.sensor11_open, equals: 1}, kind: fault, text: Sensor 11 open circuit}
  - {when: {key: x.sensor11_shorted, equals: 1}, kind: fault, text: Sensor 11 short circuit}
  - {when: {key: x.sensor12_open, equals: 1}, kind: fault, text: Sensor 12 open circuit}
  - {when: {key: x.sensor12_shorted, equals: 1}, kind: fault, text: Sensor 12 short circuit}
  - {when: {key: x.sensor13_open, equals: 1}, kind: fault, text: Sensor 13 open circuit}
  - {when: {key: x.sensor13_shorted, equals: 1}, kind: fault, text: Sensor 13 short circuit}
  - {when: {key: x.sensor14_open, equals: 1}, kind: fault, text: Sensor 14 open circuit}
  - {when: {key: x.sensor14_shorted, equals: 1}, kind: fault, text: Sensor 14 short circuit}
  - {when: {key: x.sensor15_open, equals: 1}, kind: fault, text: Sensor 15 open circuit}
  - {when: {key: x.sensor15_shorted, equals: 1}, kind: fault, text: Sensor 15 short circuit}
  - {when: {key: x.sensor16_open, equals: 1}, kind: fault, text: Sensor 16 open circuit}
  - {when: {key: x.sensor16_shorted, equals: 1}, kind: fault, text: Sensor 16 short circuit}
  - {when: {key: x.error_flag1, equals: 1}, kind: fault, text: Controller error flag 1}
  - {when: {key: x.error_flag2, equals: 1}, kind: fault, text: Controller error flag 2}
  - {when: {key: x.error_flag3, equals: 1}, kind: fault, text: Controller error flag 3}
  - {when: {key: x.error_flag4, equals: 1}, kind: fault, text: Controller error flag 4}
  - {when: {key: x.error_flag5, equals: 1}, kind: fault, text: Controller error flag 5}
  - {when: {key: x.error_flag6, equals: 1}, kind: fault, text: Controller error flag 6}
  - {when: {key: x.error_flag7, equals: 1}, kind: fault, text: Controller error flag 7}
  - {when: {key: x.error_flag8, equals: 1}, kind: fault, text: Controller error flag 8}
  - {when: {key: x.error_flag9, equals: 1}, kind: fault, text: Controller error flag 9}
  - {when: {key: x.error_flag10, equals: 1}, kind: fault, text: Controller error flag 10}
  - {when: {key: x.error_flag11, equals: 1}, kind: fault, text: Controller error flag 11}
  - {when: {key: x.error_flag12, equals: 1}, kind: fault, text: Controller error flag 12}
  - {when: {key: x.error_flag13, equals: 1}, kind: fault, text: Controller error flag 13}
  - {when: {key: x.error_flag14, equals: 1}, kind: fault, text: Controller error flag 14}
  - {when: {key: x.error_flag15, equals: 1}, kind: fault, text: Controller error flag 15}
  - {when: {key: x.error_flag16, equals: 1}, kind: fault, text: Controller error flag 16}
  - {when: {key: x.warning_flag1, equals: 1}, kind: warning, text: Broken sensor (warning flag 1)}
  - {when: {key: x.warning_flag2, equals: 1}, kind: warning, text: Short circuit sensor (warning flag 2)}
  - {when: {key: x.warning_flag3, equals: 1}, kind: warning, text: DT high (warning flag 3)}
  - {when: {key: x.warning_flag4, equals: 1}, kind: warning, text: Warning circulation at night (warning flag 4)}
  - {when: {key: x.warning_flag5, equals: 1}, kind: warning, text: Warning flag 5}
  - {when: {key: x.warning_flag6, equals: 1}, kind: warning, text: Warning flag 6}
  - {when: {key: x.warning_flag7, equals: 1}, kind: warning, text: Warning flag 7}
  - {when: {key: x.warning_flag8, equals: 1}, kind: warning, text: Warning flag 8}
  - {when: {key: x.warning_flag9, equals: 1}, kind: warning, text: Warning flag 9}
  - {when: {key: x.warning_flag10, equals: 1}, kind: warning, text: Warning flag 10}
  - {when: {key: x.warning_flag11, equals: 1}, kind: warning, text: Warning flag 11}
  - {when: {key: x.warning_flag12, equals: 1}, kind: warning, text: Warning flag 12}
  - {when: {key: x.warning_flag13, equals: 1}, kind: warning, text: Warning flag 13}
  - {when: {key: x.warning_flag14, equals: 1}, kind: warning, text: Warning flag 14}
  - {when: {key: x.warning_flag15, equals: 1}, kind: warning, text: Warning flag 15}
  - {when: {key: x.warning_flag16, equals: 1}, kind: warning, text: Warning flag 16}

notes:
- The gateway translates the RESOL VBus of the connected solar controller to Modbus RTU. RESOL makes the controllers; Viessmann
  sells some of them under its own names (Vitosolic 200, SCU 124 / 224 / 345). Which registers carry data depends on the controller
  (`models`); the gateway gives no way to tell them apart, so the user picks the controller.
- 'Addresses: the document numbers coils from 1, discrete inputs from 10001 and input registers from 30001; converted to 0-based
  protocol addresses (coil 97 → 96, 10001 → 0, 30001 → 0).'
- All input registers are signed 16-bit with a multiplier of 1 (whole units). Temperatures are °C or °F, irradiation W/m²
  or W/ft² and flow l/h or gpm, as the controller sends them; the units here hold only for metric settings.
- 'RS485 (COM1 A/B), RTU, 9600 8N1, no termination resistor fitted. The document gives the address as "88, 1-9" (a rotary
  dial for several gateways, left at 0 with RESOL controllers): unit 88 is assumed for dial 0. Port 502 is for a gateway.'
- In the document's table the DeltaSol BX Plus column has blanks rather than dashes for some rows; blanks are taken as "not
  available".
