# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: remeha-gtw08
manufacturer: Remeha
name: GTW-08 Modbus gateway (heat pumps and boilers with the Remeha control platform)
kind: boiler

sources:
- id: aio-remeha-modbus
  title: aio-remeha-modbus (Python library behind remeha-modbus)
  url: https://github.com/houthacker/aio-remeha-modbus
  license: LGPL-3.0-or-later
  commit: 686fedfc7a296e7931e9916e401891b90151aabd
  path: src/aio_remeha_modbus/gtw08/appliance.py, src/aio_remeha_modbus/gtw08/buffer_tank.py, src/aio_remeha_modbus/gtw08/climate_zone.py,
    src/aio_remeha_modbus/gtw08/main_control_monitoring.py, src/aio_remeha_modbus/gtw08/system_discovery_table.py

connection:
  default_port: 502
  default_unit: 100
  transports:
  - tcp
  - rtu
  - ascii
  limits:
    max_registers: 40

encoding:
  word_order: big

identify:
  checks:
  - - table: holding
      address: 129
      type: u16
      equals: 7688
    - table: holding
      address: 135
      type: u16
      equals: 7688
    - table: holding
      address: 141
      type: u16
      equals: 7688
    - table: holding
      address: 147
      type: u16
      equals: 7688
    - table: holding
      address: 153
      type: u16
      equals: 7688
    - table: holding
      address: 159
      type: u16
      equals: 7688
    - table: holding
      address: 165
      type: u16
      equals: 7688
    - table: holding
      address: 171
      type: u16
      equals: 7688
    - table: holding
      address: 177
      type: u16
      equals: 7688
    - table: holding
      address: 183
      type: u16
      equals: 7688

defaults:
  verified: false
  sources:
  - aio-remeha-modbus

points:
  - {key: x.board1_generation, label: Board1 generation, table: holding, address: 129, type: u16, bits: [0, 7]}
  - {key: x.board1_type, label: Board1 type, table: holding, address: 129, type: u16, bits: [8, 15], enum: device_board_type}
  - {key: x.board1_sw_version, label: Board1 sw version, table: holding, address: 130, type: u16, invalid: [65535]}
  - {key: x.board1_ct_version, label: Board1 ct version, table: holding, address: 131, type: u16, invalid: [65535]}
  - {key: x.board1_hw_version, label: Board1 hw version, table: holding, address: 132, type: u16, invalid: [65535]}
  - {key: x.board1_article_number, label: Board1 article number, table: holding, address: 133, type: u32}
  - {key: x.number_of_zones, label: Number of zones, table: holding, address: 189, type: u16, bits: [0, 7]}
  - {key: x.reset, label: Reset, table: holding, address: 200, type: u16, bits: [0, 7], writable: true, note: Writing 0x5A makes the gateway discover the device boards again.}
  - {key: x.demand_status, label: Demand status, table: holding, address: 275, type: u16, flags: appliance_demand_status}
  - {key: error_code, label: Current error, table: holding, address: 277, type: u16, invalid: [65535], note: Error code as two bytes (0x0207 = 02.07); 65535 = no error.}
  - {key: x.error_priority, label: Error priority, table: holding, address: 278, type: u16, enum: appliance_error_priority}
  - {key: x.monitoring_status, label: Monitoring status, table: holding, address: 279, type: u32, flags: monitoring_status}
  - {key: x.outside_temperature, label: Outside temperature, table: holding, address: 384, type: s16, unit: °C, scale: 0.01, invalid: [32768]}
  - {key: x.season_mode, label: Season mode, table: holding, address: 385, type: u16, enum: seasonal_mode, invalid: [255]}
  - {key: x.summer_winter, label: Summer winter, table: holding, address: 386, type: u16, unit: °C, scale: 0.01, invalid: [65535], writable: true, note: Outdoor temperature above which the appliance doesn't heat; 30.5 °C means off.}
  - {key: x.neutral_band_summer_winter, label: Neutral band summer winter, table: holding, address: 387, type: u16, unit: °C, scale: 0.01, invalid: [65535], writable: true}
  - {key: x.forced_summer_mode, label: Forced summer mode, table: holding, address: 389, type: u16, enum: off_on, invalid: [255], writable: true}
  - {key: x.flow_temperature, label: Flow temperature, table: holding, address: 400, type: s16, unit: °C, scale: 0.01, invalid: [32768]}
  - {key: x.return_temperature, label: Return temperature, table: holding, address: 401, type: s16, unit: °C, scale: 0.01, invalid: [32768]}
  - {key: x.heat_pump_flow_temperature, label: Heat pump flow temperature, table: holding, address: 403, type: s16, unit: °C, scale: 0.01, invalid: [32768]}
  - {key: x.heat_pump_return_temperature, label: Heat pump return temperature, table: holding, address: 404, type: s16, unit: °C, scale: 0.01, invalid: [32768]}
  - {key: x.actual_water_pressure, label: Actual water pressure, table: holding, address: 409, type: u16, unit: bar, scale: 0.1, invalid: [255]}
  - {key: x.flow_rate, label: Flow rate, table: holding, address: 410, type: u16, unit: l/min, scale: 0.01, invalid: [65535]}
  - {key: state, label: Appliance status, table: holding, address: 411, type: u16, enum: appliance_status, invalid: [255]}
  - {key: x.appliance_substatus, label: Appliance substatus, table: holding, address: 412, type: u16, enum: appliance_sub_status}
  - {key: x.actual_relative_power, label: Actual relative power, table: holding, address: 413, type: u16, unit: '%', scale: 0.01, invalid: [65535]}
  - {key: x.generator_starts_total, label: Generator starts total, table: holding, address: 419, type: u32, invalid: [4294967295]}
  - {key: x.generator_hours_total, label: Generator hours total, table: holding, address: 421, type: u32, unit: h, invalid: [4294967295]}
  - {key: x.backup1_starts, label: Backup1 starts, table: holding, address: 423, type: u32, invalid: [4294967295]}
  - {key: x.backup1_hours, label: Backup1 hours, table: holding, address: 425, type: u32, unit: h, invalid: [4294967295]}
  - {key: x.backup2_starts, label: Backup2 starts, table: holding, address: 427, type: u32, invalid: [4294967295]}
  - {key: x.backup2_hours, label: Backup2 hours, table: holding, address: 429, type: u32, unit: h, invalid: [4294967295]}
  - {key: x.power_on_hours, label: Power on hours, table: holding, address: 431, type: u32, unit: h, invalid: [4294967295]}
  - {key: x.ch_energy_consumption, label: Ch energy consumption, table: holding, address: 433, type: u32, unit: kWh, invalid: [4294967295]}
  - {key: x.dhw_energy_consumption, label: Dhw energy consumption, table: holding, address: 435, type: u32, unit: kWh, invalid: [4294967295]}
  - {key: x.cooling_energy_consumption, label: Cooling energy consumption, table: holding, address: 437, type: u32, unit: kWh, invalid: [4294967295]}
  - {key: x.total_energy_consumption, label: Total energy consumption, table: holding, address: 439, type: u32, unit: kWh, invalid: [4294967295]}
  - {key: x.backup_energy_consumption, label: Backup energy consumption, table: holding, address: 441, type: u32, unit: kWh, invalid: [4294967295]}
  - {key: x.total_energy_delivery, label: Total energy delivery, table: holding, address: 443, type: u32, unit: kWh, invalid: [4294967295]}
  - {key: x.ch_energy_delivery, label: Ch energy delivery, table: holding, address: 445, type: u32, unit: kWh, invalid: [4294967295]}
  - {key: x.dhw_energy_delivery, label: Dhw energy delivery, table: holding, address: 447, type: u32, unit: kWh, invalid: [4294967295]}
  - {key: x.cooling_energy_delivery, label: Cooling energy delivery, table: holding, address: 449, type: u32, unit: kWh, invalid: [4294967295]}
  - {key: x.backup_energy_delivery, label: Backup energy delivery, table: holding, address: 451, type: u32, unit: kWh, invalid: [4294967295]}
  - {key: x.pump_speed, label: Pump speed, table: holding, address: 459, type: u16, unit: '%', scale: 0.1, invalid: [65535]}
  - {key: x.actual_produced_power, label: Actual produced power, table: holding, address: 460, type: u32, unit: W, scale: 0.01, invalid: [4294967295]}
  - {key: x.cop_calculated, label: Cop calculated, table: holding, address: 462, type: u16, scale: 0.001, invalid: [65535]}
  - {key: x.backup_type, label: Backup type, table: holding, address: 482, type: u16, enum: backup_type, invalid: [255], writable: true}
  - {key: x.silent_mode, label: Silent mode, table: holding, address: 490, type: u16, enum: silent_mode, invalid: [255], writable: true}
  - {key: x.silent_mode_start_time, label: Silent mode start time, table: holding, address: 491, type: u16, unit: min, scale: 10, invalid: [255], writable: true, note: Time of day in 10-minute steps since midnight; a low byte of 0xFF means not set.}
  - {key: x.silent_mode_end_time, label: Silent mode end time, table: holding, address: 492, type: u16, unit: min, scale: 10, invalid: [255], writable: true, note: Time of day in 10-minute steps since midnight; a low byte of 0xFF means not set.}
  - {key: x.ch_enabled, label: Ch enabled, table: holding, address: 500, type: u16, enum: off_on, invalid: [255], writable: true}
  - {key: x.cooling_type, label: Cooling type, table: holding, address: 502, type: u16, enum: cooling_type, invalid: [255], writable: true}
  - {key: x.forced_cooling_mode, label: Forced cooling mode, table: holding, address: 503, type: u16, enum: off_on, invalid: [255], writable: true}
  - {key: x.zone1_type, label: Zone1 type, table: holding, address: 640, type: u16, enum: climate_zone_type, invalid: [255]}
  - {key: x.zone1_function, label: Zone1 function, table: holding, address: 641, type: u16, enum: climate_zone_function, invalid: [255]}
  - {key: x.zone1_short_name, label: Zone1 short name, table: holding, address: 642, type: str, length: 3}
  - {key: x.zone1_owning_device, label: Zone1 owning device, table: holding, address: 646, type: u16, bits: [0, 7]}
  - {key: x.zone1_mode, label: Zone1 mode, table: holding, address: 649, type: u16, enum: climate_zone_mode, invalid: [255], writable: true}
  - {key: x.zone1_room_setpoint_1, label: Zone1 room setpoint 1, table: holding, address: 650, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true}
  - {key: x.zone1_room_setpoint_2, label: Zone1 room setpoint 2, table: holding, address: 651, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true}
  - {key: x.zone1_room_setpoint_3, label: Zone1 room setpoint 3, table: holding, address: 652, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true}
  - {key: x.zone1_room_setpoint_4, label: Zone1 room setpoint 4, table: holding, address: 653, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true}
  - {key: x.zone1_room_setpoint_5, label: Zone1 room setpoint 5, table: holding, address: 654, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true}
  - {key: x.zone1_room_cooling_setpoint_1, label: Zone1 room cooling setpoint 1, table: holding, address: 656, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true}
  - {key: x.zone1_room_cooling_setpoint_2, label: Zone1 room cooling setpoint 2, table: holding, address: 657, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true}
  - {key: x.zone1_room_cooling_setpoint_3, label: Zone1 room cooling setpoint 3, table: holding, address: 658, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true}
  - {key: x.zone1_room_cooling_setpoint_4, label: Zone1 room cooling setpoint 4, table: holding, address: 659, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true}
  - {key: x.zone1_room_cooling_setpoint_5, label: Zone1 room cooling setpoint 5, table: holding, address: 660, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true}
  - {key: x.zone1_temporary_room_setpoint, label: Zone1 temporary room setpoint, table: holding, address: 663, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true}
  - {key: x.zone1_room_manual_setpoint, label: Zone1 room manual setpoint, table: holding, address: 664, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true}
  - {key: x.zone1_dhw_comfort_setpoint, label: Zone1 dhw comfort setpoint, table: holding, address: 665, type: u16, unit: °C, scale: 0.01, invalid: [65535], writable: true}
  - {key: x.zone1_dhw_reduced_setpoint, label: Zone1 dhw reduced setpoint, table: holding, address: 666, type: u16, unit: °C, scale: 0.01, invalid: [65535], writable: true}
  - {key: x.zone1_max_flow_temp_setpoint, label: Zone1 max flow temp setpoint, table: holding, address: 672, type: u16, unit: °C, scale: 0.01, invalid: [65535], writable: true}
  - {key: x.zone1_heating_curve_slope, label: Zone1 heating curve slope, table: holding, address: 674, type: u16, scale: 0.1, invalid: [255], writable: true}
  - {key: x.zone1_heating_curve_base_comfort, label: Zone1 heating curve base comfort, table: holding, address: 675, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true, note: 15 °C means off.}
  - {key: x.zone1_heating_curve_base_reduced, label: Zone1 heating curve base reduced, table: holding, address: 676, type: u16, unit: °C, scale: 0.1, invalid: [65535], writable: true, note: 15 °C means off.}
  - {key: x.zone1_dhw_calorifier_hysteresis, label: Zone1 dhw calorifier hysteresis, table: holding, address: 686, type: u16, unit: °C, scale: 0.01, invalid: [65535], writable: true}
  - {key: x.zone1_selected_schedule, label: Zone1 selected schedule, table: holding, address: 688, type: u16, enum: climate_zone_schedule_id, invalid: [255], writable: true, note: Schedule 4 is the cooling program; the library refuses to write it here.}
  - {key: x.zone1_flow_temperature, label: Zone1 flow temperature, table: holding, address: 1100, type: s16, unit: °C, scale: 0.01, invalid: [32768]}
  - {key: x.zone1_room_temperature, label: Zone1 room temperature, table: holding, address: 1104, type: s16, unit: °C, scale: 0.1, invalid: [32768]}
  - {key: x.zone1_heating_mode, label: Zone1 heating mode, table: holding, address: 1109, type: u16, enum: climate_zone_heating_mode, invalid: [255]}
  - {key: x.zone1_pump_running, label: Zone1 pump running, table: holding, address: 1110, type: u16, enum: off_on}
  - {key: x.zone1_dhw_tank_temperature, label: Zone1 dhw tank temperature, table: holding, address: 1119, type: s16, unit: °C, scale: 0.01, invalid: [32768]}
  - {key: x.zone1_dhw_tank_temperature_top, label: Zone1 dhw tank temperature top, table: holding, address: 1120, type: s16, unit: °C, scale: 0.01, invalid: [32768]}
  - {key: x.buffer_tank_temperature_bottom, label: Buffer tank temperature bottom, table: holding, address: 7600, type: s16, unit: °C, scale: 0.01, invalid: [32768, 65535]}
  - {key: x.buffer_tank_temperature_top, label: Buffer tank temperature top, table: holding, address: 7601, type: s16, unit: °C, scale: 0.01, invalid: [32768, 65535]}
  - {key: x.digital_input_1_configuration, label: Digital input 1 configuration, table: holding, address: 9009, type: u16, enum: digital_input_configuration, invalid: [255], writable: true}
  - {key: x.digital_input_2_configuration, label: Digital input 2 configuration, table: holding, address: 9010, type: u16, enum: digital_input_configuration, invalid: [255], writable: true}
  - {key: x.digital_input_1_contact_logic, label: Digital input 1 contact logic, table: holding, address: 9011, type: u16, enum: di_contact_logic_configuration, invalid: [255], writable: true}
  - {key: x.digital_input_2_contact_logic, label: Digital input 2 contact logic, table: holding, address: 9012, type: u16, enum: di_contact_logic_configuration, invalid: [255], writable: true}
  - {key: x.hybrid_cop_calculated, label: Hybrid cop calculated, table: holding, address: 9230, type: u16, scale: 0.001, invalid: [65535]}

enums:
  appliance_error_priority: {'0': Locking, '3': Blocking, '6': Warning, '255': No error}
  seasonal_mode: {'0': Winter, '1': Winter frost protection, '2': Summer neutral band, '3': Summer}
  off_on: {'0': 'Off', '1': 'On'}
  appliance_status: {'0': Standby, '1': Heat demand, '2': Generator start, '3': Generator heating, '4': Generator dhw, '5': Generator stop, '6': Pump post run, '7': Cooling, '8': Controlled shutdown, '9': Start prevention, '10': Locking mode, '11': Load test min, '12': Load test heating max, '13': Load test dhw max, '15': Manual heat demand, '16': Frost protection, '17': Venting, '18': Control unit cooling, '19': Resetting, '20': Automatic filling, '21': Stopped, '22': Calibration, '23': Factory test, '24': Hydraulic balancing, '200': Device mode, '254': Unknown}
  appliance_sub_status: {'0': Standby, '1': Anti cyclus, '2': Close hydraulic valve, '3': Stop pump, '4': Wait start release, '21': Generator starting, '30': Internal setpoint, '31': Limited internal setpoint, '32': Power controlled, '60': Pump post run, '61': Start pump, '63': Start pause time, '65': Compressor unloaded, '66': Hp tmax backup on, '67': Outside temp limit hp off, '68': Hp stop by hybrid, '69': Defrost with heat pump, '70': Defrost with backup, '71': Defrost hp and backup, '73': Hp flow above tmax, '75': Hp off high humidity, '76': Hp off flow, '79': Generator unloaded, '80': Hp unloaded cooling, '81': Hp stop outside temp, '82': Hp off flow tmax, '88': Bl backup off, '89': Bl heat pump off, '90': Bl hp and backup off, '91': Low tariff, '92': Pv with heat pump, '93': Pv hp and backup, '94': Smart grid, '95': Wait water pressure, '96': No generator available, '102': Free cooling pump off, '103': Free cooling pump on, '106': Blocking active, '107': Warming up, '108': Curative defrost, '109': Preventive defrost, '200': Init completed, '201': Init csu, '202': Init identification, '203': Init blocking parameters, '204': Init safety unit, '205': Init blocking, '254': Unknown, '255': Safety shutdown}
  backup_type: {'0': No backup, '1': Single stage electrical, '2': Double stage electrical, '3': Boiler}
  silent_mode: {'0': 'Off', '1': Level 1, '2': Level 2}
  cooling_type: {'0': 'Off', '1': Active cooling, '2': Free cooling}
  digital_input_configuration: {'0': 'Off', '1': Smart grid, '2': Release compressor, '3': Release backup}
  di_contact_logic_configuration: {'0': Normally open, '1': Normally closed}
  climate_zone_type: {'0': Not present, '1': Ch only, '2': Ch and cooling, '3': Dhw, '4': Process heat, '5': Swimming pool, '254': Other}
  climate_zone_function: {'0': Disabled, '1': Direct, '2': Mixing circuit, '3': Swimming pool, '4': High temperature, '5': Fan convector, '6': Dhw tank, '7': Electrical dhw tank, '8': Time program, '9': Process heat, '10': Dhw layered, '11': Dhw bic, '12': Dhw commercial tank, '254': Dhw primary}
  climate_zone_mode: {'0': Scheduling, '1': Manual, '2': Anti frost}
  climate_zone_schedule_id: {'0': Schedule 1, '1': Schedule 2, '2': Schedule 3, '3': Schedule 4}
  climate_zone_heating_mode: {'0': Standby, '1': Heating, '2': Cooling}
  device_board_type: {'0': CU-GH, '1': CU-OH, '2': EHC, '5': CU-HW, '20': MK, '25': SCB, '27': EEC, '30': GTW, '33': EHC-ALT}

flags:
  appliance_demand_status: {'0': Unmixed circuits released, '1': Mixed circuits released, '2': Valves open or pump running safety, '3': Manual heat demand active, '4': Cooling allowed, '5': Dhw circuits released, '6': Burner unit active}
  monitoring_status: {'0': Appliance pump on, '1': Three way valve open, '2': Three way valve, '3': Three way valve closed, '4': Dhw active, '5': Ch active, '6': Cooling active, '16': Flame on, '17': Heat pump on, '18': Electrical backup on, '19': Electrical backup2 on, '20': Dhw electrical backup on, '21': Service required, '22': Power down reset needed, '23': Water pressure low}

notes:
- aio-remeha-modbus reads the GTW-08 with function 03 (holding registers), at most 40 registers per request, on unit id 100
  by default; the gateway is reached over Modbus TCP, RTU over TCP or a serial line (RTU or ASCII).
- 'Device boards: the number of boards is in the low byte of 128; board n (1-based) uses registers 129 + 6 × (n − 1) … 134
  + 6 × (n − 1). Only board 1 is listed here. A board whose type is CU-GH, CU-OH, EHC, CU-HW, EEC or EHC (alternate) is the
  appliance main board; the GTW-08 itself shows up as type GTW, generation 8.'
- 'Climate zones: the number of zones is in the low byte of 189; zone n (1-based) repeats the zone 1 registers (640…1120)
  at + 512 × (n − 1). A zone whose function (641) is 0 is disabled.'
- Each zone holds four weekly time programs of 70 registers (7 days × 10 registers) from 689; they are binary time-slot lists
  and are not listed here. The selected program is in 688.
- On CU-HW main boards (heat pump water heaters) the outside, flow, return and heat pump flow/return temperatures (384, 400,
  401, 403, 404) are not available; the digital input settings 9009…9012 exist only there.
- 'The current error (277) is shown as two bytes, high byte and low byte, e.g. 0x0207 = 02.07, with a prefix from the error
  priority (278): E = locking, H = blocking, A = warning.'
- The library spaces requests by at least 1.75 ms.
- Identification as aio-remeha-modbus recognises the device (not checked against a document).
- Taken from open-source projects (see sources); not checked against manufacturer documents.
