# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Huawei SmartLogger ModBus Interface Definitions (issue 35, 2020-02-20).

modbusspec: 0
id: huawei-smartlogger
manufacturer: Huawei
name: SmartLogger
kind: energy_manager

sources:
- title: SmartLogger ModBus Interface Definitions
  version: Issue 35 (2020-02-20)
  url: https://github.com/bohdan-s/Sungrow-Inverter/blob/755ae6fda3e9f2c897ccd11427e2d5df050409ee/Modbus%20Information/SmartLogger%20ModBus%20Interface%20Definitions.pdf
  sha256: 87a0b6d3b183df1d558659be610f865f0b0941387461d21e048e7212cc88dadb
- id: huawei-solar
  title: huawei-solar-lib (Python library used by Home Assistant)
  url: https://github.com/wlcrs/huawei-solar-lib
  license: AGPL-3.0
  commit: 19dfcfb642f362890b037ce781fb93c396fabc2e
  path: src/huawei_solar/registers.py, src/huawei_solar/register_names.py, src/huawei_solar/register_values.py
- id: openems
  title: OpenEMS Edge (open energy management system)
  url: https://github.com/OpenEMS/openems
  license: EPL-2.0
  commit: 25b4c2dd47e5566039ba280a3490b3d944079435
  path: io.openems.edge.huawei

connection:
  default_port: 502
  default_unit: 0
  transports:
  - tcp
  - rtu
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 40713
    type: str
    length: 10
  checks:
  # active power control mode
  - table: holding
    address: 40737
    type: u16
    in:
    - 0
    - 1
    - 3
    - 4
    - 6
    - 200
    - 65533
    - 65534
  # device search status
  - table: holding
    address: 40736
    type: u16
    in:
    - 0
    - 1
    - 2
  - table: holding
    address: 40713
    type: str
    length: 10
    printable: true

points:
  # Identity and clock
  - {key: serial, label: ESN, table: holding, address: 40713, type: str, length: 10, poll: slow}
  - {key: x.clock, label: Date&Time, table: holding, address: 40000, type: u32, epoch: {start: '1970-01-01', unit: s}, writable: true, poll: slow, note: Epoch seconds (UTC)., conflicts: [{sources: [huawei-solar], label: smartlogger_date_time}]}
  - {key: x.city, label: City, table: holding, address: 40002, type: u32, writable: true, poll: slow}
  - {key: x.dst_enabled, label: Daylight Saving Time (DST), table: holding, address: 40004, type: u16, enum: disabled_enabled, writable: true, poll: slow}
  - {key: x.time_zone, label: Time Zone, table: holding, address: 40005, type: s32, unit: s, poll: slow, note: Offset from UTC.}
  - {key: x.dst_state, label: DST state, table: holding, address: 40007, type: u16, enum: dst_state, poll: slow}
  - {key: x.dst_offset, label: DST offset, table: holding, address: 40008, type: u16, unit: min, poll: slow}
  - {key: x.local_time, label: The Local Time, table: holding, address: 40009, type: u32, epoch: {start: '1970-01-01', unit: s}, poll: slow, note: Epoch seconds in the SmartLogger's local time., conflicts: [{sources: [huawei-solar], label: smartlogger_local_time}]}
  - {key: x.system_time, label: The SystemTime, table: holding, address: 42017, type: datetime, length: 6, datetime: {year: {register: 0}, month: {register: 1}, day: {register: 2}, hour: {register: 3}, minute: {register: 4}, second: {register: 5}}, writable: true, poll: slow, note: 'Local time, one register per part (year 2000–2068).', conflicts: [{sources: [huawei-solar], type: u16, label: smartlogger_system_time_year}]}

  # Totals of all inverters connected to the SmartLogger
  - {key: pv_power, label: Active power, table: holding, address: 40525, type: s32, unit: W, note: Total active output power of all inverters.}
  - {key: x.input_power, label: Input power, table: holding, address: 40521, type: u32, unit: W, note: Total DC input power of all inverters.}
  - {key: reactive_power, label: Reactive power, table: holding, address: 40544, type: s32, unit: var}
  - {key: power_factor, label: Power factor, table: holding, address: 40532, type: s16, scale: 0.001}
  - {key: x.dc_current, label: DC current, table: holding, address: 40500, type: s16, unit: A, scale: 0.1, note: Total DC input current; use 40554 when it exceeds the 16-bit range.}
  - {key: x.dc_current_2, label: DC current 2, table: holding, address: 40554, type: s32, unit: A, scale: 0.1}
  - {key: l1_current, label: Phase A current, table: holding, address: 40572, type: s16, unit: A, note: Sum of all inverters' phase A currents.}
  - {key: l2_current, label: Phase B current, table: holding, address: 40573, type: s16, unit: A}
  - {key: l3_current, label: Phase C current, table: holding, address: 40574, type: s16, unit: A}
  - {key: x.line_voltage_l1_l2, label: Uab, table: holding, address: 40575, type: u16, unit: V, scale: 0.1}
  - {key: x.line_voltage_l2_l3, label: Ubc, table: holding, address: 40576, type: u16, unit: V, scale: 0.1}
  - {key: x.line_voltage_l3_l1, label: Uca, table: holding, address: 40577, type: u16, unit: V, scale: 0.1}
  - {key: x.efficiency, label: Inverter Efficiency, table: holding, address: 40685, type: u16, unit: '%', scale: 0.01}
  - {key: pv_energy, label: E-Total, table: holding, address: 40560, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: pv_energy_today, label: E-Daily, table: holding, address: 40562, type: u32, unit: kWh, scale: 0.1}
  - {key: x.generation_hours_today, label: Duration of daily power generation, table: holding, address: 40564, type: u32, unit: h, scale: 0.1}
  - {key: x.co2_reduction, label: CO2 reduction, table: holding, address: 40523, type: u32, unit: kg, scale: 0.1, poll: slow, note: Use 40550 when it exceeds the 32-bit range.}
  - {key: x.co2_reduction_total, label: CO2 reduction, table: holding, address: 40550, type: u64, unit: kg, scale: 0.01, poll: slow}

  # Plant state
  - {key: x.locked, label: Locked, table: holding, address: 40699, type: u16, enum: locked, note: Unlocked as soon as more than one inverter is on-grid and feeding.}
  - {key: x.di_status, label: DI status, table: holding, address: 40700, type: u16, flags: di, note: Bit set = DI closed.}
  - {key: x.plant_status_qinghai, label: Plant status (Qinghai), table: holding, address: 40543, type: u16, enum: plant_status_qinghai}
  - {key: x.plant_status_xinjiang, label: Plant status (Xinjiang), table: holding, address: 40566, type: u16, enum: plant_status_xinjiang}
  - {key: x.plant_status_ningxia, label: Plant status (Ningxia), table: holding, address: 40567, type: u16, enum: plant_status_ningxia}
  - {key: x.active_alarm_sequence, label: Active alarm sequence number, table: holding, address: 40568, type: u32}
  - {key: x.historical_alarm_sequence, label: Historical alarm sequence number, table: holding, address: 40570, type: u32}
  - {key: x.device_search_status, label: Device access status, table: holding, address: 40736, type: u16, enum: search_status}
  - {key: x.transfer_trip, label: Transfer trip, table: holding, address: 40204, type: u16, enum: transfer_trip, writable: true, note: In fault outage the plant shuts down and ignores start-up requests.}

  # Power control
  - {key: x.active_power_control_mode, label: Active power control mode, table: holding, address: 40737, type: u16, enum: active_mode, poll: slow}
  - {key: x.active_power_target, label: Active power scheduling target value, table: holding, address: 40738, type: u32, unit: W, scale: 100, conflicts: [{sources: [huawei-solar], type: s32, label: smartlogger_active_power_scheduling_target_value}]}
  - {key: x.active_scheduling_percentage, label: Active scheduling percentage, table: holding, address: 40802, type: u32, unit: '%', conflicts: [{sources: [huawei-solar], type: s32, label: smartlogger_active_power_scheduling_in_percentage}]}
  - {key: x.reactive_power_control_mode, label: Reactive power control mode, table: holding, address: 40740, type: u16, enum: reactive_mode, poll: slow}
  - {key: x.reactive_curve_mode, label: Reactive power scheduling curve mode, table: holding, address: 40741, type: u16, enum: reactive_curve_mode, poll: slow}
  - {key: x.reactive_power_target, label: Reactive power scheduling target value, table: holding, address: 40742, type: s32, note: 'A power factor (raw ÷ 1000) when 40741 = 0, a reactive power in kvar (raw ÷ 10) when 40741 = 1; given raw here.', conflicts: [{sources: [huawei-solar], unit: var, scale: 100, label: smartlogger_reactive_power_scheduling_target_value}]}
  - {key: x.active_adjustment, label: Active adjustment, table: holding, address: 40420, type: u32, unit: W, scale: 100, writable: true, note: Total active power of all inverters; values outside the range are discarded; write at most once a second., conflicts: [{sources: [huawei-solar], type: s32, label: smartlogger_active_power_adjustment}]}
  - {key: x.reactive_adjustment, label: Reactive adjustment, table: holding, address: 40422, type: s32, unit: var, scale: 100, writable: true}
  - {key: x.active_adjustment_2, label: Active adjustment, table: holding, address: 40424, type: u32, unit: W, scale: 100, writable: true, note: Second register pair for the same adjustment.}
  - {key: x.reactive_adjustment_2, label: Reactive adjustment, table: holding, address: 40426, type: s32, unit: var, scale: 100, writable: true}
  - {key: x.active_adjustment_percent, label: Active power adjustment by percentage, table: holding, address: 40428, type: u16, unit: '%', scale: 0.1, writable: true, min: 0, max: 100, note: Of the sum of all inverters' rated power., conflicts: [{sources: [huawei-solar], type: s16, label: smartlogger_active_power_adjustment_in_percentage}]}
  - {key: x.power_factor_adjustment, label: Power factor adjustment, table: holding, address: 40429, type: s16, scale: 0.001, writable: true, note: '(−1, −0.8] or [0.8, 1].'}
  - {key: x.max_reactive_adjustment, label: Max. reactive adjustment, table: holding, address: 40693, type: u32, unit: var, scale: 100, poll: slow}
  - {key: x.min_reactive_adjustment, label: Min. reactive adjustment, table: holding, address: 40695, type: s32, unit: var, scale: 100, poll: slow}
  - {key: x.max_active_adjustment, label: Max. active adjustment, table: holding, address: 40697, type: u32, unit: W, scale: 100, poll: slow, conflicts: [{sources: [huawei-solar], type: s32, label: smartlogger_maximum_active_power_adjustment_value}]}

  # Plant settings
  - {key: x.co2_coefficient, label: CO2 emission reduction coefficient, table: holding, address: 41124, type: u16, unit: kg/kWh, scale: 0.001, writable: true, poll: slow}
  - {key: x.pv_module_capacity, label: PV module capacity, table: holding, address: 41934, type: u32, unit: W, poll: slow}
  - {key: x.rated_plant_capacity, label: Rated plant capacity, table: holding, address: 41936, type: u32, unit: W, poll: slow}
  - {key: x.rated_inverter_capacity, label: Total rated capacity of grid-connected inverters, table: holding, address: 41938, type: u32, unit: W, poll: slow}
  - {key: x.conversion_coefficient, label: Conversion coefficient, table: holding, address: 41940, type: u32, scale: 0.001, poll: slow}
  - {key: x.jp_server_status, label: Communication status, table: holding, address: 41942, type: u16, enum: connection_result, note: Link to the servers of Japanese power companies.}
  - {key: x.comm_loss_shutdown, label: Communication abnormal shutdown, table: holding, address: 41947, type: u16, enum: disabled_enabled, writable: true, poll: slow}
  - {key: x.comm_loss_detection_time, label: Communication abnormal detection time, table: holding, address: 41948, type: u16, unit: s, writable: true, min: 60, max: 1800, poll: slow}
  - {key: x.comm_recovery_start, label: Auto start upon communication recovery, table: holding, address: 41949, type: u16, enum: disabled_enabled, writable: true, poll: slow}

  # Alarms
  - {key: x.alarm_info_1, label: Alarm Info 1, table: holding, address: 50000, type: u16, flags: alarm_info_1}
  - {key: x.alarm_info_2, label: Alarm Info 2, table: holding, address: 50001, type: u16, flags: alarm_info_2}
  - {key: x.alarm_info_3, label: Alarm Info 3, table: holding, address: 50002, type: u16, flags: alarm_info_3, note: Not in the register table; the alarm table places its bits here., verified: false}

  # Public registers (answered for every connected device on its own unit id)
  - {key: x.device_list_change, label: Device list change number, table: holding, address: 65521, type: u16}
  - {key: x.port_number, label: Port number, table: holding, address: 65522, type: u16, poll: slow}
  - {key: x.device_address, label: Device Address, table: holding, address: 65523, type: u16, poll: slow}
  - {key: x.device_name, label: Device name, table: holding, address: 65524, type: str, length: 10, writable: true, poll: slow}
  - {key: x.connection_status, label: Device connection status, table: holding, address: 65534, type: u16, enum: connection_status}
  - {key: x.smartlogger_software_package_name, label: smartlogger_software_package_name, table: holding, address: 20689, type: str, length: 30, verified: false, sources: [huawei-solar]}
  - {key: x.model_name, label: model_name, table: holding, address: 30000, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.serial_number, label: serial_number, table: holding, address: 30015, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_pv_inverter_shutdown, label: smartlogger_pv_inverter_shutdown, table: holding, address: 40196, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_pv_inverter_startup, label: smartlogger_pv_inverter_startup, table: holding, address: 40197, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_ess_shutdown, label: smartlogger_ess_shutdown, table: holding, address: 40198, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_ess_startup, label: smartlogger_ess_startup, table: holding, address: 40199, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_startup, label: smartlogger_startup, table: holding, address: 40200, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_shutdown, label: smartlogger_shutdown, table: holding, address: 40201, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_startup_shutdown, label: smartlogger_startup_shutdown, table: holding, address: 40202, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_startup_shutdown_ess, label: smartlogger_startup_shutdown_ess, table: holding, address: 40203, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_array_reset, label: smartlogger_array_reset, table: holding, address: 40205, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_quantity_of_running_pv_inverters, label: smartlogger_quantity_of_running_pv_inverters, table: holding, address: 40206, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_quantity_of_running_ess_pcss, label: smartlogger_quantity_of_running_ess_pcss, table: holding, address: 40207, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_ess_end_of_discharge_soc, label: smartlogger_ess_end_of_discharge_soc, table: holding, address: 40217, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_ess_end_of_charge_soc, label: smartlogger_ess_end_of_charge_soc, table: holding, address: 40218, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_active_pv_power_adjustment_in_fixed_value, label: smartlogger_active_pv_power_adjustment_in_fixed_value, table: holding, address: 40378, type: u32, unit: W, scale: 100, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_active_pv_power_adjustment_in_percentage, label: smartlogger_active_pv_power_adjustment_in_percentage, table: holding, address: 40380, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_active_ess_power_adjustment_in_fixed_value, label: smartlogger_active_ess_power_adjustment_in_fixed_value, table: holding, address: 40381, type: s32, unit: W, scale: 100, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_active_ess_power_adjustment_in_percentage, label: smartlogger_active_ess_power_adjustment_in_percentage, table: holding, address: 40383, type: s16, unit: '%', scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_reactive_pv_power_adjustment_in_fixed_value, label: smartlogger_reactive_pv_power_adjustment_in_fixed_value, table: holding, address: 40384, type: s32, unit: var, scale: 100, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_reactive_ess_power_adjustment_in_fixed_value, label: smartlogger_reactive_ess_power_adjustment_in_fixed_value, table: holding, address: 40386, type: s32, unit: var, scale: 100, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_active_pv_power, label: smartlogger_active_pv_power, table: holding, address: 40388, type: u32, unit: W, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_reactive_pv_power, label: smartlogger_reactive_pv_power, table: holding, address: 40390, type: s32, unit: var, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_active_ess_power, label: smartlogger_active_ess_power, table: holding, address: 40392, type: s32, unit: W, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_reactive_ess_power, label: smartlogger_reactive_ess_power, table: holding, address: 40394, type: s32, unit: var, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_rated_pv_power, label: smartlogger_rated_pv_power, table: holding, address: 40396, type: u32, unit: W, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_rated_ess_power, label: smartlogger_rated_ess_power, table: holding, address: 40398, type: u32, unit: W, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_maximum_active_pv_power_adjustment_value, label: smartlogger_maximum_active_pv_power_adjustment_value, table: holding, address: 40400, type: u32, unit: W, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_maximum_reactive_pv_power_adjustment_value, label: smartlogger_maximum_reactive_pv_power_adjustment_value, table: holding, address: 40402, type: u32, unit: var, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_minimum_reactive_pv_power_adjustment_value, label: smartlogger_minimum_reactive_pv_power_adjustment_value, table: holding, address: 40404, type: s32, unit: var, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_maximum_reactive_ess_power_adjustment_value, label: smartlogger_maximum_reactive_ess_power_adjustment_value, table: holding, address: 40406, type: u32, unit: var, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_minimum_reactive_ess_power_adjustment_value, label: smartlogger_minimum_reactive_ess_power_adjustment_value, table: holding, address: 40408, type: s32, unit: var, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_minimum_active_power_adjustment_value, label: smartlogger_minimum_active_power_adjustment_value, table: holding, address: 40412, type: s32, unit: W, scale: 100, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_active_power_adjustment_highest_priority, label: smartlogger_active_power_adjustment_highest_priority, table: holding, address: 40430, type: s32, unit: W, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_reactive_power_adjustment_highest_priority, label: smartlogger_reactive_power_adjustment_highest_priority, table: holding, address: 40432, type: s32, unit: var, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_power_supply_from_grid_today, label: smartlogger_power_supply_from_grid_today, table: holding, address: 40438, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_total_power_supply_from_grid, label: smartlogger_total_power_supply_from_grid, table: holding, address: 40464, type: s64, unit: kWh, scale: 0.01, invalid: [9223372036854775807], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_energy_charged_today, label: smartlogger_energy_charged_today, table: holding, address: 40468, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_energy_discharged_today, label: smartlogger_energy_discharged_today, table: holding, address: 40470, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_total_energy_charged, label: smartlogger_total_energy_charged, table: holding, address: 40472, type: s64, unit: kWh, scale: 0.01, invalid: [9223372036854775807], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_total_energy_discharge_d, label: smartlogger_total_energy_discharge_d, table: holding, address: 40476, type: s64, unit: kWh, scale: 0.01, invalid: [9223372036854775807], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_chargeable_capacity, label: smartlogger_chargeable_capacity, table: holding, address: 40480, type: u32, unit: kWh, scale: 0.001, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_dischargeable_capacity, label: smartlogger_dischargeable_capacity, table: holding, address: 40482, type: u32, unit: kWh, scale: 0.001, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_rated_ess_capacity, label: smartlogger_rated_ess_capacity, table: holding, address: 40484, type: u32, unit: kWh, scale: 0.001, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_maximum_ess_charge_power, label: smartlogger_maximum_ess_charge_power, table: holding, address: 40490, type: u32, unit: W, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_maximum_ess_discharge_power, label: smartlogger_maximum_ess_discharge_power, table: holding, address: 40492, type: u32, unit: W, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_highest_stable_charge_power_of_ess, label: smartlogger_highest_stable_charge_power_of_ess, table: holding, address: 40494, type: u32, unit: W, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_highest_stable_discharge_power_of_ess, label: smartlogger_highest_stable_discharge_power_of_ess, table: holding, address: 40496, type: u32, unit: W, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: battery_soc, label: smartlogger_soc, table: holding, address: 40515, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: battery_soh, label: smartlogger_soh, table: holding, address: 40516, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_soe, label: smartlogger_soe, table: holding, address: 40517, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_rated_ess_capacity_in_ah, label: smartlogger_rated_ess_capacity_in_ah, table: holding, address: 40518, type: u32, unit: Ah, scale: 0.1, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_array_in_operation, label: smartlogger_array_in_operation, table: holding, address: 40535, type: u16, enum: smart_logger_in_operation, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_array_shut_down, label: smartlogger_array_shut_down, table: holding, address: 40536, type: u16, enum: smart_logger_shut_down, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_pv_inverter_in_operation, label: smartlogger_pv_inverter_in_operation, table: holding, address: 40537, type: u16, enum: smart_logger_in_operation, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_pv_inverter_shut_down, label: smartlogger_pv_inverter_shut_down, table: holding, address: 40538, type: u16, enum: smart_logger_shut_down, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_ess_pcs_in_operation, label: smartlogger_ess_pcs_in_operation, table: holding, address: 40539, type: u16, enum: smart_logger_in_operation, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_ess_pcs_shut_down, label: smartlogger_ess_pcs_shut_down, table: holding, address: 40540, type: u16, enum: smart_logger_shut_down, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_plant_status_qinghai, label: smartlogger_plant_status_qinghai, table: holding, address: 40541, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_plant_status_shaanxi, label: smartlogger_plant_status_shaanxi, table: holding, address: 40542, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_status_information, label: smartlogger_status_information, table: holding, address: 40578, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_reserved, label: smartlogger_reserved, table: holding, address: 40608, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_system_reset, label: smartlogger_system_reset, table: holding, address: 40723, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_fast_device_access, label: smartlogger_fast_device_access, table: holding, address: 40724, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_device_operation, label: smartlogger_device_operation, table: holding, address: 40725, type: str, length: 11, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_emi_operation_mode, label: smartlogger_emi_operation_mode, table: holding, address: 41001, type: u16, enum: smart_logger_emi_operation_mode, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_active_power_control_mode_plant, label: smartlogger_active_power_control_mode_plant, table: holding, address: 41889, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_current_error_during_scanning, label: smartlogger_current_error_during_scanning, table: holding, address: 42150, type: u16, scale: 0.01, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_working_mode, label: smartlogger_working_mode, table: holding, address: 42256, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_the_active_power_gradient_register, label: smartlogger_the_active_power_gradient_register, table: holding, address: 42728, type: u32, unit: '%/s', scale: 0.001, invalid: [4294967295], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_inspection_control, label: smartlogger_inspection_control, table: holding, address: 42730, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_i_v_curve_scanning, label: smartlogger_i_v_curve_scanning, table: holding, address: 42779, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_reactive_power_control_mode_subarray, label: smartlogger_reactive_power_control_mode_subarray, table: holding, address: 44165, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_array_black_start, label: smartlogger_array_black_start, table: holding, address: 44360, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_array_black_start_status, label: smartlogger_array_black_start_status, table: holding, address: 44361, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_pv_array_pcs_working_mode, label: smartlogger_pv_array_pcs_working_mode, table: holding, address: 44365, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_voltage_adjustment_value_for_vsg_synchronous_control, label: smartlogger_voltage_adjustment_value_for_vsg_synchronous_control, table: holding, address: 44366, type: s16, unit: '%', scale: 0.01, invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_frequency_adjustment_value_for_vsg_synchronous_control, label: smartlogger_frequency_adjustment_value_for_vsg_synchronous_control, table: holding, address: 44367, type: s16, unit: '%', scale: 0.01, invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_power_on_the_pcs_of_the_subarray, label: smartlogger_power_on_the_pcs_of_the_subarray, table: holding, address: 44373, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_shut_down_the_pcs_of_the_subarray, label: smartlogger_shut_down_the_pcs_of_the_subarray, table: holding, address: 44374, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_subarray_pv_inverter_microgrid_adaptability, label: smartlogger_subarray_pv_inverter_microgrid_adaptability, table: holding, address: 44375, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_1_bit3, label: 'Abnormal Active Schedule (alarm 1100, Major)', table: holding, address: 50000, type: u16, bits: [3, 3], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_1_bit11, label: 'Abnormal Reactive Schedule (alarm 1101, Major)', table: holding, address: 50000, type: u16, bits: [11, 11], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit1, label: 'MCB Disconnect (alarm 1103, Major)', table: holding, address: 50001, type: u16, bits: [1, 1], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit2, label: 'Abnormal Cubicle (alarm 1104, Major)', table: holding, address: 50001, type: u16, bits: [2, 2], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit3, label: 'Device Address Conflict (alarm 1105, Major)', table: holding, address: 50001, type: u16, bits: [3, 3], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit4, label: 'AC SPD Fault (alarm 1106, Major)', table: holding, address: 50001, type: u16, bits: [4, 4], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit5, label: 'DI1 Custom Alarm (alarm 1107, Adaptable)', table: holding, address: 50001, type: u16, bits: [5, 5], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit6, label: 'DI2 Custom Alarm (alarm 1108, Adaptable)', table: holding, address: 50001, type: u16, bits: [6, 6], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit7, label: 'DI3 Custom Alarm (alarm 1109, Adaptable)', table: holding, address: 50001, type: u16, bits: [7, 7], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit8, label: 'DI4 Custom Alarm (alarm 1110, Adaptable)', table: holding, address: 50001, type: u16, bits: [8, 8], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit9, label: 'DI5 Custom Alarm (alarm 1111, Adaptable)', table: holding, address: 50001, type: u16, bits: [9, 9], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit10, label: 'DI6 Custom Alarm (alarm 1112, Adaptable)', table: holding, address: 50001, type: u16, bits: [10, 10], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit11, label: 'DI7 Custom Alarm (alarm 1113, Adaptable)', table: holding, address: 50001, type: u16, bits: [11, 11], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit12, label: 'DI8 Custom Alarm (alarm 1114, Adaptable)', table: holding, address: 50001, type: u16, bits: [12, 12], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit13, label: '24V Power Failure (alarm 1115, Major)', table: holding, address: 50001, type: u16, bits: [13, 13], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_2_bit14, label: 'License Expired (alarm 1119, Warning)', table: holding, address: 50001, type: u16, bits: [14, 14], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_3_bit0, label: 'WebUI Certificate Invalid (alarm 1116, Warning)', table: holding, address: 50002, type: u16, bits: [0, 0], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_3_bit1, label: 'WebUI Certificate To Expire (alarm 1117, Warning)', table: holding, address: 50002, type: u16, bits: [1, 1], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_3_bit2, label: 'WebUI Certificate Expired (alarm 1118, Major)', table: holding, address: 50002, type: u16, bits: [2, 2], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_3_bit3, label: 'Mgmt System Certificate Invalid (alarm 1120, Warning)', table: holding, address: 50002, type: u16, bits: [3, 3], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_3_bit4, label: 'Mgmt System Certificate To Expire (alarm 1121, Warning)', table: holding, address: 50002, type: u16, bits: [4, 4], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_3_bit5, label: 'Mgmt System Certificate Expired (alarm 1122, Major)', table: holding, address: 50002, type: u16, bits: [5, 5], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_3_bit12, label: 'SmartLogger Certificate Invalid (alarm 1129, Warning)', table: holding, address: 50002, type: u16, bits: [12, 12], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_3_bit13, label: 'SmartLogger Certificate About To Expire (alarm 1130, Warning)', table: holding, address: 50002, type: u16, bits: [13, 13], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_3_bit14, label: 'SmartLogger Certificate Expired (alarm 1131, Major)', table: holding, address: 50002, type: u16, bits: [14, 14], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_3_bit15, label: 'Smart Rack Controller Cables Not Connected (alarm 1132, Major)', table: holding, address: 50002, type: u16, bits: [15, 15], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_4_bit0, label: 'Mgmt System 1 Certificate Invalid (alarm 1120, Warning)', table: holding, address: 50003, type: u16, bits: [0, 0], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_4_bit1, label: 'Mgmt System 1 Certificate To Expire (alarm 1121, Warning)', table: holding, address: 50003, type: u16, bits: [1, 1], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_4_bit2, label: 'Mgmt System 1 Certificate Expired (alarm 1122, Major)', table: holding, address: 50003, type: u16, bits: [2, 2], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_4_bit3, label: 'Smart PCS Cables Not Connected (alarm 1134, Major)', table: holding, address: 50003, type: u16, bits: [3, 3], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_5_bit0, label: 'Array Black Start Failed - Command Timing (alarm 1140, Minor)', table: holding, address: 50004, type: u16, bits: [0, 0], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_5_bit1, label: 'Array Black Start Failed - Condition Not Met (alarm 1140, Minor)', table: holding, address: 50004, type: u16, bits: [1, 1], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_5_bit2, label: 'Array Black Start Failed - No ESS (alarm 1140, Minor)', table: holding, address: 50004, type: u16, bits: [2, 2], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_5_bit3, label: 'Array Black Start Failed - ESS No Support (alarm 1140, Minor)', table: holding, address: 50004, type: u16, bits: [3, 3], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_5_bit4, label: 'Array Black Start Failed - PCS No Support (alarm 1140, Minor)', table: holding, address: 50004, type: u16, bits: [4, 4], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_5_bit5, label: 'Array Black Start Failed - ESS Failed (alarm 1140, Minor)', table: holding, address: 50004, type: u16, bits: [5, 5], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_5_bit6, label: 'Array Black Start Failed - No PCS (alarm 1140, Minor)', table: holding, address: 50004, type: u16, bits: [6, 6], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_5_bit7, label: 'Array Black Start Failed - PCS Failed (alarm 1140, Minor)', table: holding, address: 50004, type: u16, bits: [7, 7], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_5_bit8, label: 'ESS Shutdown upon STS Switch-off (alarm 1141, Major)', table: holding, address: 50004, type: u16, bits: [8, 8], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_5_bit13, label: 'ESS Shutdown - Battery EPO (alarm 1141, Minor)', table: holding, address: 50004, type: u16, bits: [13, 13], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_5_bit14, label: 'ESS Shutdown - Logger Disconnected from BMS (alarm 1141, Major)', table: holding, address: 50004, type: u16, bits: [14, 14], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_6_bit0, label: 'PV Array Topology Abnormal - Cable Check (alarm 1163, Minor)', table: holding, address: 50005, type: u16, bits: [0, 0], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_6_bit1, label: 'PV Array Topology Abnormal - DC Bus PCS Mismatch (alarm 1163, Major)', table: holding, address: 50005, type: u16, bits: [1, 1], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_6_bit2, label: 'ESS Control Abnormal (alarm 1164, Minor)', table: holding, address: 50005, type: u16, bits: [2, 2], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_6_bit3, label: 'Inconsistent PCS Parameters - VSG (alarm 1165, Major)', table: holding, address: 50005, type: u16, bits: [3, 3], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_6_bit4, label: 'Inconsistent PCS Parameters - GFM (alarm 1165, Major)', table: holding, address: 50005, type: u16, bits: [4, 4], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_7_bit0, label: 'PV Array Topology Abnormal - Cable Check (alarm 1163, Minor)', table: holding, address: 50006, type: u16, bits: [0, 0], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_7_bit1, label: 'PV Array Topology Abnormal - DC Bus PCS Mismatch (alarm 1163, Major)', table: holding, address: 50006, type: u16, bits: [1, 1], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_7_bit2, label: 'ESS Control Abnormal (alarm 1164, Minor)', table: holding, address: 50006, type: u16, bits: [2, 2], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_7_bit3, label: 'Inconsistent PCS Parameters - VSG (alarm 1165, Major)', table: holding, address: 50006, type: u16, bits: [3, 3], verified: false, sources: [huawei-solar]}
  - {key: x.smartlogger_alarm_7_bit4, label: 'Inconsistent PCS Parameters - GFM (alarm 1165, Major)', table: holding, address: 50006, type: u16, bits: [4, 4], verified: false, sources: [huawei-solar]}

enums:
  disabled_enabled: {'0': Disabled, '1': Enabled}
  dst_state: {'0': DST not in effect, '1': DST in effect}
  transfer_trip: {'0': Run, '1': Fault outage}
  locked: {'0': Locked, '1': Unlocked}
  search_status: {'0': Search completed, '1': Search in progress, '2': Search failed}
  plant_status_qinghai: {'1': Unlimited power operation, '2': Limited power operation, '3': Idle, '4': 'Outage (fault, maintenance etc.)', '5': Communication interrupt}
  plant_status_xinjiang: {'0': Idle, '1': On-grid, '2': 'On-grid: self derating', '3': 'On-grid: power limit', '4': Planned outage, '5': Power limit outage, '6': Fault outage, '7': Communication interrupt}
  plant_status_ningxia: {'1': On-grid, '2': Outage, '3': Maintenance, '4': Idle}
  active_mode: {'0': No limit, '1': DI active scheduling, '3': Percentage fixed-value limitation (open loop), '4': Remote scheduling, '6': Export limitation (kW), '200': Remote output control, '65533': Slave SmartLogger, '65534': No scheduling}
  reactive_mode: {'0': No output, '1': DI reactive scheduling, '2': Reactive power fixed control, '3': Power factor fixed control, '4': Q-U characteristic curve, '5': cos(Phi)-P/Pn characteristic curve, '6': Q-U hysteresis curve (CEI0-16), '7': Remote scheduling, '9': Power factor closed-loop control (old policy), '10': Power factor closed-loop control, '65533': Slave SmartLogger, '65534': No scheduling}
  reactive_curve_mode: {'0': Power factor, '1': Reactive power fixed value}
  connection_result: {'0': Connection success, '1': Connection failed}
  connection_status: {'45056': Disconnected, '45057': Online}
  smart_logger_in_operation: {'0': Invalid, '1': In operation}
  smart_logger_shut_down: {'0': Invalid, '1': Shut down}
  smart_logger_emi_operation_mode: {'0': Master, '1': Slave}

flags:
  di: {'0': DI1, '1': DI2, '2': DI3, '3': DI4, '4': DI5, '5': DI6, '6': DI7, '7': DI8}
  alarm_info_1: {'3': Abnormal active schedule (1100), '11': Abnormal reactive schedule (1101)}
  alarm_info_2: {'1': MCB disconnect (1103), '2': Abnormal cubicle (1104), '3': Device address conflict (1105), '4': AC SPD fault (1106), '5': DI1 custom alarm (1107), '6': DI2 custom alarm (1108), '7': DI3 custom alarm (1109), '8': DI4 custom alarm (1110), '9': DI5 custom alarm (1111), '10': DI6 custom alarm (1112), '11': DI7 custom alarm (1113), '12': DI8 custom alarm (1114), '13': 24V power failure (1115), '14': License expired (1119)}
  alarm_info_3: {'0': WebUI server certificate invalid (1116), '1': WebUI server certificate about to expire (1117), '2': WebUI server certificate expired (1118), '3': Management system certificate invalid (1120), '4': Management system certificate about to expire (1121), '5': Management system certificate expired (1122), '6': Remote control certificate invalid (1123), '7': Remote control certificate about to expire (1124), '8': Remote control certificate expired (1125), '9': ESGCC certificate invalid (1126), '10': ESGCC certificate about to expire (1127), '11': ESGCC certificate expired (1128), '12': SmartLogger certificate invalid (1129), '13': SmartLogger certificate about to expire (1130), '14': SmartLogger certificate expired (1131)}

problems:
  - {when: {key: x.alarm_info_1, bit: 3}, kind: warning, text: Abnormal active schedule (1100)}
  - {when: {key: x.alarm_info_1, bit: 11}, kind: warning, text: Abnormal reactive schedule (1101)}
  - {when: {key: x.alarm_info_2, bit: 1}, kind: fault, text: MCB disconnect (1103)}
  - {when: {key: x.alarm_info_2, bit: 2}, kind: warning, text: Abnormal cubicle (1104)}
  - {when: {key: x.alarm_info_2, bit: 3}, kind: warning, text: Device address conflict (1105)}
  - {when: {key: x.alarm_info_2, bit: 4}, kind: warning, text: AC SPD fault (1106)}
  - {when: {key: x.alarm_info_2, bit: 5}, kind: warning, text: DI1 custom alarm (1107)}
  - {when: {key: x.alarm_info_2, bit: 6}, kind: warning, text: DI2 custom alarm (1108)}
  - {when: {key: x.alarm_info_2, bit: 7}, kind: warning, text: DI3 custom alarm (1109)}
  - {when: {key: x.alarm_info_2, bit: 8}, kind: warning, text: DI4 custom alarm (1110)}
  - {when: {key: x.alarm_info_2, bit: 9}, kind: warning, text: DI5 custom alarm (1111)}
  - {when: {key: x.alarm_info_2, bit: 10}, kind: warning, text: DI6 custom alarm (1112)}
  - {when: {key: x.alarm_info_2, bit: 11}, kind: warning, text: DI7 custom alarm (1113)}
  - {when: {key: x.alarm_info_2, bit: 12}, kind: warning, text: DI8 custom alarm (1114)}
  - {when: {key: x.alarm_info_2, bit: 13}, kind: warning, text: 24V power failure (1115)}
  - {when: {key: x.alarm_info_2, bit: 14}, kind: warning, text: License expired (1119)}
  - {when: {key: x.alarm_info_3, bit: 0}, kind: warning, text: WebUI server certificate invalid (1116)}
  - {when: {key: x.alarm_info_3, bit: 1}, kind: warning, text: WebUI server certificate about to expire (1117)}
  - {when: {key: x.alarm_info_3, bit: 2}, kind: warning, text: WebUI server certificate expired (1118)}
  - {when: {key: x.alarm_info_3, bit: 3}, kind: warning, text: Management system certificate invalid (1120)}
  - {when: {key: x.alarm_info_3, bit: 4}, kind: warning, text: Management system certificate about to expire (1121)}
  - {when: {key: x.alarm_info_3, bit: 5}, kind: warning, text: Management system certificate expired (1122)}
  - {when: {key: x.alarm_info_3, bit: 6}, kind: warning, text: Remote control certificate invalid (1123)}
  - {when: {key: x.alarm_info_3, bit: 7}, kind: warning, text: Remote control certificate about to expire (1124)}
  - {when: {key: x.alarm_info_3, bit: 8}, kind: warning, text: Remote control certificate expired (1125)}
  - {when: {key: x.alarm_info_3, bit: 9}, kind: warning, text: ESGCC certificate invalid (1126)}
  - {when: {key: x.alarm_info_3, bit: 10}, kind: warning, text: ESGCC certificate about to expire (1127)}
  - {when: {key: x.alarm_info_3, bit: 11}, kind: warning, text: ESGCC certificate expired (1128)}
  - {when: {key: x.alarm_info_3, bit: 12}, kind: warning, text: SmartLogger certificate invalid (1129)}
  - {when: {key: x.alarm_info_3, bit: 13}, kind: warning, text: SmartLogger certificate about to expire (1130)}
  - {when: {key: x.alarm_info_3, bit: 14}, kind: warning, text: SmartLogger certificate expired (1131)}
  - {when: {key: x.plant_status_xinjiang, equals: 6}, kind: fault, text: 'Plant: fault outage (Xinjiang status 6)'}

notes:
- Modbus TCP on port 502. Unit 0 is the SmartLogger itself (registers here); units 1–247 reach the connected devices (inverters,
  power meter, environmental monitor) at their RS485 addresses. All registers are holding registers (read 03, write 06 / 16);
  a slave answers within 5 s; at most 125 registers per read.
- The SmartLogger alarm table lists 50002 bits that its register table doesn't; alarm IDs 1106–1115 need SmartLogger V200R001
  or later.
- 'Problems: only MCB disconnect (1103, grid-tied breaker off: all inverters stop) is reported as a fault; the other SmartLogger
  alarms (scheduling, DI inputs, SPD, 24 V, certificates, license) as warnings. The Xinjiang plant status ''fault outage''
  counts as a fault where a grid operator uses it.'
- 'Left out: the write-only commands (power on/off of all inverters 40200–40203, array reset 40205, system reset 40723, fast
  device access 40724, device operation 40725), the inspection and I-V scan commands (42730, 42779), the scan current error
  42150 and the reserved block 40608.'
- 'The remapped registers (from 51000 on the SmartLogger''s unit: 25 registers per device, address = 51000 + 25 × (device
  address − 1) + offset) aren''t described here; they hold each inverter''s active / reactive power, DC current, input power,
  insulation resistance, power factor, status, cabinet temperature and fault codes, and each environmental monitor''s values.'
- The SUN2000 inverters behind the SmartLogger use their own register map (the document refers to the inverter's protocol);
  the power meter and the environmental monitor instrument are in huawei-smartlogger-meter and huawei-smartlogger-emi.
- 'Left out: smartlogger_system_time_month (holding 42018, u16) from huawei-solar overlaps x.system_time from the documents.'
- 'Left out: smartlogger_system_time_day (holding 42019, u16) from huawei-solar overlaps x.system_time from the documents.'
- 'Left out: smartlogger_system_time_hour (holding 42020, u16) from huawei-solar overlaps x.system_time from the documents.'
- 'Left out: smartlogger_system_time_minute (holding 42021, u16) from huawei-solar overlaps x.system_time from the documents.'
- 'Left out: smartlogger_system_time_second (holding 42022, u16) from huawei-solar overlaps x.system_time from the documents.'
- huawei-solar-lib reads and writes everything as holding registers (function 03, writes 06/16).
- Huawei devices accept only one Modbus TCP connection at a time.
- The library waits 1 s after connecting and 50 ms between requests.
- Detected by a model name starting with SmartLogger, or (without a model name register) by reading the ESN at 40713; the
  device name is at 65524.
- Identification as huawei-solar recognises the device (not checked against a document).
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
