# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: bataviaheat-r290
manufacturer: BataviaHeat
name: R290 monobloc heat pump (Newntide)
kind: heat_pump

sources:
- id: bataviaheat-heat-pump
  title: BataviaHeat-Heat-Pump (Home Assistant integration)
  url: https://github.com/RSloot2000/BataviaHeat-Heat-Pump
  license: MIT
  commit: 3146477cc9812b05322a8a39a3ebcda6ade31839
  path: custom_components/batavia_heat/const.py, custom_components/batavia_heat/translations/en.json

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  - tcp
  serial:
    baud: 9600

defaults:
  verified: false
  sources:
  - bataviaheat-heat-pump

points:
  - {key: x.unit_power_on, label: Unit power on, table: coil, address: 1024, type: bool, writable: true, note: 'Write-only pulse: writing 1 switches unit power on; it cannot be read. The state is in holding 912.'}
  - {key: x.unit_power_off, label: Unit power off, table: coil, address: 1025, type: bool, writable: true, note: 'Write-only pulse: writing 1 switches unit power off; it cannot be read. The state is in holding 912.'}
  - {key: x.silent_mode_on, label: Silent mode on, table: coil, address: 1073, type: bool, writable: true, note: 'Write-only pulse: writing 1 switches silent mode on; it cannot be read. The state is in holding 913.'}
  - {key: x.silent_mode_off, label: Silent mode off, table: coil, address: 1074, type: bool, writable: true, note: 'Write-only pulse: writing 1 switches silent mode off; it cannot be read. The state is in holding 913.'}
  - {key: x.silent_level_2_off, label: Silent level 2 off, table: coil, address: 1075, type: bool, writable: true, note: 'Write-only pulse: writing 1 switches silent level 2 off; it cannot be read. Only with coil 1073 (silent mode) on.'}
  - {key: x.silent_level_2_on, label: Silent level 2 on, table: coil, address: 1076, type: bool, writable: true, note: 'Write-only pulse: writing 1 switches silent level 2 on; it cannot be read. Only with coil 1073 (silent mode) on.'}
  - {key: x.operational_status, label: Operational status, table: holding, address: 768, type: s16, invalid: [-32702, -32700]}
  - {key: x.heating_target_setpoint, label: Heating target setpoint, table: holding, address: 772, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.compressor_discharge_temperature, label: Compressor discharge temperature, table: holding, address: 773, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.water_outlet_temperature, label: Water outlet temperature, table: holding, address: 776, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.unit_power_state, label: Unit power state, table: holding, address: 912, type: s16, invalid: [-32702, -32700], note: On/off (0 = off).}
  - {key: x.silent_mode_state, label: Silent mode state, table: holding, address: 913, type: s16, invalid: [-32702, -32700], note: '0 = off, 1 = level 1, 3 = level 2.'}
  - {key: x.compressor_running, label: Compressor running, table: holding, address: 1283, type: s16, invalid: [-32702, -32700], note: On/off (0 = off).}
  - {key: x.plate_hx_water_inlet_temperature, label: Plate HX water inlet temperature, table: holding, address: 1348, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.plate_hx_water_outlet_temperature, label: Plate HX water outlet temperature, table: holding, address: 1349, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.total_water_outlet_temperature, label: Total water outlet temperature, table: holding, address: 1350, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.buffer_inlet_temperature, label: Buffer inlet temperature, table: holding, address: 3230, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.buffer_outlet_temperature, label: Buffer outlet temperature, table: holding, address: 3231, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.working_mode, label: Working mode, table: holding, address: 6400, type: s16, enum: working_mode, invalid: [-32702, -32700], writable: true}
  - {key: x.cooling_setpoint_temperature, label: Cooling setpoint temperature, table: holding, address: 6401, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.max_heating_temperature, label: Max heating temperature, table: holding, address: 6402, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.cooling_target_room_temperature, label: Cooling target room temperature, table: holding, address: 6404, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.heating_target_room_temperature, label: Heating target room temperature, table: holding, address: 6405, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.heating_setpoint_zone_b, label: Heating setpoint zone B, table: holding, address: 6408, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.cooling_curve_zone_a, label: Cooling curve zone A, table: holding, address: 6425, type: s16, invalid: [-32702, -32700], writable: true}
  - {key: x.heating_curve_mode, label: Heating curve zone A, table: holding, address: 6426, type: s16, invalid: [-32702, -32700], writable: true}
  - {key: x.cooling_curve_zone_b, label: Cooling curve zone B, table: holding, address: 6427, type: s16, invalid: [-32702, -32700], writable: true}
  - {key: x.heating_curve_zone_b, label: Heating curve zone B, table: holding, address: 6428, type: s16, invalid: [-32702, -32700], writable: true}
  - {key: x.cool_custom_outdoor_temp_1, label: Cool custom outdoor temp 1, table: holding, address: 6429, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.cool_custom_outdoor_temp_2, label: Cool custom outdoor temp 2, table: holding, address: 6430, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.cool_custom_outlet_temp_1, label: Cool custom outlet temp 1, table: holding, address: 6431, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.cool_custom_outlet_temp_2, label: Cool custom outlet temp 2, table: holding, address: 6432, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.curve_outdoor_temp_high, label: Curve outdoor temp high, table: holding, address: 6433, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.curve_outdoor_temp_low, label: Curve outdoor temp low, table: holding, address: 6434, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.curve_water_temp_mild, label: Curve water temp mild, table: holding, address: 6435, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.curve_water_temp_cold, label: Curve water temp cold, table: holding, address: 6436, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.power_mode, label: Power mode, table: holding, address: 6465, type: s16, enum: power_mode, invalid: [-32702, -32700], writable: true}
  - {key: x.pump_operating_mode, label: Pump operating mode, table: holding, address: 6472, type: s16, enum: pump_operating_mode, invalid: [-32702, -32700], writable: true}
  - {key: x.pump_intermittent_stop_time, label: Pump intermittent stop time, table: holding, address: 6507, type: s16, unit: min, invalid: [-32702, -32700], writable: true}
  - {key: x.pump_intermittent_run_time, label: Pump intermittent run time, table: holding, address: 6511, type: s16, unit: min, invalid: [-32702, -32700], writable: true}
  - {key: x.auto_cool_min_ambient, label: Auto-cool min ambient, table: holding, address: 7184, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.auto_cool_max_ambient, label: Auto-cool max ambient, table: holding, address: 7185, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.holiday_heating_temperature, label: Holiday heating temperature, table: holding, address: 7186, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.holiday_dhw_temperature, label: Holiday DHW temperature, table: holding, address: 7187, type: s16, unit: °C, invalid: [-32702, -32700], writable: true}
  - {key: x.auxiliary_heater_mode, label: Auxiliary heater mode, table: holding, address: 7189, type: s16, enum: auxiliary_heater_mode, invalid: [-32702, -32700], writable: true}
  - {key: x.external_heat_source_mode, label: External heat source mode, table: holding, address: 7190, type: s16, enum: external_heat_source_mode, invalid: [-32702, -32700], writable: true}
  - {key: x.pump_control_type, label: Pump control type, table: holding, address: 7232, type: s16, enum: pump_control_type, invalid: [-32702, -32700], writable: true}
  - {key: x.pump_target_speed_setpoint, label: Pump target speed setpoint, table: holding, address: 7234, type: s16, unit: rpm, invalid: [-32702, -32700], writable: true}
  - {key: x.pump_manufacturer, label: Pump manufacturer, table: holding, address: 7235, type: s16, invalid: [-32702, -32700], writable: true}
  - {key: x.pump_target_flow_setpoint, label: Pump target flow setpoint, table: holding, address: 7236, type: s16, unit: L/h, invalid: [-32702, -32700], writable: true}
  - {key: x.lower_return_pump_interval, label: Lower return pump interval, table: holding, address: 7237, type: s16, unit: min, invalid: [-32702, -32700], writable: true}
  - {key: x.lower_return_pump_sterilization, label: Lower return pump sterilization, table: holding, address: 7238, type: s16, enum: lower_return_pump_sterilization, invalid: [-32702, -32700], writable: true}
  - {key: x.lower_return_pump_timed, label: Lower return pump timed, table: holding, address: 7239, type: s16, enum: lower_return_pump_timed, invalid: [-32702, -32700], writable: true}
  - {key: x.ambient_temperature, label: Ambient temperature, table: input, address: 22, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.fin_coil_temperature, label: Fin coil temperature, table: input, address: 23, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.suction_temperature, label: Suction temperature, table: input, address: 24, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.discharge_temperature, label: Discharge temperature, table: input, address: 25, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.low_pressure, label: Low pressure, table: input, address: 32, type: s16, unit: bar, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.high_pressure, label: High pressure, table: input, address: 33, type: s16, unit: bar, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.pump_target_speed, label: Pump target speed, table: input, address: 53, type: s16, unit: rpm, invalid: [-32702, -32700]}
  - {key: x.pump_flow_rate, label: Pump flow rate, table: input, address: 54, type: s16, unit: L/h, invalid: [-32702, -32700]}
  - {key: x.pump_control_signal, label: Pump control signal, table: input, address: 66, type: s16, unit: '%', scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.module_water_outlet_temperature, label: Module water outlet temperature, table: input, address: 137, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.module_ambient_temperature, label: Module ambient temperature, table: input, address: 138, type: s16, unit: °C, scale: 0.1, invalid: [-32702, -32700]}
  - {key: x.pump_feedback_signal, label: Pump feedback signal, table: input, address: 142, type: s16, unit: '%', scale: 0.1, invalid: [-32702, -32700]}

enums:
  working_mode: {'1': Cool, '2': Heat, '3': Auto}
  power_mode: {'0': Standard, '1': Powerful, '2': Eco, '3': Auto}
  auxiliary_heater_mode: {'0': 'Off', '1': Heating only, '2': DHW only, '3': Heating + DHW}
  external_heat_source_mode: {'0': 'Off', '1': Heating only, '2': DHW only, '3': Heating + DHW}
  pump_operating_mode: {'0': Continuous, '1': Stop at temp, '2': Intermittent}
  pump_control_type: {'1': Speed, '2': Flow, '3': On-Off, '4': Power}
  lower_return_pump_sterilization: {'0': 'Off', '1': 'On'}
  lower_return_pump_timed: {'0': 'Off', '1': 'On'}

notes:
- BataviaHeat R290 3-8 kW monobloc, made by Newntide; other Newntide-based heat pumps may share this map. The map was found
  by bus sniffing and register scans, not from a manufacturer document.
- 'RS485 behind the heat pump''s tablet controller: only one Modbus master may poll the bus. BataviaHeat-Heat-Pump either
  shares it with the tablet (timing its requests to the tablet''s cycle) or uses the secondary RS485 port on the mainboard.'
- Raw values 32834 and 32836 (0x8042, 0x8044) mean a disconnected sensor.
- 'Holding 768, 772, 773 and 776 must be read one at a time: a block read returns too few registers and 0 for 772. They read
  0 while the compressor is off.'
- Holding registers 5, 72, 74-76 and 187-189 look like sensor values but are not kept up to date by the heat pump; live sensor
  data is in the input registers.
- The coils are write-only pulses (function 05, value 0xFF00), one coil to switch on and another to switch off; they cannot
  be read back. The state is in holding 912 (unit power) and 913 (silent mode).
- Taken from open-source projects (see sources); not checked against manufacturer documents.
