# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Daikin EWYT-B BAS Integration Guide Modbus D-EIGOC00203-22 01 English (D-EIGOC00203-22_01EN, unit
# software NASH_HP 2.00.B, 25/09/2023).

modbusspec: 0
id: daikin-ewyt-b
manufacturer: Daikin
name: EWYT-B air-to-water heat pump (Microtech controller)
kind: heat_pump

sources:
- title: EWYT-B BAS Integration Guide - Modbus protocol (D-EIGOC00203-22_01EN_EWYT-B)
  version: 01 (software NASH_HP 2.00.B, 25/09/2023)
  url: https://www.daikin.am/content/dam/document-library/installation-manuals/EWYT-B-(SL.SR.SS.XL.XR.XS.)_BAS%20Integration%20Guide%20Modbus_D-EIGOC00203-22_01_English.pdf
  sha256: 25e71cd9a09ed57bcd25dee19bbefce47d7d1ac7ebd302ebc8f1cb598e85fb6a

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 19200
    format: 8N2

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  # unit model: heat pump
  - table: holding
    address: 317
    type: u16
    equals: 4
  # number of circuits
  - table: holding
    address: 1855
    type: u16
    in:
    - 1
    - 2
  # unit status
  - table: holding
    address: 15
    type: u16
    range:
    - 0
    - 4

defaults:
  verified: false

points:
  # Unit state and commands
  - {key: x.control_source, label: Unit - Control Source, table: holding, address: 1, type: u16, enum: control_source}
  - {key: x.enabled_state, label: Unit - Enabled State, table: holding, address: 2, type: u16, enum: disabled_enabled}
  - {key: x.run_allowed, label: Unit - Run Allowed, table: holding, address: 3, type: u16, enum: run_allowed}
  - {key: x.capacity_limited, label: Unit - Capacity Limited, table: holding, address: 4, type: u16, enum: capacity_limited}
  - {key: x.generic_alarm, label: Unit - Generic Alarm, table: holding, address: 5, type: u16, enum: no_alarm}
  - {key: x.evaporator_flow, label: Evaporator - Water Flow State, table: holding, address: 6, type: u16, enum: water_flow}
  - {key: x.operating_state, label: Unit - Operating State, table: holding, address: 8, type: u16, enum: thermo}
  - {key: x.enable_setpoint, label: Unit - Enable Setpoint, table: holding, address: 9, type: u16, enum: disable_enable, poll: slow, writable: true}
  - {key: x.alarm_reset, label: Unit - Alarm Reset Setpoint, table: holding, address: 10, type: u16, enum: alarm_reset, poll: slow, writable: true, note: Write 1 to clear the alarms.}
  - {key: x.active_mode, label: Unit - Active Operation Mode, table: holding, address: 11, type: u16, enum: active_mode}
  - {key: x.active_setpoint, label: Unit - Active Temperature Setpoint, table: holding, address: 12, type: s16, unit: °C, scale: 0.1}
  - {key: x.capacity, label: Unit - Actual Capacity, table: holding, address: 13, type: u16, unit: '%', scale: 0.1}
  - {key: x.capacity_limit, label: Unit - Active Capacity Limit, table: holding, address: 14, type: u16, unit: '%', scale: 0.1}
  - {key: state, label: Unit - Status, table: holding, address: 15, type: u16, enum: unit_status}
  # Water and air temperatures, electrical values
  - {key: x.evaporator_entering_temperature, label: Evaporator Entering Water Temperature, table: holding, address: 16, type: s16, unit: °C, scale: 0.1}
  - {key: x.evaporator_leaving_temperature, label: Evaporator Leaving Water Temperature, table: holding, address: 17, type: s16, unit: °C, scale: 0.1}
  - {key: x.heat_recovery_enable, label: Heat Recovery - Enable Setpoint, table: holding, address: 18, type: u16, enum: disable_enable, poll: slow, writable: true}
  - {key: x.heat_recovery_entering_temperature, label: Heat Recovery - Entering Water Temperature, table: holding, address: 22, type: s16, unit: °C, scale: 0.1}
  - {key: x.heat_recovery_leaving_temperature, label: Heat Recovery - Leaving Water Temperature, table: holding, address: 23, type: s16, unit: °C, scale: 0.1}
  - {key: x.outside_temperature, label: Outside Air Temperature, table: holding, address: 24, type: s16, unit: °C, scale: 0.1}
  - {key: x.current, label: Unit - Average Current, table: holding, address: 25, type: u16, unit: A}
  - {key: x.voltage, label: Unit - Average Voltage, table: holding, address: 26, type: u16, unit: V, scale: 0.1}
  - {key: consumer_power, label: Unit - Active Power, table: holding, address: 27, type: u16, unit: W, scale: 100, positive: consumption, note: 0.1 kW per step.}
  # Active alarms: index = general cause, code = index × 256 + the reporting device (see the enums)
  - {key: x.warning_index, label: Unit Alarm - Warning Index, table: holding, address: 28, type: u16, enum: warning_index, note: 0 = no warning (assumed; not stated).}
  - {key: x.problem_index, label: Unit Alarm - Problem Index, table: holding, address: 29, type: u16, enum: problem_index}
  - {key: x.fault_index, label: Unit Alarm - Fault Index, table: holding, address: 30, type: u16, enum: fault_index}
  - {key: x.warning_code, label: Unit Alarm - Warning Code, table: holding, address: 31, type: u16, note: 'The high byte is the warning index; the low byte tells the unit, circuit or compressor (e.g. C1.Comp1).'}
  - {key: x.problem_code, label: Unit Alarm - Problem Code, table: holding, address: 32, type: u16}
  - {key: error_code, label: Unit Alarm - Fault Code, table: holding, address: 33, type: u16, note: High byte = fault index (register 30).}
  # Setpoints
  - {key: x.mode_setpoint, label: Unit - Operation Mode Setpoint, table: holding, address: 34, type: u16, enum: mode_setpoint, poll: slow, writable: true}
  - {key: x.cool_setpoint, label: Unit - Cool Temperature Setpoint, table: holding, address: 35, type: s16, unit: °C, scale: 0.1, poll: slow, writable: true}
  - {key: x.ice_setpoint, label: Unit - Ice Temperature Setpoint, table: holding, address: 36, type: s16, unit: °C, scale: 0.1, poll: slow, writable: true}
  - {key: x.heat_setpoint, label: Unit - Heat Temperature Setpoint, table: holding, address: 37, type: s16, unit: °C, scale: 0.1, poll: slow, writable: true}
  - {key: x.capacity_limit_setpoint, label: Unit - Capacity Limit Setpoint, table: holding, address: 38, type: u16, unit: '%', scale: 0.1, poll: slow, writable: true}
  # Refrigerant circuits
  - {key: x.circuit1_condenser_pressure, label: Circuit 1 - Condenser Refrigerant Pressure, table: holding, address: 39, type: s16, unit: kPa, scale: 0.1}
  - {key: x.circuit1_condenser_saturated_temperature, label: Circuit 1 - Condenser Saturated Temperature, table: holding, address: 40, type: s16, unit: °C, scale: 0.1}
  - {key: x.circuit1_evaporator_pressure, label: Circuit 1 - Evaporator Refrigerant Pressure, table: holding, address: 41, type: s16, unit: kPa, scale: 0.1}
  - {key: x.circuit1_evaporator_saturated_temperature, label: Circuit 1 - Evaporator Saturated Temperature, table: holding, address: 42, type: s16, unit: °C, scale: 0.1}
  - {key: x.circuit2_condenser_pressure, label: Circuit 2 - Condenser Refrigerant Pressure, table: holding, address: 43, type: s16, unit: kPa, scale: 0.1}
  - {key: x.circuit2_condenser_saturated_temperature, label: Circuit 2 - Condenser Saturated Temperature, table: holding, address: 44, type: s16, unit: °C, scale: 0.1}
  - {key: x.circuit2_evaporator_pressure, label: Circuit 2 - Evaporator Refrigerant Pressure, table: holding, address: 45, type: s16, unit: kPa, scale: 0.1}
  - {key: x.circuit2_evaporator_saturated_temperature, label: Circuit 2 - Evaporator Saturated Temperature, table: holding, address: 46, type: s16, unit: °C, scale: 0.1}
  - {key: x.circuit1_shutdown_alarm, label: Circuit 1 - Shutdown Alarm, table: holding, address: 51, type: u16, enum: shutdown_alarm}
  - {key: x.circuit2_shutdown_alarm, label: Circuit 2 - Shutdown Alarm, table: holding, address: 52, type: u16, enum: shutdown_alarm}
  - {key: x.unit_shutdown_alarm, label: Unit - Shutdown Alarm, table: holding, address: 54, type: u16, enum: shutdown_alarm}
  - {key: x.heat_recovery_setpoint, label: Heat Recovery - Temperature Setpoint, table: holding, address: 59, type: s16, unit: °C, scale: 0.1, poll: slow, writable: true}
  - {key: x.heat_recovery_state, label: Heat Recovery - Operating State, table: holding, address: 60, type: u16, enum: heat_recovery_state}
  - {key: x.defrost_state, label: Defrost - Operating State, table: holding, address: 62, type: u16, flags: defrost, note: 'The document lists bit 0 as "None", bit 1 and 2 as defrost on circuit 1 / 2.'}
  # Compressors
  - {key: x.c1_comp1_suction_temperature, label: Circ 1 Compressor 1 - Suction Temperature, table: holding, address: 65, type: s16, unit: °C, scale: 0.1}
  - {key: x.c1_comp1_discharge_temperature, label: Circ 1 Compressor 1 - Discharge Temperature, table: holding, address: 68, type: s16, unit: °C, scale: 0.1}
  - {key: x.c1_comp1_capacity, label: Circ 1 Compressor 1 - Actual Capacity, table: holding, address: 1840, type: u16, unit: '%', scale: 0.1}
  - {key: x.c1_comp1_state, label: Circ 1 Compressor 1 - Operating State, table: holding, address: 1852, type: u16, enum: off_on}
  - {key: x.c1_comp1_off_auto, label: Circ 1 Compressor 1 - OffAuto Setpoint, table: holding, address: 1841, type: u16, enum: off_auto, poll: slow, writable: true}
  - {key: x.c1_comp1_starts, label: Circ 1 Compressor 1 - Number of Starts, table: holding, address: 73, type: u16, poll: slow, note: Marked writable (W) in the document.}
  - {key: x.c1_comp1_hours, label: Circ 1 Compressor 1 - Number of Running Hours, table: holding, address: 74, type: u32, unit: h, poll: slow, note: Two registers; the word order is not stated (assumed most significant word first).}
  - {key: x.c1_comp2_state, label: Circ 1 Compressor 2 - Operating State, table: holding, address: 1838, type: u16, enum: off_on}
  - {key: x.c1_comp2_off_auto, label: Circ 1 Compressor 2 - OffAuto Setpoint, table: holding, address: 1827, type: u16, enum: off_auto, poll: slow, writable: true}
  - {key: x.c1_comp2_starts, label: Circ 1 Compressor 2 - Number of Starts, table: holding, address: 86, type: u16, poll: slow}
  - {key: x.c1_comp2_hours, label: Circ 1 Compressor 2 - Number of Running Hours, table: holding, address: 87, type: u32, unit: h, poll: slow}
  - {key: x.c1_comp3_state, label: Circ 1 Compressor 3 - Operating State, table: holding, address: 1825, type: u16, enum: off_on}
  - {key: x.c1_comp3_off_auto, label: Circ 1 Compressor 3 - OffAuto Setpoint, table: holding, address: 1814, type: u16, enum: off_auto, poll: slow, writable: true}
  - {key: x.c1_comp3_starts, label: Circ 1 Compressor 3 - Number of Starts, table: holding, address: 99, type: u16, poll: slow}
  - {key: x.c1_comp3_hours, label: Circ 1 Compressor 3 - Number of Running Hours, table: holding, address: 100, type: u32, unit: h, poll: slow}
  - {key: x.c2_comp1_suction_temperature, label: Circ 2 Compressor 1 - Suction Temperature, table: holding, address: 104, type: s16, unit: °C, scale: 0.1}
  - {key: x.c2_comp1_discharge_temperature, label: Circ 2 Compressor 1 - Discharge Temperature, table: holding, address: 107, type: s16, unit: °C, scale: 0.1}
  - {key: x.c2_comp1_capacity, label: Circ 2 Compressor 1 - Actual Capacity, table: holding, address: 1800, type: u16, unit: '%', scale: 0.1}
  - {key: x.c2_comp1_state, label: Circ 2 Compressor 1 - Operating State, table: holding, address: 1812, type: u16, enum: off_on}
  - {key: x.c2_comp1_off_auto, label: Circ 2 Compressor 1 - OffAuto Setpoint, table: holding, address: 1801, type: u16, enum: off_auto, poll: slow, writable: true}
  - {key: x.c2_comp1_starts, label: Circ 2 Compressor 1 - Number of Starts, table: holding, address: 112, type: u16, poll: slow}
  - {key: x.c2_comp1_hours, label: Circ 2 Compressor 1 - Number of Running Hours, table: holding, address: 113, type: u32, unit: h, poll: slow}
  - {key: x.c2_comp2_state, label: Circ 2 Compressor 2 - Operating State, table: holding, address: 1799, type: u16, enum: off_on}
  - {key: x.c2_comp2_off_auto, label: Circ 2 Compressor 2 - OffAuto Setpoint, table: holding, address: 1788, type: u16, enum: off_auto, poll: slow, writable: true}
  - {key: x.c2_comp2_starts, label: Circ 2 Compressor 2 - Number of Starts, table: holding, address: 125, type: u16, poll: slow}
  - {key: x.c2_comp2_hours, label: Circ 2 Compressor 2 - Number of Running Hours, table: holding, address: 126, type: u32, unit: h, poll: slow}
  - {key: x.c2_comp3_state, label: Circ 2 Compressor 3 - Operating State, table: holding, address: 1786, type: u16, enum: off_on}
  - {key: x.c2_comp3_off_auto, label: Circ 2 Compressor 3 - OffAuto Setpoint, table: holding, address: 1775, type: u16, enum: off_auto, poll: slow, writable: true}
  - {key: x.c2_comp3_starts, label: Circ 2 Compressor 3 - Number of Starts, table: holding, address: 138, type: u16, poll: slow}
  - {key: x.c2_comp3_hours, label: Circ 2 Compressor 3 - Number of Running Hours, table: holding, address: 139, type: u32, unit: h, poll: slow}
  # Collective housing and performance monitoring
  - {key: x.changeover_upper_limit, label: Collective Housing - Changeover Temp. Upper Limit, table: holding, address: 255, type: s16, unit: °C, scale: 0.1, poll: slow}
  - {key: x.changeover_lower_limit, label: Collective Housing - Changeover Temp. Lower Limit, table: holding, address: 256, type: s16, unit: °C, scale: 0.1, poll: slow}
  - {key: x.controlled_temperature, label: Collective Housing - Controlled Temperature, table: holding, address: 257, type: s16, unit: °C, scale: 0.1}
  - {key: x.thermal_power, label: Performance - Unit Thermal Capacity, table: holding, address: 260, type: u32, unit: W, scale: 100, note: '0.1 kW per step; two registers, word order not stated (assumed most significant word first).'}
  - {key: x.power_input, label: Performance - Unit Power Input, table: holding, address: 262, type: u32, unit: W, scale: 100, note: 0.1 kW per step.}
  - {key: x.efficiency, label: Performance - Unit Efficiency, table: holding, address: 264, type: u16, scale: 0.01}
  - {key: x.thermal_energy, label: Performance - Unit Thermal Energy, table: holding, address: 266, type: u32, unit: kWh, scale: 100, poll: slow, note: 0.1 MWh per step.}
  - {key: x.electrical_energy, label: Performance - Unit Electrical Energy, table: holding, address: 268, type: u32, unit: kWh, scale: 100, poll: slow, note: 0.1 MWh per step; see also register 1900.}
  # Pumps, unit information
  - {key: x.evaporator_pump_speed, label: Evaporator Pump - Speed, table: holding, address: 296, type: u16, unit: '%'}
  - {key: x.evaporator_pump1_hours, label: Evaporator Pump 1 - Number of Running Hours, table: holding, address: 303, type: u32, unit: h, poll: slow}
  - {key: x.evaporator_pump1_state, label: Evaporator Pump 1 - Operating State, table: holding, address: 305, type: u16, enum: stop_run}
  - {key: x.evaporator_pump2_hours, label: Evaporator Pump 2 - Number of Running Hours, table: holding, address: 306, type: u32, unit: h, poll: slow}
  - {key: x.evaporator_pump2_state, label: Evaporator Pump 2 - Operating State, table: holding, address: 308, type: u16, enum: stop_run}
  - {key: x.evaporator_pump1_fault, label: Evaporator Pump 1 - Fault, table: holding, address: 430, type: u16, enum: no_alarm}
  - {key: x.evaporator_pump2_fault, label: Evaporator Pump 2 - Fault, table: holding, address: 431, type: u16, enum: no_alarm}
  - {key: x.measurement_units, label: Unit - Measurement unit setpoint, table: holding, address: 316, type: u16, enum: measurement_units, poll: slow, writable: true, note: The units in this file are the metric ones.}
  - {key: x.unit_model, label: Unit - Model, table: holding, address: 317, type: u16, enum: unit_model, poll: slow}
  - {key: x.panel_temperature, label: Unit - Electrical Panel Temperature, table: holding, address: 850, type: s16, unit: °C, scale: 0.1}
  - {key: x.circuits, label: Unit - Number of Circuits, table: holding, address: 1855, type: u16, poll: slow}
  - {key: x.compressors, label: Unit - Number of Compressors, table: holding, address: 1856, type: u16, poll: slow, note: Compressors per circuit (1-3).}
  - {key: x.tons, label: Unit - Number of Tons, table: holding, address: 1857, type: u16, poll: slow}
  # Superheat, energy, variable flow
  - {key: x.circuit2_superheat_setpoint, label: Circuit 2 - Evaporator Superheat Active Setpoint, table: holding, address: 1896, type: s16, unit: K, scale: 0.1}
  - {key: x.circuit1_superheat_setpoint, label: Circuit 1 - Evaporator Superheat Active Setpoint, table: holding, address: 1897, type: s16, unit: K, scale: 0.1}
  - {key: x.circuit2_superheat, label: Circuit 2 - Evaporator Superheat Temperature, table: holding, address: 1898, type: s16, unit: K, scale: 0.1}
  - {key: x.circuit1_superheat, label: Circuit 1 - Evaporator Superheat Temperature, table: holding, address: 1899, type: s16, unit: K, scale: 0.1}
  - {key: consumer_energy, label: Unit - Active Energy, table: holding, address: 1900, type: u32, unit: kWh, scale: 0.1, poll: slow, note: Two registers; word order not stated (assumed most significant word first).}
  - {key: power_factor, label: Unit - Power Factor, table: holding, address: 1902, type: s16, scale: 0.01}
  - {key: x.plant_differential_pressure, label: Variable Flow - Plant Differential Pressure, table: holding, address: 1905, type: s16, unit: kPa, scale: 0.1, writable: true, note: Marked W in the document (a value the BAS may supply).}
  - {key: x.bypass_valve, label: Variable Flow - Water Bypass Valve State, table: holding, address: 1906, type: u16, enum: valve}
  - {key: x.plant_differential_pressure_setpoint, label: Variable Flow - Plant Differential Pressure setpoint, table: holding, address: 1909, type: u16, unit: kPa, scale: 0.1, poll: slow, writable: true}
  - {key: x.plant_delta_temperature, label: Variable Flow - Plant Delta Temperature, table: holding, address: 1911, type: s16, unit: K, scale: 0.1}
  - {key: x.plant_delta_temperature_setpoint, label: Variable Flow - Plant Delta Temperature Setpoint, table: holding, address: 1913, type: s16, unit: K, scale: 0.1, poll: slow, writable: true}
  - {key: x.evaporator_fixed_speed_setpoint, label: Variable Flow - Evaporator Fixed Speed Setpoint, table: holding, address: 1915, type: s16, unit: '%', poll: slow, writable: true}
  # Expansion valves and fans
  - {key: x.circuit2_expansion_valve, label: Circuit 2 - Expansion Valve Position, table: holding, address: 1966, type: u16, unit: '%'}
  - {key: x.circuit2_fan_speed, label: Circuit 2 - Fan Speed, table: holding, address: 1970, type: u16, unit: '%'}
  - {key: x.circuit2_condenser_approach, label: Circuit 2 - Condenser Approach Temperature, table: holding, address: 1971, type: s16, unit: K, scale: 0.1}
  - {key: x.circuit2_evaporator_approach, label: Circuit 2 - Evaporator Approach Temperature, table: holding, address: 1972, type: s16, unit: K, scale: 0.1}
  - {key: x.circuit2_fan_staging, label: Circuit 2 - Fan Staging, table: holding, address: 1981, type: u16}
  - {key: x.circuit1_expansion_valve, label: Circuit 1 - Expansion Valve Position, table: holding, address: 1982, type: u16, unit: '%'}
  - {key: x.circuit1_fan_speed, label: Circuit 1 - Fan Speed, table: holding, address: 1986, type: u16, unit: '%'}
  - {key: x.circuit1_condenser_approach, label: Circuit 1 - Condenser Approach Temperature, table: holding, address: 1987, type: s16, unit: K, scale: 0.1}
  - {key: x.circuit1_evaporator_approach, label: Circuit 1 - Evaporator Approach Temperature, table: holding, address: 1988, type: s16, unit: K, scale: 0.1}
  - {key: x.circuit1_fan_staging, label: Circuit 1 - Fan Staging, table: holding, address: 1997, type: u16}

enums:
  control_source: {'0': Network, '1': Local}
  disabled_enabled: {'0': Disabled, '1': Enabled}
  disable_enable: {'0': Disable, '1': Enable}
  run_allowed: {'0': 'Off', '1': Allowed}
  capacity_limited: {'0': Not limited, '1': Limited}
  no_alarm: {'0': No alarm, '1': Alarm}
  water_flow: {'0': No flow, '1': Flow}
  thermo: {'0': Thermo off, '1': Thermo on}
  alarm_reset: {'0': None, '1': Clear}
  active_mode: {'0': Ice, '1': Cool, '2': Heat, '3': Pursuit}
  unit_status: {'0': 'Off', '1': Start, '2': Run, '3': Pre-shutdown, '4': Service}
  mode_setpoint: {'0': None, '1': Ice, '2': Cool, '3': Heat, '4': Pursuit}
  shutdown_alarm: {'1': No alarm, '2': Alarm}
  heat_recovery_state: {'0': 'Off', '1': Recirculation, '2': Regulation}
  off_on: {'0': 'Off', '1': 'On'}
  off_auto: {'0': 'Off', '1': Auto}
  stop_run: {'0': Stop, '1': Run}
  measurement_units: {'0': English, '1': Metric}
  unit_model: {'1': Centrifugal, '2': Water cooled, '3': Air cooled, '4': Heat pump, '5': Reserved, '6': Reserved, '7': Reserved, '8': Reserved, '9': Other}
  valve: {'0': Closed, '1': Opened}
  warning_index: {'0': None, '1': Condenser Entering Water Temperature Sensor Failure, '2': Evaporator Entering Water Temperature Sensor Failure, '3': Liquid Line Refrigerant Temperature Sensor Failure, '4': Condenser Leaving Water Temperature Sensor Failure (STOP if Heat), '5': Evaporator pump maintenance, '6': Condenser pump maintenance, '7': Compressor maintenance, '8': Bad setpoint override input, '9': Bad demand limit input, '10': Power Loss While Running, '11': Unit Power Restore, '12': Circuit Failed Pumpdown, '13': External Event, '14': Bad Current Limit Input, '15': Option Controller Communication Failed, '16': Low Refrigerant Charge, '17': Chiller network Communication Failure, '24': Economizer Pressure Sensor Fault, '25': Economizer Temperature Sensor Fault, '26': Economizer EXV Motor Fault, '28': Economizer EXV Module Communications Fault, '29': Hot Gas Bypass Fault, '30': Energy Meter Commununication Failure, '38': Heat Recovery Entering Water Temperature Sensor Fault, '39': Heat Recovery Leaving Water Temperature Sensor Fault, '40': SwitchBox Temperature High, '41': SwitchBox Temperature Sesnor Fault, '42': Defrost EXV Motor Fault, '43': Heat Recovery EWT or LWT freeze, '44': Heat Recovery Water Temperature Inverted, '45': Liquid Refrigerant Temperature Sensor Fault}
  problem_index: {'0': None, '64': Power Loss While Running, '65': START INHIBITED - Ambient Temperature Low, '66': INHIBIT LOAD – Condenser Pressure High, '67': INHIBIT LOAD – Condenser Pressure High, '68': UNLOAD – Condenser Pressure High, '69': UNLOAD – Condenser Pressure High, '71': 'PUMP START ATTEMPTED - Condenser Pump #1 Failure', '72': 'PUMP START ATTEMPTED - Condenser Pump #2 Failure', '73': INHIBIT LOAD - Discharge Temperature High, '74': NO EWT RESET - Entering Evaporator Temperature Sensor Failure, '75': INHIBIT LOAD - Evaporator Pressure Low, '76': INHIBIT LOAD - Evaporator Pressure Low, '77': UNLOAD - Evaporator Pressure Low, '78': UNLOAD - Evaporator Pressure Low, '79': UNLOAD - Compressor Motor Current High, '80': UNLOAD - Discharge Temperature High, '81': 'PUMP START ATTEMPTED - Evaporator Pump #1 Failure', '82': 'PUMP START ATTEMPTED - Evaporator Pump #2 Failure', '83': (Check Chiller Display for Cause), '84': INHIBIT LOAD - Compressor Motor Current High, '85': UNLOAD - Power Holes, '86': INHIBIT FREECOOLING - Wrong Valve Position}
  fault_index: {'0': None, '4': UNIT SHUTDOWN - Condenser Leaving Water Temperature Sensor Failure, '22': COMPRESSOR SHUTDOWN - Oil Sump Temperature High, '26': CIRCUIT SHUTDOWN - Eco EXV Alarm, '27': CIRCUIT SHUTDOWN - Fans Fault Alarm, '36': CIRCUIT SHUTDOWN - EXV Alarm, '102': COMPRESSOR SHUTDOWN - Discharge Pressure Sensor Fault, '103': COMPRESSOR SHUTDOWN - Suction Pressure Low, '104': COMPRESSOR SHUTDOWN - Discharge Pressure High, '109': COMPRESSOR SHUTDOWN - Surge Temperature, '121': COMPRESSOR SHUTDOWN - Suction Pressure Sensor Fault, '127': COMPRESSOR SHUTDOWN - Low pressure ratio, '128': UNIT SHUTDOWN - Outside Air Temperature Sensor Fault, '129': COMPRESSOR SHUTDOWN - Current Overload Trip / CIRCUIT SHUTDOWN - Motor Current High, '132': UNIT SHUTDOWN - Motor Protector Trip, '133': COMPRESSOR SHUTDOWN - Motor Protector Trip / CIRCUIT SHUTDOWN - Motor Protector Trip, '134': Compressor overload, '135': COMPRESSOR SHUTDOWN - Motor Temperature High, '136': Compressor Shutdown - Motor Tempeature Sensor Fault, '137': COMPRESSOR SHUTDOWN - Phase Loss, '138': COMPRESSOR SHUTDOWN - Phase Reversal, '139': COMPRESSOR SHUTDOWN - Overvoltage, '140': COMPRESSOR SHUTDOWN - Undervoltage, '141': COMPRESSOR SHUTDOWN - Condenser Pressure Sensor Fault, '142': COMPRESSOR SHUTDOWN - Condenser Pressure Sensor Fault / CIRCUIT SHUTDOWN - Condenser Pressure Sensor Fault, '143': COMPRESSOR SHUTDOWN - Condenser Water Flow Loss, '144': COMPRESSOR SHUTDOWN - Condenser Pressure High, '145': COMPRESSOR SHUTDOWN - Condenser Pressure High / CIRCUIT SHUTDOWN - Condenser Pressure High, '146': COMPRESSOR SHUTDOWN - Current High with Compressor OFF, '147': COMPRESSOR SHUTDOWN - Discharge Temperature Sensor Fault, '148': COMPRESSOR SHUTDOWN - Discharge Temperature High, '149': UNIT SHUTDOWN - Condenser Entering Water Temperature Sensor Fault, '150': UNIT SHUTDOWN - Evaporator Water Flow Loss, '151': UNIT SHUTDOWN - Evaporator LWT or EWT Low (Freeze), '152': COMPRESSOR SHUTDOWN - Evaporator Pressure Low, '153': COMPRESSOR SHUTDOWN - Evaporator (or Suction) Pressure Low / CIRCUIT SHUTDOWN - Evaporator (or Suction) Pressure Low, '154': COMPRESSOR SHUTDOWN - Evaporator Pressure Sensor Fault, '155': COMPRESSOR SHUTDOWN - Evaporator Pressure Sensor Fault / CIRCUIT SHUTDOWN - Evaporator Pressure Sensor Fault, '156': COMPRESSOR SHUTDOWN - Ground Fault Trip, '157': COMPRESSOR SHUTDOWN - Lift Pressure Low, '158': COMPRESSOR SHUTDOWN - Liquid Line Pressure Sensor Fault, '159': CIRCUIT SHUTDOWN - Liquid Line Temperature Sensor Fault, '160': UNIT LOCKOUT - Number of Allowed Re-Starts Exceeded, '161': COMPRESSOR LOCKOUT - Number of Allowed Re-Starts Exceeded / CIRCUIT LOCKOUT - Number of Allowed Re-Starts Exceeded, '162': UNIT SHUTDOWN - Evaporator Leaving Water Temperature Sensor Fault, '163': UNIT SHUTDOWN - Evaporator Entering Water Temperature Sensor Fault, '164': COMPRESSOR SHUTDOWN - Evaporator Leaving Water Temperature Sensor Fault / CIRCUIT SHUTDOWN - Evaporator Leaving Water Temperature Sensor Fault, '165': UNIT STOP - Mechanical High Pressure Trip, '166': COMPRESSOR SHUTDOWN - Mechanical High Pressure Trip / CIRCUIT SHUTDOWN - Mechanical High Pressure Trip, '167': COMPRESSOR SHUTDOWN - Oil Net Pressure Low, '168': COMPRESSOR SHUTDOWN - Oil Feed Temperature High, '169': COMPRESSOR SHUTDOWN - Oil Feed Temperature Low, '170': COMPRESSOR SHUTDOWN - Oil Feed Temperature Sensor Fault, '171': COMPRESSOR SHUTDOWN - Oil Level Low, '172': COMPRESSOR SHUTDOWN - Oil Delta Pressure High, '173': COMPRESSOR SHUTDOWN - Oil Feed Pressure Sensor Fault, '174': COMPRESSOR SHUTDOWN - Oil Sump Pressure Sensor Fault, '175': COMPRESSOR SHUTDOWN - Oil Sump Temperature Sensor Fault, '176': CIRCUIT SHUTDOWN - Phase Voltage Protection, '177': COMPRESSOR SHUTDOWN - Starter Fault Compressor, '178': COMPRESSOR SHUTDOWN - No Starter Transition, '179': COMPRESSOR START ABORT - Oil Pressure Low, '180': COMPRESSOR SHUTDOWN - Subcooling Low, '181': COMPRESSOR SHUTDOWN - Surge Suction Superheat High-Running, '182': COMPRESSOR SHUTDOWN - Surge Suction Superheat High-Starting, '183': COMPRESSOR SHUTDOWN - Suction Temperature Sensor Fault / CIRCUIT SHUTDOWN - Suction Temperature Sensor Fault, '184': COMPRESSOR START ABORT - Vanes Open OR No Start – Interlock Switch, '185': COMPRESSOR SHUTDOWN – Compressor Fault, '186': UNIT STOP - Mechanical Low Pressure Trip, '187': COMPRESSOR SHUTDOWN - Mechanical Low Pressure Trip, '188': Controller board offline, '189': CIRCUIT SHUTDOWN - No Pressure Change After Start, '190': CIRCUIT SHUTDOWN - No Pressure at Startup, '191': COMPRESSOR SHUTDOWN - Slide position sensor Fault, '192': UNIT STOP - Emergency Stop Alarm, '193': UNIT STOP - Evaporator Water Temperatures Inverted, '194': UNIT STOP - External Alarm, '195': Evaporator Leaving Water Temperature 1 Sensor Fault, '196': Evaporator Leaving Water Temperature 2 Sensor Fault, '197': CIRCUIT SHUTDOWN - Evaporator 1 Freeze Protection, '198': CIRCUIT SHUTDOWN - Evaporator 2 Freeze Protection, '199': COMPRESSOR SHUTDOWN - COMPRESSOR VFD Fault, '201': COMPRESSOR SHUTDOWN - COM ERROR With COMPRESSOR VFD, '202': COMPRESSOR SHUTDOWN - Low Discharge Superheat, '203': COMPRESSOR SHUTDOWN - VFD Undergrid, '204': COMPRESSOR SHUTDOWN - VFD Overgrid, '205': COMPRESSOR SHUTDOWN - Discharge Superheat Low, '206': UNIT / CIRCUIT SHUTDOWN - Gas Leakage, '207': UNIT SHUTDOWN - Battery Mode, '208': UNIT SHUTDOWN - High Pitch (Marine), '209': UNIT SHUTDOWN - High Roll (Marine), '210': UNIT SHUTDOWN - Pitch Sensor Fault (Marine), '211': UNIT SHUTDOWN - Roll Sensor Fault (Marine), '212': UNIT SHUTDOWN - Evaporator Differenital Pressure Sensor Fault, '213': UNIT SHUTDOWN - Evaporator Differenital Pressure High, '214': UNIT SHUTDOWN - Condenser Differenital Pressure Sensor Fault, '215': UNIT SHUTDOWN - Condenser Differenital Pressure High, '216': COMPRESSOR SHUTDOWN - VFD Card Temperature High, '217': COMPRESSOR SHUTDOWN - RLA High, '218': COMPRESSOR SHUTDOWN - RLA Low, '219': COMPRESSOR SHUTDOWN - Surge Alarm, '220': UNIT SHUTDOWN - Evaporator Water Differential Pressure Low, '221': UNIT SHUTDOWN - Condenser Water Differential Pressure Low, '222': UNIT SHUTDOWN - Unit or Compressor not configured, '223': UNIT SHUTDOWN - Power Availability Alarm (Marine), '224': UNIT SHUTDOWN - Freecooling water valves feedback Alarm, '225': CIRCUIT SHUTDOWN - Freeccoling Valves Feedback Alarm, '226': COMPRESSOR SHUTDOWN - VFD Components to be replaced, '227': CIRCUIT SHUTDOWN - Fans Communication Fail, '233': UNIT SHUTDOWN - Condenser LWT or EWT (freeze), '200': COMPRESSOR SHUTDOWN - Compressor VFD Overheat Fault}

flags:
  defrost: {'1': Defrost on circuit 1, '2': Defrost on circuit 2}

problems:
  - {when: {key: x.fault_index, not: 0}, kind: fault, text: 'Fault {value}: {text}'}
  - {when: {key: x.problem_index, not: 0}, kind: warning, text: 'Problem {value}: {text}'}
  - {when: {key: x.warning_index, not: 0}, kind: warning, text: 'Warning {value}: {text}'}

notes:
- Addresses are the numbers of the document's integration list, taken as 0-based protocol addresses of holding registers.
  The document names neither the function code nor whether the numbering starts at 0 or 1; if the values look shifted by one
  register, the list is 1-based. All points are unverified for this reason.
- 'RS485 (Modbus RTU) through the POL902 module (defaults: address 1, 19200 baud, no parity, 2 stop bits) or the built-in
  Modbus option of Microtech 4 controllers (19200 baud, no parity, 1 stop bit, address set by the user).'
- 'Alarms come as an index (the cause) and a code (cause and the unit, circuit or compressor that reports it) for each of
  three levels: warning, problem (the unit keeps running with limits) and fault (the unit, a circuit or a compressor stops).
  An index stands for a compressor or a circuit alarm alike where the document has both; the enums give both texts.'
- 'Left out: the single alarm and warning registers (366 to 852, 0 = no alarm, 1 = alarm), which the alarm index and code
  registers cover.'
- The EWAT-B chiller has the same list with free cooling registers instead of defrost, collective housing and performance
  (file daikin-ewat-b). This guide (2023) has a shorter alarm table than the 2024 EWAT-B guide.
