# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: dimplex-si
manufacturer: Glen Dimplex
name: Heat pumps with WPM controller
kind: heat_pump

sources:
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/charger/glen-dimplex.yaml
- id: modbus-local-gateway
  title: modbus_local_gateway (Home Assistant integration)
  url: https://github.com/timlaing/modbus_local_gateway
  license: MIT
  commit: e770d6c91220d98b8f0be22b103fdb607c3c67f4
  path: custom_components/modbus_local_gateway/device_configs/Dimplex-SI-11TU.yaml

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp

defaults:
  verified: false
  sources:
  - modbus-local-gateway

points:
  - {key: x.hot_water_thermostat, label: Warmwasserthermostat, table: discrete, address: 3, type: bool, enum: hot_water_thermostat}
  - {key: x.utility_block, label: EVU-Sperre, table: discrete, address: 5, type: bool, enum: utility_block}
  - {key: x.external_block, label: Sperre Extern, table: discrete, address: 6, type: bool, enum: utility_block}
  - {key: x.compressor1, label: Verdichter 1 Modus, table: discrete, address: 41, type: bool}
  - {key: x.primary_pump, label: Sole Primärpumpe (M11) / Ventilator (M2) Modus, table: discrete, address: 43, type: bool}
  - {key: x.heating_pump, label: Heizungspumpe (M13) Modus, table: discrete, address: 45, type: bool}
  - {key: x.hot_water_pump, label: Warmwasserpumpe (M18) Modus, table: discrete, address: 46, type: bool}
  - {key: x.mixer_open, label: Mischer (M21) Modus, table: discrete, address: 47, type: bool}
  - {key: x.additional_pump, label: Zusatzumwälzpumpe (M16) Modus, table: discrete, address: 49, type: bool}
  - {key: x.heating_pump_m15, label: Heizungspumpe (M15) Modus, table: discrete, address: 51, type: bool}
  - {key: x.mixer_m22_open, label: Mischer (M22) Modus, table: discrete, address: 52, type: bool}
  - {key: x.pool_pump, label: Schwimmbadpumpe (M19) Modus, table: discrete, address: 56, type: bool}
  - {key: x.error_indicator, label: Sammelstörmeldung (H5) Modus, table: discrete, address: 57, type: bool}
  - {key: x.heating_pump_m14, label: Heizungspumpe (M14) Modus, table: discrete, address: 59, type: bool}
  - {key: x.cooling_pump, label: Kühlpumpe (M17) Modus, table: discrete, address: 60, type: bool}
  - {key: x.heating_pump_m20, label: Heizungspumpe (M20) Modus, table: discrete, address: 61, type: bool}
  - {key: x.room_thermostat_mode, label: Umschaltung Raumthermostate Heizen/Kühlen (N9) Modus, table: discrete, address: 66, type: bool}
  - {key: x.cooling_primary_pump, label: Primärpumpe Kühlen (M12) Modus, table: discrete, address: 68, type: bool}
  - {key: x.solar_pump, label: Solarpumpe (M23) Modus, table: discrete, address: 71, type: bool}
  - {key: x.heating_room_temperature, label: Heizung Raumtemperatur, table: holding, address: 46, type: u16, unit: °C, writable: true}
  - {key: x.heating_hysteresis, label: Heizung Hysterese, table: holding, address: 47, type: u16, unit: K, scale: 0.1, writable: true}
  - {key: x.operating_mode, label: Betriebsmodus, table: holding, address: 5015, type: u16, enum: operating_mode, writable: true}
  - {key: x.heating_parallel_shift, label: Heizung Parallelverschiebung, table: holding, address: 5036, type: u16, enum: heating_parallel_shift, writable: true}
  - {key: x.heating_fixed_target, label: Heizung Festwertsolltemperatur, table: holding, address: 5037, type: u16, unit: °C, writable: true}
  - {key: x.heating_curve_end_point, label: Heizung Heizkurvenendpunkt, table: holding, address: 5038, type: u16, unit: °C, writable: true}
  - {key: x.hot_water_hysteresis, label: Warmwasser Hysterese, table: holding, address: 5045, type: u16, unit: K, writable: true}
  - {key: x.hot_water_fixed_target, label: Warmwasser Festwertsolltemperatur, table: holding, address: 5047, type: u16, unit: °C, writable: true}
  - {key: x.hot_water_max_fixed_target, label: Warmwasser Solltemperatur Maximal, table: holding, address: 5048, type: u16, unit: °C, writable: true}
  - {key: x.external_block_software, label: Softwaresperre Extern, table: holding, address: 5130, type: u16, enum: external_block_software, writable: true}
  - {key: x.hot_water_min_fixed_target, label: Warmwasser Solltemperatur Minimal, table: holding, address: 5145, type: u16, unit: °C, writable: true}
  - {key: x.getmode, label: Operating mode, table: holding, address: 5167, type: u16, writable: true, note: 'evcc translates the raw values 0→2, 10→2, 11→3, 12→1, 13→3 for the operating mode. evcc writes setmode 2: 10; setmode 3: 11; setmode 1: 12.', sources: [evcc]}
  - {key: x.setmaxpower_5182, label: Power limit (write), table: holding, address: 5182, type: s16, unit: W, scale: 10, writable: true, sources: [evcc]}
  - {key: x.outside_temp, label: Außentemperatur (R1), table: input, address: 1, type: u16, unit: °C, scale: 0.1}
  - {key: x.heating_return_temp, label: Heizung Rücklauftemperatur (R2), table: input, address: 2, type: u16, unit: °C, scale: 0.1}
  - {key: x.temp, label: Temperature, table: input, address: 3, type: s16, unit: °C, scale: 0.1, sources: [evcc], conflicts: [{sources: [modbus-local-gateway], type: u16, label: Warmwasser Temperatur (R3)}]}
  - {key: x.flow_temp, label: Vorlauftemperatur (R9), table: input, address: 5, type: u16, unit: °C, scale: 0.1}
  - {key: x.source_input_temp, label: Wärmequelleneintrittstemperatur (R24), table: input, address: 6, type: u16, unit: °C, scale: 0.1}
  - {key: x.source_output_temp, label: Wärmequellenaustrittstemperatur (R6), table: input, address: 7, type: u16, unit: °C, scale: 0.1}
  - {key: x.heating_return_target, label: Heizung Rücklaufsolltemperatur, table: input, address: 53, type: u16, unit: °C, scale: 0.1}
  - {key: x.hot_water_target, label: Warmwasser Solltemperatur, table: input, address: 58, type: u16, unit: °C, scale: 0.1}
  - {key: x.additional_pump_hours, label: Zusatzumwälzpumpe (M16) Laufzeit, table: input, address: 71, type: u16, unit: h}
  - {key: x.compressor1_hours, label: Verdichter 1 Laufzeit, table: input, address: 72, type: u16, unit: h}
  - {key: x.primary_pump_hours, label: Primärpumpe / Ventilator (M11) Laufzeit, table: input, address: 74, type: u16, unit: h}
  - {key: x.heating_pump_hours, label: Heizungspumpe (M13) Laufzeit, table: input, address: 76, type: u16, unit: h}
  - {key: x.hot_water_pump_hours, label: Warmwasserpumpe (M18) Laufzeit, table: input, address: 77, type: u16, unit: h}
  - {key: x.operation_status, label: Statusmeldung, table: input, address: 103, type: u16, enum: operation_status}
  - {key: x.blocking_status, label: Sperrmeldung, table: input, address: 104, type: u16, enum: blocking_status}
  - {key: x.fault_status, label: Störmeldung, table: input, address: 105, type: u16, enum: fault_status}
  - {key: x.sensor_status, label: Sensorfehler, table: input, address: 106, type: u16, enum: sensor_status}
  - {key: x.limittemp, label: Temperature limit, table: input, address: 5048, type: s16, unit: °C, scale: 0.1, sources: [evcc]}
  - {key: x.heating_energy_0, label: Wärmemenge Heizung (register 1), table: input, address: 5096, type: u16, unit: kWh}
  - {key: x.heating_energy_1, label: Wärmemenge Heizung (register 2), table: input, address: 5097, type: u16, unit: kWh, scale: 10000}
  - {key: x.heating_energy_2, label: Wärmemenge Heizung (register 3), table: input, address: 5098, type: u16, unit: kWh, scale: 100000000}
  - {key: x.hot_water_energy_0, label: Wärmemenge Warmwasser (register 1), table: input, address: 5099, type: u16, unit: kWh}
  - {key: x.hot_water_energy_1, label: Wärmemenge Warmwasser (register 2), table: input, address: 5100, type: u16, unit: kWh, scale: 10000}
  - {key: x.hot_water_energy_2, label: Wärmemenge Warmwasser (register 3), table: input, address: 5101, type: u16, unit: kWh, scale: 100000000}
  - {key: consumer_power, label: Power, table: input, address: 5170, type: u16, unit: W, scale: 10, positive: consumption, sources: [evcc]}

derived:
  - {key: x.heating_energy, label: Wärmemenge Heizung, unit: kWh, sum: [{key: x.heating_energy_0}, {key: x.heating_energy_1}, {key: x.heating_energy_2}]}
  - {key: x.hot_water_energy, label: Wärmemenge Warmwasser, unit: kWh, sum: [{key: x.hot_water_energy_0}, {key: x.hot_water_energy_1}, {key: x.hot_water_energy_2}]}

enums:
  operating_mode: {'0': Sommer, '1': Auto, '2': Urlaub, '3': Party, '4': 2.Wärmeerzeuger, '5': Kühlen}
  heating_parallel_shift: {'0': -19 °C, '1': -18 °C, '2': -17 °C, '3': -16 °C, '4': -15 °C, '5': -14 °C, '6': -13 °C, '7': -12 °C, '8': -11 °C, '9': -10 °C, '10': -9 °C, '11': -8 °C, '12': -7 °C, '13': -6 °C, '14': -5 °C, '15': -4 °C, '16': -3 °C, '17': -2 °C, '18': -1 °C, '19': 0 °C, '20': 1 °C, '21': 2 °C, '22': 3 °C, '23': 4 °C, '24': 5 °C, '25': 6 °C, '26': 7 °C, '27': 8 °C, '28': 9 °C, '29': 10 °C, '30': 11 °C, '31': 12 °C, '32': 13 °C, '33': 14 °C, '34': 15 °C, '35': 16 °C, '36': 17 °C, '37': 18 °C, '38': 19 °C}
  external_block_software: {'0': Hardwareeingang, '10': Sperre nicht aktiv, '11': Sperre aktiv}
  operation_status: {'0': Aus, '1': Aus, '2': Heizen, '3': Schwimmbad, '4': Warmwasser, '5': Kühlen, '10': Abtauen, '11': Durchflussüberwachung, '24': Verzögerung Betriebsmodusumschaltung, '30': Sperre}
  blocking_status: {'0': keine Meldung, '2': Volumenstrom, '5': Funktionskontrolle, '6': Einsatzgrenze HT, '7': Systemkontrolle, '8': Verzögerung Umschaltung Kühlen, '9': Pumpenvorlauf, '10': Mindeststandzeit, '11': Netzbelastung, '12': Schaltspielsperre, '13': Warmwasser Nacherwärmung, '14': Regenerativ, '15': EVU-Sperre, '16': Sanftanlasser, '17': Durchfluss, '18': Einsatzgrenze Wärmepumpe, '19': Hochdruck, '20': Niederdruck, '21': Einsatzgrenze Wärmequelle, '23': System Grenze, '24': Last Primärkreis, '25': Sperre Extern, '29': Inverter, '31': Aufwärmen, '33': EvD Initialisierung, '34': 2.Wärmeerzeuger freigegeben, '35': Störung}
  fault_status: {'0': kein Fehler, '1': Fehler N17.1, '2': Fehler N17.2, '3': Fehler N17.3, '4': Fehler N17.4, '6': Elektronisches Ex.Ventil, '10': WPIO, '12': Inverter, '13': WQIF, '15': Sensorik, '16': Niederdruck Sole, '19': '!Primärkreis', '20': '!Abtauen', '21': '!Niederdruck Sole', '22': '!Warmwasser', '23': '!Last Verdichter', '24': '!Codierung', '25': '!Niederdruck', '26': '!Frostschutz', '28': '!Hochdruck', '29': '!Temperatur Differenz', '30': '!Heisgasthermostat', '31': '!Durchfluss', '32': '!Aufwärmen'}
  sensor_status: {'0': keine Meldung, '1': Außenfühler (R1), '2': Rücklauffühler (R2), '3': Warmwasserfühler (R3), '4': Codierung (R7), '5': Vorlauffühler (R9), '6': 2.Heizkreisfühler (R5), '7': 3.Heizkreisfühler (R13), '8': Regenerativfühler (R13), '9': Raumfühler 1, '10': Raumfühler 2, '11': Fühler Wärmequellenaustritt (R6), '12': Fühler Wärmequelleneintritt (R24)*, '14': Kollektorfühler (R23), '15': Niederdrucksensor (R25), '16': Hochdrucksensor (R26), '17': Raumfeuchte 1, '18': Raumfeuchte 2, '19': Fühler Frostschutz-Kälte, '20': Heißgas, '21': Rücklauffühler (R2.1), '22': Schwimmbadfühler (R20), '23': Vorlauffühler Kühlen Passiv (R11), '24': Rücklauffühler Kühlen Passiv (R4), '26': Fühler Solarspeicher (R22), '28': Anforderungsfühler Heizen (R2.2), '29': RTM Econ, '30': Anforderungsfühler Kühlen (R39)}
  hot_water_thermostat: {'0': Inaktiv, '1': Anforderung}
  utility_block: {'0': Freigegeben, '1': Gesperrt}

notes:
- 'evcc template `glen-dimplex` (single device) lists: Glen Dimplex WPM (SG Ready).'
- Taken from open-source projects (see sources); not checked against manufacturer documents.
