# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Gebwell 58170 Modbus-commissioning-v12-EN-27012021-PRINT (v12, 27.01.2021).

modbusspec: 0
id: gebwell-rvs
manufacturer: Gebwell
name: Heat pumps Qi, T² and Gemini (RVS controller with Modbus module)
kind: heat_pump

sources:
- title: Gebwell Commissioning the Modbus communication bus, heat pumps Qi, T² and Gemini (58170 Modbus-commissioning-v12-EN-27012021-PRINT)
  version: v12 (27.01.2021)
  url: https://gebwell.fi/app/uploads/2026/09/58170__Modbus-commissioning-v12-EN-27012021-PRINT.pdf
  sha256: 6cd22ad2783759124d207ce3d73704ceefcf32dc37645403f095fcde2c3d3a2f

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 19200
    format: 8E1
  limits:
    max_registers: 22

encoding:
  byte_order: big
  word_order: big

defaults:
  verified: false

points:
  # Operating temperatures (all values are raw / 64)
  - {key: x.dhw_temperature, label: Temperature of the domestic hot water storage tank (B3), table: holding, address: 11264, type: s16, unit: °C, scale: 0.015625}
  - {key: x.dhw_consumption_temperature, label: Domestic hot water consumption (B38), table: holding, address: 12302, type: s16, unit: °C, scale: 0.015625, optional: true}
  - {key: x.common_flow_temperature, label: Common flow temp (B10), table: holding, address: 18436, type: s16, unit: °C, scale: 0.015625}
  - {key: x.accumulator_temperature, label: Heating accumulator tank temperature (B4), table: holding, address: 17410, type: s16, unit: °C, scale: 0.015625, optional: true}
  - {key: x.outdoor_temperature, label: Outside temp (B9), table: holding, address: 35851, type: s16, unit: °C, scale: 0.015625}
  - {key: x.hc1_flow_temperature, label: 'LC 1, flow temp (B1)', table: holding, address: 1046, type: s16, unit: °C, scale: 0.015625}
  - {key: x.hc2_flow_temperature, label: 'LC2, flow temp (B12)', table: holding, address: 4118, type: s16, unit: °C, scale: 0.015625, optional: true}
  # Heat pump temperatures (also on devices 2, 3 …)
  - {key: x.flow_temperature, label: Flow temp HP (B21), table: holding, address: 20484, type: s16, unit: °C, scale: 0.015625}
  - {key: x.return_temperature, label: Heat pump return water (B71), table: holding, address: 20480, type: s16, unit: °C, scale: 0.015625}
  - {key: x.brine_in_temperature, label: Liquid circuit in (B91), table: holding, address: 20871, type: s16, unit: °C, scale: 0.015625}
  - {key: x.brine_out_temperature, label: Liquid circuit out (B92), table: holding, address: 20877, type: s16, unit: °C, scale: 0.015625}
  - {key: x.hot_gas_temperature, label: Hot gas (B81), table: holding, address: 20856, type: s16, unit: °C, scale: 0.015625}
  - {key: x.condenser_delta_t, label: Condenser temperature difference, table: holding, address: 20867, type: s16, unit: K, scale: 0.015625}
  - {key: x.evaporator_delta_t, label: Temp diff evaporator, table: holding, address: 20869, type: s16, unit: K, scale: 0.015625}
  # Readable setpoints
  - {key: x.common_flow_setpoint, label: Common flow temp setpoint (B10), table: holding, address: 18432, type: s16, unit: °C, scale: 0.015625}
  - {key: x.accumulator_setpoint, label: Heating accumulator tank temperature setpoint (B4), table: holding, address: 17408, type: s16, unit: °C, scale: 0.015625, optional: true}
  - {key: x.aux_heat_setpoint, label: Additional heat source setpoint, table: holding, address: 30724, type: s16, unit: °C, scale: 0.015625}
  - {key: x.hc1_flow_setpoint, label: 'LC1, flow temp setpoint (B1)', table: holding, address: 1048, type: s16, unit: °C, scale: 0.015625}
  - {key: x.hc2_flow_setpoint, label: 'LC2, flow temp setpoint (B12)', table: holding, address: 4120, type: s16, unit: °C, scale: 0.015625, optional: true}
  - {key: x.return_setpoint, label: Heat pump return water setpoint (B71), table: holding, address: 20482, type: s16, unit: °C, scale: 0.015625}
  # Status
  - {key: state, label: Heat pump status, table: holding, address: 20556, type: u16, enum: heat_pump_status}
  - {key: x.compressor, label: Compressor status info (K1), table: holding, address: 20834, type: u16, enum: off_on}
  - {key: x.dhw_heater, label: Domestic hot water resistor status (K6), table: holding, address: 11371, type: u16, enum: off_on}
  - {key: x.electric_heater_1, label: Electric heater 1 status (K25), table: holding, address: 20838, type: u16, enum: off_on}
  - {key: x.electric_heater_2, label: Electric heater 2 status (K26), table: holding, address: 20840, type: u16, enum: off_on}
  - {key: x.diverter_valve, label: Change-over valve status (Q3), table: holding, address: 38420, type: u16, enum: diverter_valve}
  - {key: x.brine_pump_speed, label: Liquid pump speed (Q8), table: holding, address: 20844, type: u16, unit: '%', scale: 0.01}
  - {key: x.brine_pump, label: Liquid pump status (Q8), table: holding, address: 20842, type: u16, enum: off_on}
  - {key: x.charge_pump_speed, label: Charging pump speed (Q9), table: holding, address: 20848, type: u16, unit: '%', scale: 0.01}
  - {key: x.charge_pump, label: Charging pump status (Q9), table: holding, address: 20846, type: u16, enum: off_on}
  - {key: x.dhw_charge_pump_speed, label: DHW charging pump speed (Q34), table: holding, address: 37906, type: u16, unit: '%', scale: 0.01, note: Marked '% (reverse)' in the document; what reverse means isn't explained.}
  # Energy monitoring
  - {key: x.heat_energy, label: Cumulative heat production, table: holding, address: 29696, type: u32, unit: kWh, poll: slow}
  - {key: consumer_energy, label: Cumulative energy consumption, table: holding, address: 29699, type: u32, unit: kWh, poll: slow}
  - {key: x.cop_cumulative, label: Cumulative coefficient of efficiency, table: holding, address: 29702, type: u16, scale: 0.01, poll: slow}
  - {key: x.heat_power, label: Momentary heat production, table: holding, address: 20823, type: u32, unit: kW, scale: 0.01, note: The document gives the unit as kWh (32-bit); a momentary value is taken as kW. Assumed.}
  - {key: x.consumer_power_kw, label: Momentary energy consumption, table: holding, address: 20826, type: u32, unit: kW, note: The document gives kWh (32-bit) and no resolution; taken as kW with scale 1. Assumed; not given a standard key because the resolution is unclear.}
  - {key: x.cop, label: Momentary coefficient of efficiency, table: holding, address: 20832, type: u16, note: No resolution given (range 0 … 20).}
  # Run monitoring
  - {key: x.compressor_hours, label: Compressor running time (K1), table: holding, address: 20505, type: u32, unit: h, scale: 0.000277777777777778, poll: slow, note: 'Resolution 1/3600: the register counts seconds.'}
  - {key: x.compressor_starts, label: Compressor start-up counter (K1), table: holding, address: 20507, type: u32, poll: slow}
  - {key: x.dhw_heater_hours, label: Running time of electric heater for domestic hot water (K6), table: holding, address: 11272, type: u32, unit: h, scale: 0.000277777777777778, poll: slow}
  - {key: x.dhw_heater_starts, label: Start-up counter for the electric domestic hot water heater (K6), table: holding, address: 11274, type: u32, poll: slow}
  - {key: x.electric_heater_1_hours, label: Electric immersion heater 1 running time (K25), table: holding, address: 20517, type: u32, unit: h, scale: 0.000277777777777778, poll: slow}
  - {key: x.electric_heater_1_starts, label: Electric heater 1 start-up counter (K25), table: holding, address: 20519, type: u32, poll: slow}
  - {key: x.electric_heater_2_hours, label: Electric immersion heater 2 running time (K26), table: holding, address: 20521, type: u32, unit: h, scale: 0.000277777777777778, poll: slow}
  - {key: x.electric_heater_2_starts, label: Electric heater 2 start-up counter (K26), table: holding, address: 20523, type: u32, poll: slow}
  # Alert
  - {key: x.alert, label: Alert (K10), table: holding, address: 35887, type: u16, enum: off_on}
  - {key: error_code, label: Alert message, table: holding, address: 39040, type: u16, enum: alarm_code}
  - {key: x.heat_pump_reset, label: Heat pump reset, table: holding, address: 20547, type: u16, enum: no_yes, writable: true, poll: slow}
  # Writable setpoints
  - {key: x.dhw_setpoint, label: DHW temp setpoint (B3), table: holding, address: 10241, type: s16, unit: °C, scale: 0.015625, writable: true, min: 8, max: 80, poll: slow}
  - {key: x.dhw_enable, label: Domestic hot water on/off, table: holding, address: 10240, type: u16, enum: off_on, writable: true, poll: slow}
  - {key: x.heat_pump_setpoint, label: Setpoint HP (B10 / B4), table: holding, address: 14337, type: s16, unit: °C, scale: 0.015625, writable: true, min: 8, max: 120, poll: slow}
  - {key: x.step_control, label: Heat pump step control ON-OFF (H1), table: holding, address: 36896, type: u16, enum: step_control, writable: true, poll: slow, note: For control by an upper-level automation; needs input H1 set to 'heat pump step 1 command ON' in the controller (parameter 5950).}
  - {key: x.operation_prevention, label: HP operation prevention (EX3), table: holding, address: 36914, type: u16, enum: prevention, writable: true, poll: slow}
  - {key: x.switching_differential, label: Switching differential HP (B71), table: holding, address: 20569, type: s16, unit: K, scale: 0.015625, writable: true, min: 1, max: 20, poll: slow, note: Factory setting 6 K.}
  - {key: x.source_pump_startup, label: 'Source pump start-up (free cooling, for one pump)', table: holding, address: 45077, type: u16, enum: free_cooling, writable: true, poll: slow}
  # Heating circuits (only used when the heat pumps control the building's heating groups)
  - {key: x.hc1_setpoint, label: Heating circuit 1 set point value, table: holding, address: 1025, type: s16, unit: °C, scale: 0.015625, writable: true, poll: slow}
  - {key: x.hc1_setpoint_reduced, label: Heating circuit 1 reduced setpoint, table: holding, address: 1026, type: s16, unit: °C, scale: 0.015625, writable: true, poll: slow}
  - {key: x.hc1_curve_shift, label: Heating circuit 1 directional transfer, table: holding, address: 1029, type: s16, unit: K, scale: 0.015625, writable: true, poll: slow}
  - {key: x.hc1_flow_min, label: Heating circuit 1 supply water min. value, table: holding, address: 1034, type: s16, unit: °C, scale: 0.015625, writable: true, poll: slow}
  - {key: x.hc1_flow_max, label: Heating circuit 1 supply water max. value, table: holding, address: 1035, type: s16, unit: °C, scale: 0.015625, writable: true, poll: slow}
  - {key: x.hc2_setpoint, label: Heating circuit 2 set point value, table: holding, address: 4097, type: s16, unit: °C, scale: 0.015625, writable: true, poll: slow, optional: true}
  - {key: x.hc2_setpoint_reduced, label: Heating circuit 2 reduced setpoint, table: holding, address: 4098, type: s16, unit: °C, scale: 0.015625, writable: true, poll: slow, optional: true}
  - {key: x.hc2_setpoint_protection, label: Heating circuit 2 protection setpoint, table: holding, address: 4099, type: s16, unit: °C, scale: 0.015625, writable: true, poll: slow, optional: true}
  - {key: x.hc2_curve_shift, label: Heating circuit 2 directional transfer, table: holding, address: 4101, type: s16, unit: K, scale: 0.015625, writable: true, poll: slow, optional: true}
  - {key: x.hc2_flow_min, label: Heating circuit 2 supply water min. value, table: holding, address: 4106, type: s16, unit: °C, scale: 0.015625, writable: true, poll: slow, optional: true}
  - {key: x.hc2_flow_max, label: Heating circuit 2 supply water max. value, table: holding, address: 4107, type: s16, unit: °C, scale: 0.015625, writable: true, poll: slow, optional: true}

enums:
  off_on: {'0': 'Off', '1': 'On'}
  no_yes: {'0': 'No', '1': 'Yes'}
  diverter_valve: {'0': Heating, '1': Domestic hot water}
  step_control: {'0': Released, '1': Prevented}
  prevention: {'0': Prevented, '1': Released}
  free_cooling: {'0': Free cooling, '1': Normal}
  heat_pump_status: {'2': Error, '10': Locked, '17': Overrun active, '25': 'Off', '26': Emergency operation, '27': 'Locked, externally', '29': High heat pump pressure, '30': Heat source flow switch, '31': Heat source pressure switch, '32': Hot gas limit, '34': Maximum limit for switch-off temperature, '35': Compressor minimum idle time active, '37': Active limit time, '38': Compressor minimum run time active, '44': Compressor and electric heater on, '46': Compressor on, '49': Flow active, '50': Standby, '51': No request, '128': Passive cooling mode, '139': Minimum limit for switch-off temperature, '176': 'Locked, outside temperature limit', '180': 3-phase current asymmetric, '181': Under pressure, '183': Compressor overload, '185': Liquid pump overload, '189': Liquid temperature minimum limit (PILP), '190': Liquid temperature minimum limit (source), '191': Liquid temperature maximum limit}
  alarm_code: {'0': No fault, '10': Outdoor sensor (B9), '26': Total output flow sensor (B10), '30': Output water sensor 1 (B1), '31': Cooling output water sensor (B16), '32': Output water sensor 2 (B12), '33': Flow temp HP (B21), '35': Source liquid input sensor (B91), '36': Hot gas sensor (B81), '44': Heat pump return sensor (B71), '45': Source liquid output sensor (B92), '50': Domestic hot water sensor (B3), '70': Auxiliary accumulator sensor 1 (B4), '71': Auxiliary accumulator sensor 2 (B41), '72': Auxiliary accumulator sensor 3 (B42), '73': Solar collector sensor 1 (B6), '74': Solar collector sensor 2 (B61), '81': LPB short circuit, '82': LPB address conflict, '83': BSB short circuit (internal bus), '98': Extra module 1, '99': Extra module 2, '100': Two time hosts, '102': No backup clock running, '105': Maintenance notification, '106': Source liquid temperature too low, '107': Hot gas, '117': Water pressure too high, '118': Water pressure too low, '121': Output flow temperature LP1, '126': Domestic hot water charging temperature, '127': Legionella prevention temperature, '134': Heat pump connection fault, '138': No heat pump control sensor, '171': Alarm contact 1 active, '172': 'Alarm contact 2 active (H2, H21, H22, H32)', '173': Alarm contact 3 active (EX), '174': Alarm contact 4 active (H3), '201': Frost alarm (B21), '222': Heat pump pressure too high (E10), '223': Overpressure in heating circuit start-up (E10), '224': Overpressure in domestic hot water start-up (E10), '225': Underpressure (E9), '226': Compressor overload (E10), '229': Collector circuit pressure switch (E15), '230': Source pump overload (E14), '307': Emergency use, '321': Domestic hot water output sensor (B38), '353': Missing cascade sensor, '355': 'Asymmetric 3-phase current (E21, E22, E23)', '358': Soft starter (E25), '489': No cascade master, '490': Cascade source missing, '491': Maximum evaporation temperature, '495': No Modbus communication connection}

problems:
  - {when: {key: error_code, in: [82, 100, 102, 105, 121, 138, 353, 489, 490]}, kind: warning, text: 'Heat pump alarm {value}: {text}'}
  - {when: {key: error_code, not_in: [0, 82, 100, 102, 105, 121, 138, 353, 489, 490]}, kind: fault, text: 'Heat pump alarm {value}: {text}'}
  - {when: {key: state, equals: 2}, kind: fault, text: 'Heat pump status: error'}

notes:
- The document covers Gebwell Qi, T² and Gemini heat pumps run by an RVS controller with a Siemens OCI350 Modbus module (RS485,
  Modbus RTU slave). Gemini has two controllers, each with its own Modbus address.
- 'Function codes 03 (read), 06 and 16 (write): every register here is a holding register. The register addresses are used
  as given; whether they are 0-based protocol addresses isn''t stated (assumed), hence `verified: false` throughout.'
- Serial settings are made on the controller (parameters 6651 address 1 … 247, 6652 baud 1200 … 115200, 6653 parity, 6654
  stop bits); defaults 19200 baud, even parity, 1 stop bit, address 1. At most 44 data bytes per telegram (22 registers);
  response timeout 300 ms.
- 'Values are 16- or 32-bit, most significant first. Registers of a 32-bit value must be read in one request. Signedness isn''t
  stated: temperatures and temperature differences are taken as signed, the rest as unsigned (assumed).'
- 'Resolution: the document lists 1/64 for all temperatures (raw ÷ 64), 1/100 for pump speeds and COP, and 1/3600 for running
  times (raw in seconds).'
- 'Pump speed limits are given as 100 (10): the speed signal is 0 … 10 V for 0 … 100 %.'
- The energy counters at 29696, 29699 and 29702 are three registers apart although the 32-bit values take two; the third register
  isn't described.
- 'Heating circuit setpoints have no unit in the document; °C (limits 4 … 35, 8 … 95) and K for the parallel shift (''directional
  transfer'', −4.5 … 4.5) are assumed. Heating circuit 1 lists 1026 for both the reduced and the protection setpoint (probably
  a typo); only the reduced setpoint is kept. The heating curve slopes (1028, 4100, 0.1 … 4.0) are left out: their resolution
  isn''t given.'
- 'The ''Device 1'' / ''Devices 2, 3 …'' columns: the heat pump temperatures, compressor, pumps, energy and running times
  are available on every unit of a cascade, the system and hot water values on the first only. In cascades the heating electric
  heaters K25 / K26 are on the first unit that doesn''t make hot water.'
- Additional heat source status (K27) is listed without a register and is left out.
- Alarm codes have a priority 1 … 9 in the document; priorities 5 … 9 switch the alarm relay K10. Codes of priority 1 … 3
  and the maintenance notice (105) are reported as warnings here, the others as faults (assumed).
