# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: hitachi-yutaki-pre2016
manufacturer: Hitachi
name: Yutaki S / S Combi via ATW-MBS-02 (before line-up 2016)
kind: heat_pump

sources:
- id: hitachi-yutaki
  title: hass-hitachi_yutaki (Home Assistant integration)
  url: https://github.com/alepee/hass-hitachi_yutaki
  license: MIT
  commit: 5b3aacfae79f7298b68c7b2dddca783c122c3003
  path: custom_components/hitachi_yutaki/api/modbus/registers/atw_mbs_02_pre2016.py, docs/gateway/atw-mbs-02.md

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu

defaults:
  verified: false
  sources:
  - hitachi-yutaki

models:
  - {id: yutaki_s, name: Yutaki S, match: {table: holding, address: 1217, type: u16, equals: 0}}
  - {id: yutaki_s_combi, name: Yutaki S Combi, match: {table: holding, address: 1217, type: u16, equals: 1}}

points:
  - {key: x.unit_power, label: Control Unit Run/Stop, table: holding, address: 1000, type: u16, enum: stop_run, writable: true}
  - {key: x.unit_mode_control, label: Control Unit Mode, table: holding, address: 1001, type: u16, enum: cool_heat, writable: true, note: hass-hitachi_yutaki writes unit_mode here.}
  - {key: x.circuit1_power_control, label: Control Circuit 1 Run/Stop, table: holding, address: 1002, type: u16, enum: stop_run, writable: true, note: hass-hitachi_yutaki writes circuit1_power here.}
  - {key: x.circuit1_otc_calculation_method_heating_control, label: Control Heat. OTC Circuit 1, table: holding, address: 1003, type: u16, enum: no_points_gradient_fix, writable: true, note: hass-hitachi_yutaki writes circuit1_otc_calculation_method_heating here.}
  - {key: x.circuit1_otc_calculation_method_cooling_control, label: Control Cool. OTC Circuit 1, table: holding, address: 1004, type: u16, enum: no_points_fix, writable: true, note: hass-hitachi_yutaki writes circuit1_otc_calculation_method_cooling here.}
  - {key: x.circuit1_target_temp_control, label: 'Control Circuit 1: Thermostat Setting Temperature', table: holding, address: 1005, type: u16, unit: °C, scale: 0.1, writable: true, note: hass-hitachi_yutaki writes circuit1_target_temp here.}
  - {key: x.circuit1_current_temp_control, label: 'Control Circuit 1: Thermostat Room Temperature', table: holding, address: 1006, type: u16, unit: °C, scale: 0.1, writable: true, note: hass-hitachi_yutaki writes circuit1_current_temp here.}
  - {key: x.circuit1_max_flow_temp_heating_otc_control, label: 'Control Circuit 1: Water heating Fix Setting Temp', table: holding, address: 1007, type: u16, unit: °C, writable: true, note: hass-hitachi_yutaki writes circuit1_max_flow_temp_heating_otc here.}
  - {key: x.circuit1_max_flow_temp_cooling_otc_control, label: 'Control Circuit 1: Water cooling Fix Setting Temp', table: holding, address: 1008, type: u16, unit: °C, writable: true, note: hass-hitachi_yutaki writes circuit1_max_flow_temp_cooling_otc here.}
  - {key: x.circuit2_power_control, label: Control Circuit 2 Run/Stop, table: holding, address: 1009, type: u16, enum: stop_run, writable: true, note: hass-hitachi_yutaki writes circuit2_power here.}
  - {key: x.circuit2_otc_calculation_method_heating_control, label: Control Heat. OTC Circuit 2, table: holding, address: 1010, type: u16, enum: no_points_gradient_fix, writable: true, note: hass-hitachi_yutaki writes circuit2_otc_calculation_method_heating here.}
  - {key: x.circuit2_otc_calculation_method_cooling_control, label: Control Cool. OTC Circuit 2, table: holding, address: 1011, type: u16, enum: no_points_fix, writable: true, note: hass-hitachi_yutaki writes circuit2_otc_calculation_method_cooling here.}
  - {key: x.circuit2_target_temp_control, label: 'Control Circuit 2: Thermostat Setting Temperature', table: holding, address: 1012, type: u16, unit: °C, scale: 0.1, writable: true, note: hass-hitachi_yutaki writes circuit2_target_temp here.}
  - {key: x.circuit2_current_temp_control, label: 'Control Circuit 2: Thermostat Room Temperature', table: holding, address: 1013, type: u16, unit: °C, scale: 0.1, writable: true, note: hass-hitachi_yutaki writes circuit2_current_temp here.}
  - {key: x.circuit2_max_flow_temp_heating_otc_control, label: 'Control Circuit 2: Water heating Fix Setting Temp', table: holding, address: 1014, type: u16, unit: °C, writable: true, note: hass-hitachi_yutaki writes circuit2_max_flow_temp_heating_otc here.}
  - {key: x.circuit2_max_flow_temp_cooling_otc_control, label: 'Control Circuit 2: Water cooling Fix Setting Temp', table: holding, address: 1015, type: u16, unit: °C, writable: true, note: hass-hitachi_yutaki writes circuit2_max_flow_temp_cooling_otc here.}
  - {key: x.dhw_power_control, label: Control DHWT Run/Stop, table: holding, address: 1016, type: u16, enum: stop_run, writable: true, note: hass-hitachi_yutaki writes dhw_power here.}
  - {key: x.dhw_target_temp_control, label: Control DHWT Setting Temperature, table: holding, address: 1017, type: u16, unit: °C, writable: true, note: hass-hitachi_yutaki writes dhw_target_temp here.}
  - {key: x.pool_power_control, label: Control Swimming Pool Run/Stop, table: holding, address: 1018, type: u16, enum: stop_run, writable: true, note: hass-hitachi_yutaki writes pool_power here.}
  - {key: x.pool_target_temp_control, label: Control Swimming Pool Setting Temperature, table: holding, address: 1019, type: u16, unit: °C, writable: true, note: hass-hitachi_yutaki writes pool_target_temp here.}
  - {key: x.dhw_antilegionella_control, label: Control Anti Legionella Run, table: holding, address: 1020, type: u16, enum: stop_run, writable: true, note: hass-hitachi_yutaki writes dhw_antilegionella here.}
  - {key: x.dhw_antilegionella_temp_control, label: Control AntiLegionella Setting Temperature, table: holding, address: 1021, type: u16, unit: °C, writable: true, note: hass-hitachi_yutaki writes dhw_antilegionella_temp here.}
  - {key: x.control_block_menu, label: Control Block menu, table: holding, address: 1022, type: u16, enum: no_block, writable: true}
  - {key: x.control_bms_alarm, label: Control BMS Alarm, table: holding, address: 1023, type: u16, enum: no_alarm, writable: true}
  - {key: x.eco_mode, label: Space mode, table: holding, address: 1027, type: u16, enum: comfort_eco, writable: true}
  - {key: x.dhw_mode, label: DHW Mode, table: holding, address: 1028, type: u16, enum: standard_high_demand, writable: true}
  - {key: x.circuit1_thermostat, label: Room Thermostat available, table: holding, address: 1029, type: u16, enum: no_available_available, writable: true}
  - {key: x.eco_offset_control, label: Control Eco offset, table: holding, address: 1030, type: u16, unit: °C, writable: true, note: hass-hitachi_yutaki writes eco_offset here.}
  - {key: x.unit_mode, label: Status Unit Mode, table: holding, address: 1050, type: u16, enum: cool_heat}
  - {key: x.circuit1_power, label: Status Circuit 1 Run/Stop, table: holding, address: 1051, type: u16, enum: stop_run}
  - {key: x.circuit1_otc_calculation_method_heating, label: Status Heat. OTC Circuit 1, table: holding, address: 1052, type: u16, enum: no_points_gradient_fix}
  - {key: x.circuit1_otc_calculation_method_cooling, label: Status Cool. OTC Circuit 1, table: holding, address: 1053, type: u16, enum: no_points_fix}
  - {key: x.circuit1_target_temp, label: 'Status Circuit 1: Thermostat Setting Temperature', table: holding, address: 1054, type: u16, unit: °C, scale: 0.1, invalid: [65535]}
  - {key: x.circuit1_current_temp, label: 'Status Circuit 1: Thermostat Room Temperature', table: holding, address: 1055, type: u16, unit: °C, scale: 0.1, invalid: [65535]}
  - {key: x.circuit1_max_flow_temp_heating_otc, label: 'Status Circuit 1: Water heating Fix Setting Temp', table: holding, address: 1056, type: u16, unit: °C}
  - {key: x.circuit1_max_flow_temp_cooling_otc, label: 'Status Circuit 1: Water cooling Fix Setting Temp', table: holding, address: 1057, type: u16, unit: °C}
  - {key: x.circuit2_power, label: Status Circuit 2 Run/Stop, table: holding, address: 1058, type: u16, enum: stop_run}
  - {key: x.circuit2_otc_calculation_method_heating, label: Status Heating OTC Circuit 2, table: holding, address: 1059, type: u16, enum: no_points_gradient_fix}
  - {key: x.circuit2_otc_calculation_method_cooling, label: Status Cooling OTC Circuit 2, table: holding, address: 1060, type: u16, enum: no_points_fix}
  - {key: x.circuit2_target_temp, label: 'Status Circuit 2: Thermostat Setting Temperature', table: holding, address: 1061, type: u16, unit: °C, scale: 0.1, invalid: [65535]}
  - {key: x.circuit2_current_temp, label: 'Status Circuit 2: Thermostat Room Temperature', table: holding, address: 1062, type: u16, unit: °C, scale: 0.1, invalid: [65535]}
  - {key: x.circuit2_max_flow_temp_heating_otc, label: 'Status Circuit 2: Water heating Fix Setting Temp', table: holding, address: 1063, type: u16, unit: °C}
  - {key: x.circuit2_max_flow_temp_cooling_otc, label: 'Status Circuit 2: Water cooling Fix Setting Temp', table: holding, address: 1064, type: u16, unit: °C}
  - {key: x.dhw_power, label: Status DHWT Run/Stop, table: holding, address: 1065, type: u16, enum: stop_run}
  - {key: x.dhw_target_temp, label: Status DHWT Setting Temperature, table: holding, address: 1066, type: u16, unit: °C}
  - {key: x.pool_power, label: Status Swim.Pool Run/Stop, table: holding, address: 1067, type: u16, enum: stop_run}
  - {key: x.pool_target_temp, label: Status Swim. Pool Setting Temperature, table: holding, address: 1068, type: u16, unit: °C}
  - {key: x.dhw_antilegionella, label: Status AntiLeg. Run, table: holding, address: 1069, type: u16, enum: stop_run}
  - {key: x.dhw_antilegionella_temp, label: Status AntiLeg. Setting Temperature, table: holding, address: 1070, type: u16, unit: °C}
  - {key: x.status_block_menu, label: Status block menu, table: holding, address: 1071, type: u16, enum: no_block}
  - {key: x.status_bms_alarm, label: Status BMS Alarm, table: holding, address: 1072, type: u16, enum: no_alarm}
  - {key: x.central_control_mode, label: LCD Central Mode, table: holding, address: 1073, type: u16, enum: local_air_water_full}
  - {key: x.system_config, label: System Configuration, table: holding, address: 1074, type: u16, flags: system_configuration_bits_before_2016, invalid: [65535]}
  - {key: x.dhw_current_temp, label: DHWT Temperature, table: holding, address: 1075, type: s16, unit: °C, invalid: [-67]}
  - {key: x.pool_current_temp, label: Swim temperature, table: holding, address: 1076, type: s16, unit: °C, invalid: [-127]}
  - {key: state, label: Operation State, table: holding, address: 1077, type: u16, enum: off_cool_demand_off_cool_thermo_off_cool_thermo}
  - {key: x.outdoor_temp, label: Outdoor Ambient T°, table: holding, address: 1078, type: s16, unit: °C}
  - {key: x.water_inlet_temp, label: Water Inlet T°, table: holding, address: 1079, type: s16, unit: °C}
  - {key: x.water_outlet_temp_unit, label: Water outlet T°, table: holding, address: 1080, type: s16, unit: °C, note: hass-hitachi_yutaki reads this for water_outlet_temp when register 1199 has no value.}
  - {key: x.hardware_version, label: Hardware version, table: holding, address: 1081, type: u16}
  - {key: x.software_version, label: Software version, table: holding, address: 1082, type: u16}
  - {key: x.system_state, label: H-LINK communication alarm state, table: holding, address: 1083, type: u16, enum: no_alarm_no_communication_with_rcs_or_yutaki_uni}
  - {key: x.lcd_software_number, label: LCD Software number, table: holding, address: 1084, type: u16}
  - {key: x.pcb1_software_number, label: PCB1 Software number, table: holding, address: 1085, type: u16}
  - {key: x.status_circuit_1_wireless_setting_temperature, label: 'Status Circuit 1: Wireless Setting Temperature', table: holding, address: 1086, type: u16, unit: °C, scale: 0.1}
  - {key: x.status_circuit_2_wireless_setting_temperature, label: 'Status Circuit 2: Wireless Setting Temperature', table: holding, address: 1087, type: u16, unit: °C, scale: 0.1}
  - {key: x.status_circuit_1_wireless_room_temperature, label: 'Status Circuit 1: Wireless Room Temperature', table: holding, address: 1088, type: u16, unit: °C, scale: 0.1}
  - {key: x.status_circuit_2_wireless_room_temperature, label: 'Status Circuit 2: Wireless Room Temperature', table: holding, address: 1089, type: u16, unit: °C, scale: 0.1}
  - {key: x.eco_offset, label: Status Eco offset, table: holding, address: 1090, type: u16, unit: °C}
  - {key: x.power_consumption, label: power consumption, table: holding, address: 1098, type: u16, unit: kWh, note: Not in the project's register table.}
  - {key: x.water_outlet_temp, label: Water outlet hp T°, table: holding, address: 1199, type: s16, unit: °C}
  - {key: x.ta2_outdoor_unit_ambient_average_temp, label: 'Ta2: Outdoor Unit Ambient Average Temp.', table: holding, address: 1200, type: s16, unit: °C}
  - {key: x.ta_second_ambient_temperature, label: Ta. Second Ambient Temperature, table: holding, address: 1201, type: s16, unit: °C}
  - {key: x.ta3_second_ambient_average_temp, label: 'Ta3: Second ambient average temp.', table: holding, address: 1202, type: s16, unit: °C, models: [yutaki_s_combi]}
  - {key: x.water_outlet_2_temp, label: 'O2: Water outlet Temp. 2 (Two2)', table: holding, address: 1203, type: s16, unit: °C, invalid: [-127]}
  - {key: x.water_outlet_3_temp, label: 'O3: Water outlet Temp. 3 (Two3)', table: holding, address: 1204, type: s16, unit: °C, invalid: [-127]}
  - {key: x.compressor_tg_gas_temp, label: 'Tg: Gas Temperature (THMg)', table: holding, address: 1205, type: s16, unit: °C}
  - {key: x.compressor_ti_liquid_temp, label: 'TI: Liquid Temperature (THMI)', table: holding, address: 1206, type: s16, unit: °C}
  - {key: x.compressor_td_discharge_temp, label: 'Td: Discharge Gas temp', table: holding, address: 1207, type: s16, unit: °C}
  - {key: x.compressor_te_evaporator_temp, label: 'Te: Evaporation temp', table: holding, address: 1208, type: s16, unit: °C}
  - {key: x.compressor_evi_indoor_expansion_valve_opening, label: 'EVI: Indoor Expansion valve opening', table: holding, address: 1209, type: u16, unit: '%'}
  - {key: x.compressor_evo_outdoor_expansion_valve_opening, label: 'EVO: Outdoor Expansion valve', table: holding, address: 1210, type: u16, unit: '%'}
  - {key: x.compressor_frequency, label: 'H4: Inverter Operation frequency', table: holding, address: 1211, type: u16, unit: Hz}
  - {key: x.di_cause_of_stoppage, label: 'DI: Cause of stoppage', table: holding, address: 1212, type: u16}
  - {key: x.compressor_current, label: 'P1: Compressor running current', table: holding, address: 1213, type: u16, unit: A}
  - {key: x.cd_capacity_data, label: 'CD: Capacity data', table: holding, address: 1214, type: u16}
  - {key: x.mvp_mixing_valve_position, label: 'MVP: Mixing valve position (%)', table: holding, address: 1215, type: u16, note: 'Range in the project''s table: Only Circuit 2.'}
  - {key: x.defrosting, label: Defrosting, table: holding, address: 1216, type: u16}
  - {key: x.unit_model, label: Unit model, table: holding, address: 1217, type: u16, enum: yutaki_s_yutaki_s_combi}
  - {key: x.water_target_temp, label: 'Th: Water Temp. Setting (Ttwo)', table: holding, address: 1218, type: s16, unit: °C}
  - {key: x.water_flow, label: Water flow level, table: holding, address: 1220, type: u16, unit: m³/h, scale: 0.1, invalid: [65535], models: [yutaki_s_combi]}
  - {key: x.pump_speed, label: Water pump speed (%), table: holding, address: 1221, type: u16, unit: '%', models: [yutaki_s_combi]}
  - {key: x.system_status, label: System status 2, table: holding, address: 1222, type: u16, flags: system_status_2_bits_before_2016}
  - {key: error_code, label: Alarm number, table: holding, address: 1223, type: u16, note: 'Range in the project''s table: 0: No Alarm, XXX: Alarm number.'}
  - {key: x.r134a_discharge_temperature, label: R134a Discharge Temperature, table: holding, address: 1224, type: u16, note: Yutaki S80 only.}
  - {key: x.r134a_suction_temperature, label: R134a Suction temperature, table: holding, address: 1225, type: u16, note: Yutaki S80 only.}
  - {key: x.r134a_liquid_temperature, label: R134a Liquid temperature, table: holding, address: 1226, type: u16, note: Yutaki S80 only.}
  - {key: x.r134a_evaporating_temperature, label: R134a Evaporating temperature, table: holding, address: 1227, type: u16, note: Yutaki S80 only.}
  - {key: x.r134a_discharge_pressure, label: R134a Discharge Pressure, table: holding, address: 1228, type: u16, note: Yutaki S80 only.}
  - {key: x.r134a_suction_pressure, label: R134a Suction pressure, table: holding, address: 1229, type: u16, note: Yutaki S80 only.}
  - {key: x.r134a_compressor_frequency, label: R134a Compressor frequency, table: holding, address: 1230, type: u16, note: Yutaki S80 only.}
  - {key: x.r134a_indoor_expansion_valve_opening, label: R134a Indoor Expansion valve opening, table: holding, address: 1231, type: u16, note: Yutaki S80 only.}
  - {key: x.r134a_compressor_current_value, label: R134a Compressor current value, table: holding, address: 1232, type: u16, note: Yutaki S80 only.}
  - {key: x.r134a_software_number, label: R134a Software number, table: holding, address: 1233, type: u16, note: Yutaki S80 only.}
  - {key: x.r134a_retry_code, label: R134a Retry Code, table: holding, address: 1234, type: u16, note: Yutaki S80 only.}

enums:
  stop_run: {'0': Stop, '1': Run}
  cool_heat: {'0': Cool, '1': Heat}
  no_points_gradient_fix: {'0': 'No', '1': Points, '2': Gradient, '3': Fix}
  no_points_fix: {'0': 'No', '1': Points, '2': Fix}
  no_block: {'0': 'No', '1': Block}
  no_alarm: {'0': 'No', '1': Alarm}
  comfort_eco: {'0': Comfort, '1': ECO}
  standard_high_demand: {'0': Standard, '1': High demand}
  no_available_available: {'0': No available, '1': Available}
  local_air_water_full: {'0': Local, '1': Air, '2': Water, '3': Full}
  off_cool_demand_off_cool_thermo_off_cool_thermo: {'0': 'OFF', '1': Cool Demand–OFF, '2': Cool Thermo-OFF, '3': Cool Thermo-ON, '4': Heat Demand-OFF, '5': Heat Thermo-OFF, '6': Heat Thermo-ON, '7': DHW-OFF, '8': DHW-ON, '9': SWP-OFF, '10': SWP-ON, '11': Alarm}
  no_alarm_no_communication_with_rcs_or_yutaki_uni: {'0': No alarm, '1': No communication with RCS or YUTAKI unit during more than 180 seconds, '2': Data initialization}
  yutaki_s_yutaki_s_combi: {'0': YUTAKI S, '1': YUTAKI S COMBI}

flags:
  system_configuration_bits_before_2016: {'0': Circuit 1 Heating Available, '1': Circuit 2 Heating Available, '2': Circuit 1 Cooling Available, '3': Circuit 2 Cooling Available, '4': DHWT Available, '5': SWP Available, '6': Room thermostat available Circuit 1, '7': Room thermostat available Circuit 2}
  system_status_2_bits_before_2016: {'0': Defrost, '1': Solar, '2': Water Pump 1, '3': Water Pump 2, '4': Water Pump 3, '5': Compressor ON, '6': Boiler ON, '7': DHW Heater, '8': Space Heater, '9': Tarrif input enable}

notes:
- 'hass-hitachi_yutaki reads every register on its own (one holding register per request) and first reads the H-LINK communication
  state: while it is 1 (desynchronised, line-up 2016 and HC-A(16/64)MB only) or 2 (initialising), or reads 0xFFFF, the other
  values are not valid.'
- hass-hitachi_yutaki treats a raw 0xFFFF as a sensor error on the temperature, tenths and pressure registers, also on the
  signed temperatures (where it would read as −1 °C).
- Values for modules the system configuration register doesn't list (DHW, pool, circuit 2) are defaults, not measurements;
  hass-hitachi_yutaki ignores them.
- Control registers (R/W) take commands; the matching status registers report the state. hass-hitachi_yutaki writes to the
  control register and reads the status register.
- ATW-MBS-02 Modbus gateway with first-generation Yutaki S and S Combi units (before line-up 2016); the register layout differs
  from line-up 2016. hass-hitachi_yutaki marks this map as beta, based on the documentation and not tested on a unit.
- ECO mode is one setting for all circuits here (space mode and ECO offset), and there is no auto mode.
- H-LINK state 1 (no communication for more than 180 s) doesn't stop hass-hitachi_yutaki from reading on this map; only 2
  (initialising) does.
- hass-hitachi_yutaki also lists the S80 secondary compressor registers at the line-up 2016 addresses (1224-1231) for this
  map; the project's table for this generation has other registers there, so they are left out.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
