# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: husdata-h60
manufacturer: Husdata
name: H60
kind: heat_pump

sources:
- id: modbus-local-gateway
  title: modbus_local_gateway (Home Assistant integration)
  url: https://github.com/timlaing/modbus_local_gateway
  license: MIT
  commit: e770d6c91220d98b8f0be22b103fdb607c3c67f4
  path: custom_components/modbus_local_gateway/device_configs/Husdata_H60.yaml

connection:
  default_port: 502
  default_unit: 1

defaults:
  verified: false
  sources:
  - modbus-local-gateway

points:
  - {key: x.underfloorforward, label: Water feed out to underfloor, table: input, address: 0, type: u16, unit: °C, scale: 0.1}
  - {key: x.heatcarrierreturn, label: HP Internal heat carrier return, table: input, address: 1, type: u16, unit: °C, scale: 0.1}
  - {key: x.heatcarrierforward, label: HP internal heat supply forward, table: input, address: 2, type: u16, unit: °C, scale: 0.1}
  - {key: x.brinein, label: From ground loops, table: input, address: 3, type: u16, unit: °C, scale: 0.1}
  - {key: x.brineout, label: To ground loops, table: input, address: 4, type: u16, unit: °C, scale: 0.1}
  - {key: x.outdoor, label: Outdoor Temperature, table: input, address: 5, type: u16, unit: °C, scale: 0.1}
  - {key: x.indoor, label: Indoor Temperature, table: input, address: 6, type: u16, unit: °C, scale: 0.1}
  - {key: x.hotwateractual, label: DHW Actual Temperature, table: input, address: 9, type: u16, unit: °C, scale: 0.1}
  - {key: x.hotwatertarget, label: DHW Target Temperature, table: input, address: 27, type: u16, unit: °C, scale: 0.1}

notes:
- The sources don't state the default unit id; 1 is a guess.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
