# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from NIBE's Technical information MODBUS S-SERIES (M12676EN, TIF EN 2608). One model per product of the
# nibe library's S series; the common registers apply to all, the product tables' registers name their models.

modbusspec: 0
id: nibe-s-series
manufacturer: NIBE
name: S-series heat pumps, SMO S and VVM S indoor modules
kind: heat_pump

sources:
- title: Technical information MODBUS S-SERIES (M12676EN)
  version: TIF EN 2608
  url: https://assetstore.nibe.se/hcms/v2.3/entity/document/878103/storage/ODc4MTAzLzAvbWFzdGVy
  sha256: 8c1caa43cc72dbd11f3a5d002b1170f94c4f446646ba3ea804e922831eb31393
  archive_url: https://web.archive.org/web/20260520040429/https://assetstore.nibe.se/hcms/v2.3/entity/document/878103/storage/ODc4MTAzLzAvbWFzdGVy
- title: Technical information MODBUS S-SERIES (M12676EN)
  version: TIF EN 2335
  url: https://www.waermepumpen-24.de/fileadmin/kaelteklima/Dokumente/W%C3%A4rmepumpen/modbus-ih-s-serie-v-2335.pdf
  sha256: a203d3c9fd515ebf2e0770d1b96a4f189fc3222c31831a1400d2cc86f2a0693e
  archive_url: https://web.archive.org/web/20250425024807/https://www.waermepumpen-24.de/fileadmin/kaelteklima/Dokumente/W%C3%A4rmepumpen/modbus-ih-s-serie-v-2335.pdf
- title: Technical information MODBUS S-SERIES (M12676EN-1)
  version: TIF EN 2118-1
  url: https://www.nibe.eu/download/18.3db69dc1795e0d992c5722/1622634529178/Modbus%20S-series%20EN%20M12676EN-1.pdf
  sha256: 132820fb83849019ecd60bca7bf5e9133de8cfb36ad0746a99c6356aeb22e650
  archive_url: https://web.archive.org/web/20250624132841/https://www.nibe.eu/download/18.3db69dc1795e0d992c5722/1622634529178/Modbus%20S-series%20EN%20M12676EN-1.pdf
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/charger/nibe-s-series.yaml
- id: nibe
  title: nibe (Python library, used by Home Assistant's nibe_heatpump)
  url: https://github.com/yozik04/nibe
  license: GPL-3.0
  commit: cef7467c9377791ac6cbc60575ef0a832a121718
  path: nibe/data/s1155_s1255.json, nibe/data/s1156_s1256.json, nibe/data/s2125.json, nibe/data/s320_s325.json, nibe/data/s330_s332.json,
    nibe/data/s735.json, nibe/data/smos40.json, nibe/data/vvms320_vvms325.json, nibe/data/vvms500.json, nibe/heatpump.py
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/nibe/nibe, packages/modules/consumers/nibe/nibe_s_series/consumer.py, packages/modules/smarthome/nibe/watt.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  limits:
    max_registers: 20
    max_gap: 4
    min_interval_ms: 200

encoding:
  byte_order: big
  word_order: little

identify:
  checks:
  # outdoor temperature BT1
  - - table: input
      address: 1
      type: s16
      range:
      - -500
      - 700
    # or no outdoor sensor (assumed value)
    - table: input
      address: 1
      type: s16
      equals: -32768
  - table: input
    address: 1028
    type: u16
    in:
    - 10
    - 20
    - 30
    - 40
    - 60
  - table: input
    address: 2195
    type: u16
    in:
    - 0
    - 1

model_choice: user

models:
  - {id: s1155, name: S1155 / S1255 ground source heat pump}
  - {id: s1156, name: S1156 / S1256 ground source heat pump}
  - {id: s2125, name: S2125 air/water heat pump (read through its SMO S40 or VVM S indoor unit)}
  - {id: s320, name: 'S320 / S325 (VVM S320 / S325 indoor module, with S2125 / F2120 / F2040)'}
  - {id: s330, name: 'S330 / S332 (SVM S332 indoor module, with S2125 / F2120 / F2040)'}
  - {id: s735, name: S735 / S735C exhaust air heat pump}
  - {id: smos40, name: SMO S40 control module (with S2125 / F2120 / F2040)}
  - {id: vvms320, name: VVM S320 / S325 indoor module (with S2125 / F2120 / F2040)}
  - {id: vvms500, name: VVM S500 indoor module (with S2125 / F2120 / F2040)}

points:
  # Common registers (all S-series products)
  - {key: consumer_power, label: Instantaneous used power (compressor and addition), table: input, address: 2166, type: u32, unit: W, scale: 0.1, positive: consumption, note: Unsigned; the pump only draws power., conflicts: [{sources: [nibe, openwb], scale: 1, label: Instantaneous used power}]}
  - {key: state, label: Operating prioritisation, table: input, address: 1028, type: u16, enum: prioritisation, note: u8 in the document.}
  - {key: x.class_1_alarm_32196, label: Active alarm, table: input, address: 2195, type: u16, enum: active_alarm, note: u8 in the document.}
  - {key: error_code, label: Alarm number, table: input, address: 1975, type: u16, note: The document lists no alarm texts., conflicts: [{sources: [nibe], type: s16}]}
  - {key: x.flow_sensor_bf1_30041, label: Flow sensor (BF1), table: input, address: 40, type: s16, unit: l/min, scale: 0.1, invalid: [-32768], note: 0x8000 = sensor not connected is assumed; the document gives no such value., conflicts: [{sources: [nibe], unit: l/m, models: [s1155, s1156, s2125, s320, s330]}], verified: false}
  - {key: x.calculated_supply_climate_system_1_31018, label: Calculated supply temp, table: input, address: 1017, type: s16, unit: °C, scale: 0.1, invalid: [-32768], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.operating_mode_internal_add_heat_31030, label: Add. heat steps, table: input, address: 1029, type: u16, note: u8 in the document.}
  - {key: x.pulse_energy_meter_be7_30397, label: Pulse energy meter (BE7/BF3), table: input, address: 396, type: u32, unit: kWh, scale: 0.01, poll: slow, note: What the meter counts depends on the installation.}
  - {key: x.pulse_energy_meter_be6_30399, label: Pulse energy meter (BE6/BF2), table: input, address: 398, type: u32, unit: kWh, scale: 0.01, poll: slow, note: What the meter counts depends on the installation.}
  - {key: x.hot_water_including_int_add_heat_31576, label: Flow measurement hot water (compressor incl. add.), table: input, address: 1575, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.heating_including_int_add_heat_31578, label: Flow measurement (compressor incl. add.), table: input, address: 1577, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.pool_compressor_only_31582, label: Flow measurement pool (compressor only), table: input, address: 1581, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.hot_water_compressor_only_31584, label: Flow measurement hot water (compressor only), table: input, address: 1583, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.heating_compressor_only_31586, label: Flow measurement heat (compressor only), table: input, address: 1585, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.compressor_starter_31084, label: Compressor starter EP14, table: input, address: 1083, type: s32, poll: slow}
  - {key: x.total_run_time_compressor_31088, label: Statistics compressor EP14, table: input, address: 1087, type: s32, unit: h, poll: slow}
  - {key: x.total_run_time_additional_heat_31026, label: Total run time additional heat, table: input, address: 1025, type: s32, unit: h, scale: 0.1, poll: slow}
  - {key: x.degree_minutes_40012, label: Degree minutes, table: holding, address: 11, type: s32, scale: 0.1, writable: true, note: 'Older editions (TIF EN 2118-1, 2335) give degree minutes at holding 18 as s16 (factor 10) instead; older software may answer there only.', conflicts: [{sources: [nibe], unit: DM, label: Degree minutes (32 bit)}]}
  - {key: x.heating_curve, label: Heating curve, table: holding, address: 26, type: s16, writable: true, poll: slow, note: s8 in the document.}
  - {key: x.heating_curve_offset, label: Offset curve, table: holding, address: 30, type: s16, writable: true, poll: slow, note: s8 in the document.}
  - {key: x.supply_temperature_min, label: Supply temp. min., table: holding, address: 34, type: s16, unit: °C, scale: 0.1, writable: true, poll: slow}
  - {key: x.supply_temperature_max, label: Supply temp. max., table: holding, address: 38, type: s16, unit: °C, scale: 0.1, writable: true, poll: slow}
  - {key: x.hot_water_demand, label: Hot water demand, table: holding, address: 56, type: s16, enum: hot_water_demand, writable: true, poll: slow, note: s8 in the document.}
  - {key: x.current_be3, label: Current BE3, table: input, address: 46, type: u32, unit: A, scale: 0.1, optional: true, note: Needs the current sensors fitted.}
  - {key: x.current_be2, label: Current BE2, table: input, address: 48, type: u32, unit: A, scale: 0.1, optional: true}
  - {key: x.current_be1, label: Current BE1, table: input, address: 50, type: u32, unit: A, scale: 0.1, optional: true}
  - {key: x.oper_mode_40238, label: Operating mode, table: holding, address: 237, type: u16, enum: operating_mode, writable: true, note: u8 in the document.}
  - {key: x.current_outdoor_temperature_bt1_30002, label: Outdoor temperature (BT1), table: input, address: 1, type: s16, unit: °C, scale: 0.1, invalid: [-32768], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.hot_water_top_bt7_30009, label: Hot water top (BT7), table: input, address: 8, type: s16, unit: °C, scale: 0.1, invalid: [-32768], note: 0x8000 = sensor not connected is assumed; the document gives no such value., conflicts: [{sources: [evcc], type: u16, label: Temperature}], verified: false}
  - {key: x.hot_water_charging_bt6_30010, label: Hot water charging (BT6), table: input, address: 9, type: s16, unit: °C, scale: 0.1, invalid: [-32768], note: 0x8000 = sensor not connected is assumed; the document gives no such value., conflicts: [{sources: [evcc], type: u16, label: Temperature}], verified: false}
  - {key: x.diverter_valve_hot_water_qn10_32197, label: Diverter valve (QN10), table: input, address: 2196, type: u16, enum: diverter_valve, note: u8 in the document.}
  # Product tables (S1156/S1256/S1155/S1255, VVM S320/S325/S500/SVM S332, S735C/S735, SMO S40) and the outdoor
  # unit (S2125/F2120 slave 1, F2040): only for the models whose table lists the register
  - {key: x.supply_line_bt2_30006, label: Supply temperature (BT2), table: input, address: 5, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s320, s330, s735, vvms320, vvms500], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.return_line_bt3_30008, label: Return temperature (BT3), table: input, address: 7, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s320, s330, s735, vvms320, vvms500], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.brine_in_bt10_30011, label: Brine in (BT10), table: input, address: 10, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.brine_out_bt11_30012, label: Brine out (BT11), table: input, address: 11, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.condenser_bt12_30013, label: Condenser supply line (BT12), table: input, address: 12, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.discharge_bt14_30014, label: Discharge (BT14), table: input, address: 13, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.liquid_line_bt15_30015, label: Liquid line (BT15), table: input, address: 14, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.suction_gas_bt17_30017, label: Suction gas (BT17), table: input, address: 16, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.exh_air_bt20_30020, label: Exhaust air (BT20), table: input, address: 19, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.extr_air_bt21_30021, label: Extract air (BT21), table: input, address: 20, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.roomsensor_1_1_30027, label: Room temperature (BT50), table: input, address: 26, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.external_supply_line_bt25_30040, label: External supply line (BT25), table: input, address: 39, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.heat_pump_1_requested_compressor_frequency_30302, label: Requested compressor frequency, table: input, address: 301, type: u16, unit: Hz, scale: 0.1, models: [s2125, s320, s330, smos40, vvms320, vvms500], note: 'u8 in the document. Outdoor unit S2125/F2120 (slave 1) or F2040, read through the indoor unit; the document lists it in those units'' tables without saying which indoor units serve them (assumed).', conflicts: [{sources: [nibe], scale: 1, label: Heat pump 1 requested compressor frequency}], verified: false}
  - {key: x.compressor_frequency_current_31047, label: Current compressor frequency, table: input, address: 1046, type: u16, unit: Hz, scale: 0.1, models: [s1155, s1156, s735]}
  - {key: x.compressor_status_31101, label: Compressor status, table: input, address: 1100, type: u16, enum: off_on, models: [s1155, s1156], note: u8 in the document.}
  - {key: x.heating_medium_pump_speed_gp1_31103, label: Heating medium pump speed (GP1), table: input, address: 1102, type: u16, unit: '%', models: [s1155, s1156, s735], note: u8 in the document.}
  - {key: x.outdoor_temperature_eb101_bt28_31622, label: Outdoor temperature (BT28), table: input, address: 1621, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330], note: 'Outdoor unit S2125/F2120 (slave 1) or F2040, read through the indoor unit; the document lists it in those units'' tables without saying which indoor units serve them (assumed). 0x8000 = not connected is assumed.', verified: false}
  - {key: x.outdoor_temperature_eb101_bt28_31622, label: Outdoor temperature (BT28), table: input, address: 1621, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [smos40, vvms320, vvms500], note: 'Outdoor unit S2125/F2120 (slave 1) or F2040, read through the indoor unit; the document lists it in those units'' tables without saying which indoor units serve them (assumed). 0x8000 = not connected is assumed; not stated in the document.', verified: false}
  - {key: x.current_compressor_frequency_eb101_31804, label: Current compressor frequency (outdoor unit), table: input, address: 1803, type: s16, unit: Hz, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330], note: 'Outdoor unit S2125/F2120 (slave 1) or F2040, read through the indoor unit; the document lists it in those units'' tables without saying which indoor units serve them (assumed). 0x8000 = not available is assumed.', verified: false}
  - {key: x.current_compressor_frequency_eb101_31804, label: Current compressor frequency (outdoor unit), table: input, address: 1803, type: s16, unit: Hz, scale: 0.1, invalid: [-32768], models: [smos40, vvms320, vvms500], note: 'Outdoor unit S2125/F2120 (slave 1) or F2040, read through the indoor unit; the document lists it in those units'' tables without saying which indoor units serve them (assumed). 0x8000 = not available is assumed; not stated in the document.', verified: false}
  - {key: x.defrosting_eb101_31806, label: Defrost, table: input, address: 1805, type: u16, enum: defrost, models: [s2125, s320, s330, smos40, vvms320, vvms500], note: 'u8 in the document. Outdoor unit S2125/F2120 (slave 1) or F2040, read through the indoor unit; the document lists it in those units'' tables without saying which indoor units serve them (assumed).', verified: false}
  - {key: x.heating_medium_pump_speed_gp1_31637, label: Heating medium pump speed (GP1), table: input, address: 1636, type: u16, unit: '%', models: [s320, s330, vvms320], note: u8 in the document.}
  - {key: x.heating_medium_pump_speed_gp1_32243, label: Heating medium pump speed (GP1), table: input, address: 2242, type: u16, unit: '%', models: [vvms500], note: u8 in the document.}
  - {key: x.pressure_bp4_f2040, label: Pressure (BP4), table: input, address: 1801, type: s16, unit: bar, scale: 0.1, optional: true, models: [s320, s330, smos40, vvms320, vvms500], note: 'F2040 outdoor unit only, read through the indoor unit.'}
  - {key: x.low_pressure_switch_bp2_f2040, label: Low pressure switch (BP2), table: input, address: 1802, type: s16, unit: bar, scale: 0.1, optional: true, models: [s320, s330, smos40, vvms320, vvms500], note: 'F2040 outdoor unit only, read through the indoor unit.'}
  - {key: x.hot_water_start_bt5_32015, label: Hot water start (BT5), table: input, address: 2014, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s320, s330, vvms320, vvms500], note: 0x8000 = sensor not connected is assumed; the document gives no such value., verified: false}
  - {key: x.temperature_overload_pool_40001, label: 'Temperature, Overload, pool', table: holding, address: 0, type: u16, unit: °C, scale: 0.1, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.temperature_overcharging_pool_40001, label: Temperature overcharging pool, table: holding, address: 0, type: u16, unit: °C, invalid: [255], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.temperature_overload_pool_0, label: 'Temperature, Overload, pool', table: holding, address: 0, type: u16, unit: °C, invalid: [255], models: [s2125, s320, s330], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.adjust_parallel_factor_40002, label: '+Adjust, parallel factor', table: holding, address: 1, type: s16, invalid: [-128], models: [s1155, s2125, s320, s735], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.adjust_parallel_min_max_40003, label: '+Adjust, Parallel (min-max)', table: holding, address: 2, type: s16, invalid: [-128], models: [s1155, s2125, s320, s735], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.limit_dm_40019, label: Degree minutes (16 bit), table: holding, address: 18, type: s16, unit: DM, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.holiday_function_status_40020, label: Holiday function status, table: holding, address: 19, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.cooling_degree_minutes_40021, label: Cooling degree minutes, table: holding, address: 20, type: s16, unit: DM, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.cooling_pump_manual_speed_40022, label: Cooling pump manual speed, table: holding, address: 21, type: u16, unit: '%', invalid: [255], models: [s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.reset_alarm_40023, label: Reset alarm, table: holding, address: 22, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heating_curve_climate_system_3_40025, label: Heating curve climate system 3, table: holding, address: 24, type: s16, invalid: [-128], models: [s1155], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.heating_curve_climate_system_2_40026, label: Heating curve climate system 2, table: holding, address: 25, type: s16, invalid: [-128], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.heating_offset_climate_system_3_40029, label: Heating offset climate system 3, table: holding, address: 28, type: s16, invalid: [-128], models: [s1155], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.heating_offset_climate_system_2_40030, label: Heating offset climate system 2, table: holding, address: 29, type: s16, invalid: [-128], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.min_supply_climate_system_3_40033, label: Min supply climate system 3, table: holding, address: 32, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.min_supply_climate_system_2_40034, label: Min supply climate system 2, table: holding, address: 33, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s330, smos40, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.max_supply_climate_system_3_40037, label: Max supply climate system 3, table: holding, address: 36, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.max_supply_climate_system_2_40038, label: Max supply climate system 2, table: holding, address: 37, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s330, smos40, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.own_curve_heating_p7_40040, label: 'Own curve, heating P7', table: holding, address: 39, type: s16, unit: °C, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.own_curve_heating_p6_40041, label: 'Own curve, heating P6', table: holding, address: 40, type: s16, unit: °C, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.own_curve_heating_p5_40042, label: 'Own curve, heating P5', table: holding, address: 41, type: s16, unit: °C, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.own_curve_heating_p4_40043, label: 'Own curve, heating P4', table: holding, address: 42, type: s16, unit: °C, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.own_curve_heating_p3_40044, label: 'Own curve, heating P3', table: holding, address: 43, type: s16, unit: °C, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.own_curve_heating_p2_40045, label: 'Own curve, heating P2', table: holding, address: 44, type: s16, unit: °C, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.own_curve_heating_p1_40046, label: 'Own curve, heating P1', table: holding, address: 45, type: s16, unit: °C, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.point_offset_outdoor_temperature_40047, label: Point offset outdoor temperature, table: holding, address: 46, type: s16, unit: °C, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.point_offset_40048, label: Point offset, table: holding, address: 47, type: s16, unit: °C, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_3_40050, label: External adjustment climate system 3, table: holding, address: 49, type: s16, invalid: [-128], models: [s1155], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_2_40051, label: External adjustment climate system 2, table: holding, address: 50, type: s16, invalid: [-128], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_1_40052, label: External adjustment climate system 1, table: holding, address: 51, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_climate_system_3_40054, label: External adjustment with room sensor climate system 3, table: holding, address: 53, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_climate_system_2_40055, label: External adjustment with room sensor climate system 2, table: holding, address: 54, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s330, smos40, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_climate_system_1_40056, label: External adjustment with room sensor climate system 1, table: holding, address: 55, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.start_temperature_hw_high_temperature_40059, label: Start temperature HW high temperature, table: holding, address: 58, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.start_temperature_hw_normal_temperature_40060, label: Start temperature HW normal temperature, table: holding, address: 59, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.start_temperature_hw_low_temperature_40061, label: Start temperature HW low temperature, table: holding, address: 60, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.stop_temperature_hw_periodic_increase_40062, label: Stop temperature HW periodic increase, table: holding, address: 61, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], writable: true, verified: false, sources: [nibe]}
  - {key: x.stop_temperature_hw_high_temperature_40063, label: Stop temperature HW high temperature, table: holding, address: 62, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.stop_temperature_hw_normal_temperature_40064, label: Stop temperature HW normal temperature, table: holding, address: 63, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.stop_temperature_hw_low_temperature_40065, label: Stop temperature HW low temperature, table: holding, address: 64, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.periodic_hot_water_40066, label: Periodic hot water, table: holding, address: 65, type: s16, invalid: [-128], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.periodic_hot_water_interval_40067, label: Periodic hot water interval, table: holding, address: 66, type: s16, unit: days, invalid: [-128], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.start_time_periodic_hot_water_40068, label: Start time periodic hot water, table: holding, address: 67, type: u16, invalid: [65535], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], writable: true, verified: false, sources: [nibe]}
  - {key: x.downtime_40070, label: Downtime, table: holding, address: 69, type: s16, unit: min, invalid: [-128], models: [s1155, s1156, s320, s735, smos40, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.hot_water_charging_offset_40077, label: Hot water charging offset, table: holding, address: 76, type: s16, unit: °C, scale: 0.1, invalid: [-128], models: [s735], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.min_compressor_frequency_40089, label: Min. compressor frequency, table: holding, address: 88, type: s16, unit: Hz, invalid: [-32768], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.max_compressor_frequency_40090, label: Max. compressor frequency, table: holding, address: 89, type: s16, unit: Hz, invalid: [-32768], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.language_40092, label: Language, table: holding, address: 91, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.period_time_hot_water_40093, label: Period time hot water, table: holding, address: 92, type: u16, unit: min, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.period_time_heating_40094, label: Period time heating, table: holding, address: 93, type: u16, unit: min, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.period_time_pool_40095, label: Period time pool, table: holding, address: 94, type: u16, unit: min, invalid: [255], models: [s1156, s320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_heating_medium_pump_40096, label: Operating mode heating medium pump, table: holding, address: 95, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_brine_pump_40097, label: Operating mode brine pump, table: holding, address: 96, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.dm_start_heating_40098, label: DM start heating, table: holding, address: 97, type: s16, unit: DM, invalid: [-32768], models: [s1155, s1156, s2125, s330, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.dm_between_additional_heat_step_40101, label: DM between additional heat step, table: holding, address: 100, type: s16, unit: DM, invalid: [-32768], models: [s1155, s1156, s2125, s330, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.max_internal_additional_heat_40103, label: Max. internal additional heat, table: holding, address: 102, type: s16, unit: W, scale: 10, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, s735, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.fuse_40104, label: Fuse, table: holding, address: 103, type: u16, unit: A, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.ventilation_mode_40105, label: Ventilation mode, table: holding, address: 104, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.exhaust_air_fan_speed_4_40106, label: Exhaust air fan speed 4, table: holding, address: 105, type: u16, unit: '%', invalid: [255], models: [s1156, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.exhaust_air_fan_speed_3_40107, label: Exhaust air fan speed 3, table: holding, address: 106, type: u16, unit: '%', invalid: [255], models: [s1156, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.exhaust_air_fan_speed_2_40108, label: Exhaust air fan speed 2, table: holding, address: 107, type: u16, unit: '%', invalid: [255], models: [s1156, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.exhaust_air_fan_speed_1_40109, label: Exhaust air fan speed 1, table: holding, address: 108, type: u16, unit: '%', invalid: [255], models: [s1156, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.exhaust_air_fan_speed_normal_40110, label: Exhaust air fan speed normal, table: holding, address: 109, type: u16, unit: '%', invalid: [255], models: [s1156, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_air_fan_speed_4_40111, label: Supply air fan speed 4, table: holding, address: 110, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_air_fan_speed_3_40112, label: Supply air fan speed 3, table: holding, address: 111, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_air_fan_speed_2_40113, label: Supply air fan speed 2, table: holding, address: 112, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_air_fan_speed_1_40114, label: Supply air fan speed 1, table: holding, address: 113, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_air_fan_speed_normal_40115, label: Supply air fan speed normal, table: holding, address: 114, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_40116, label: Return time fan 4, table: holding, address: 115, type: u16, unit: h, invalid: [255], models: [s1155, s1156, s2125, s320, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_3_40117, label: Return time fan 3, table: holding, address: 116, type: u16, unit: h, invalid: [255], models: [s1155, s1156, s2125, s320, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_2_40118, label: Return time fan 2, table: holding, address: 117, type: u16, unit: h, invalid: [255], models: [s1155, s1156, s2125, s320, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_1_40119, label: Return time fan 1, table: holding, address: 118, type: u16, unit: h, invalid: [255], models: [s1155, s1156, s2125, s320, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.time_between_filter_replacement_40120, label: Time between filter replacement, table: holding, address: 119, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_40121, label: Floor drying, table: holding, address: 120, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_period_7_40122, label: Floor drying period 7, table: holding, address: 121, type: u16, unit: days, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_period_6_40123, label: Floor drying period 6, table: holding, address: 122, type: u16, unit: days, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_period_5_40124, label: Floor drying period 5, table: holding, address: 123, type: u16, unit: days, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_period_4_40125, label: Floor drying period 4, table: holding, address: 124, type: u16, unit: days, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_period_3_40126, label: Floor drying period 3, table: holding, address: 125, type: u16, unit: days, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_period_2_40127, label: Floor drying period 2, table: holding, address: 126, type: u16, unit: days, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_period_1_40128, label: Floor drying period 1, table: holding, address: 127, type: u16, unit: days, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_temp_7_40129, label: Floor drying temp. 7, table: holding, address: 128, type: u16, unit: °C, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_temp_6_40130, label: Floor drying temp. 6, table: holding, address: 129, type: u16, unit: °C, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_temp_5_40131, label: Floor drying temp. 5, table: holding, address: 130, type: u16, unit: °C, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_temp_4_40132, label: Floor drying temp. 4, table: holding, address: 131, type: u16, unit: °C, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_temp_3_40133, label: Floor drying temp. 3, table: holding, address: 132, type: u16, unit: °C, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_temp_2_40134, label: Floor drying temp. 2, table: holding, address: 133, type: u16, unit: °C, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.floor_drying_temp_1_40135, label: Floor drying temp. 1, table: holding, address: 134, type: u16, unit: °C, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.used_air_flow_defrosting_40138, label: Used air flow defrosting, table: holding, address: 137, type: u16, invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.airflow_reduction_limit_40139, label: Airflow reduction limit, table: holding, address: 138, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.airflow_defrosting_completed_40140, label: Airflow defrosting completed, table: holding, address: 139, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.dimensioned_outdoor_temperature_40141, label: Dimensioned outdoor temperature, table: holding, address: 140, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.delta_t_for_dot_40142, label: Delta T for DOT, table: holding, address: 141, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.climate_system_2_40143, label: Climate system 2, table: holding, address: 142, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_3_40144, label: Climate system 3, table: holding, address: 143, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_4_40145, label: Climate system 4, table: holding, address: 144, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_3_shunt_amplification_40147, label: Climate system 3 shunt amplification, table: holding, address: 146, type: s16, scale: 0.1, invalid: [-128], models: [s1155], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.climate_system_2_shunt_amplification_40148, label: Climate system 2 shunt amplification, table: holding, address: 147, type: s16, scale: 0.1, invalid: [-128], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.climate_system_3_shunt_wait_time_40150, label: Climate system 3 shunt wait time, table: holding, address: 149, type: s16, unit: s, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.climate_system_2_shunt_wait_time_40151, label: Climate system 2 shunt wait time, table: holding, address: 150, type: s16, unit: s, invalid: [-32768], models: [s1155, s1156, s330, smos40, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.pump_1_flm_40152, label: Pump 1 (FLM), table: holding, address: 151, type: u16, invalid: [255], models: [s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.defrosting_time_flm_1_40153, label: Defrosting time (FLM 1), table: holding, address: 152, type: u16, unit: h, invalid: [255], models: [s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.shunt_controlled_additional_heat_40154, label: Shunt controlled additional heat, table: holding, address: 153, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.wait_time_shunt_shunt_controlled_additional_heat_40158, label: 'Wait time shunt, shunt controlled additional heat', table: holding, address: 157, type: s16, unit: s, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.step_controlled_additional_heat_accessory_40159, label: Step controlled additional heat accessory, table: holding, address: 158, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.dm_start_step_controlled_additional_heat_40160, label: DM start step controlled additional heat, table: holding, address: 159, type: s16, unit: DM, invalid: [-32768], models: [s1155, s2125, s320], writable: true, verified: false, sources: [nibe]}
  - {key: x.ground_water_pump_accessory_40163, label: Ground water pump accessory, table: holding, address: 162, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_2_pipe_40164, label: Cooling 2-pipe, table: holding, address: 163, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_4_pipe_40165, label: Cooling 4-pipe, table: holding, address: 164, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.waiting_time_cooling_heating_40166, label: Waiting time cooling/heating, table: holding, address: 165, type: s16, unit: h, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.heating_start_at_under_temp_40167, label: Heating start at under temp., table: holding, address: 166, type: s16, unit: °C, scale: 0.1, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.cooling_start_at_over_temp_40168, label: Cooling start at over temp., table: holding, address: 167, type: s16, unit: °C, scale: 0.1, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.cooling_shunt_amplification_40169, label: Cooling shunt amplification, table: holding, address: 168, type: s16, scale: 0.1, invalid: [-128], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.cooling_shunt_waiting_time_40170, label: Cooling shunt waiting time, table: holding, address: 169, type: s16, unit: s, invalid: [-32768], models: [s1155, s1156, smos40, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.cooling_with_room_sensors_40171, label: Cooling with room sensors, table: holding, address: 170, type: u16, scale: 0.1, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hpac_40172, label: HPAC, table: holding, address: 171, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_passive_cooling_dm_40173, label: Start passive cooling DM, table: holding, address: 172, type: s16, unit: DM, invalid: [-32768], models: [s1155, s1156, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.start_active_cooling_dm_40174, label: Start active cooling DM, table: holding, address: 173, type: s16, unit: DM, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.system_1_rmu_40177, label: System 1 (RMU), table: holding, address: 176, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.system_2_rmu_40178, label: System 2 (RMU), table: holding, address: 177, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.system_3_rmu_40179, label: System 3 (RMU), table: holding, address: 178, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.system_4_rmu_40180, label: System 4 (RMU), table: holding, address: 179, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_additional_heat_heating_40181, label: 'Permit additional heat, heating', table: holding, address: 180, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_heating_40182, label: Permit heating, table: holding, address: 181, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_cooling_40183, label: Permit cooling, table: holding, address: 182, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.auto_mode_start_temperature_for_cooling_40184, label: 'Auto mode, start temperature for cooling', table: holding, address: 183, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s2125, s320, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.auto_mode_stop_temperature_for_heating_40185, label: 'Auto mode, stop temperature for heating', table: holding, address: 184, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.auto_mode_additional_heat_stop_temperature_40186, label: 'Auto mode, additional heat stop temperature', table: holding, address: 185, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.auto_mode_filter_time_40187, label: Auto mode filter time, table: holding, address: 186, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.max_difference_supply_compressor_40188, label: 'Max difference supply, compressor', table: holding, address: 187, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.max_difference_supply_additional_heat_40189, label: 'Max difference supply, additional heat', table: holding, address: 188, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.low_brine_alarm_auto_reset_40190, label: Low brine alarm auto reset, table: holding, address: 189, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.low_brine_out_alarm_temperature_ep14_40191, label: Low brine out alarm temperature (EP14), table: holding, address: 190, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.high_brine_in_alarm_active_40192, label: High brine in alarm active, table: holding, address: 191, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.high_brine_in_alarm_temperature_40193, label: High brine in alarm temperature, table: holding, address: 192, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.time_format_40195, label: Time format, table: holding, address: 194, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hot_water_permitted_40196, label: Hot water permitted, table: holding, address: 195, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.alarm_action_lower_room_temperature_40197, label: 'Alarm action, lower room temperature', table: holding, address: 196, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.alarm_action_lower_hw_temperature_40198, label: Alarm action lower HW temperature, table: holding, address: 197, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.auxiliary_operation_on_alarm_40199, label: Auxiliary operation on alarm, table: holding, address: 198, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.use_room_sensor_climate_system_4_40200, label: Use room sensor climate system 4, table: holding, address: 199, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.use_room_sensor_climate_system_3_40201, label: Use room sensor climate system 3, table: holding, address: 200, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.use_room_sensor_climate_system_2_40202, label: Use room sensor climate system 2, table: holding, address: 201, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.use_room_sensor_climate_system_1_40203, label: Use room sensor climate system 1, table: holding, address: 202, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_4_40204, label: Room sensor set point value climate system 4, table: holding, address: 203, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_3_40205, label: Room sensor set point value climate system 3, table: holding, address: 204, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_2_40206, label: Room sensor set point value climate system 2, table: holding, address: 205, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_1_40207, label: Room sensor set point value climate system 1, table: holding, address: 206, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_4_40208, label: Room sensor factor climate system 4, table: holding, address: 207, type: u16, scale: 0.1, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_3_40209, label: Room sensor factor climate system 3, table: holding, address: 208, type: u16, scale: 0.1, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_2_40210, label: Room sensor factor climate system 2, table: holding, address: 209, type: u16, scale: 0.1, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_1_40211, label: Room sensor factor climate system 1, table: holding, address: 210, type: u16, scale: 0.1, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_aux5_40212, label: Input AUX5, table: holding, address: 211, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_aux4_40213, label: Input AUX4, table: holding, address: 212, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_aux3_40214, label: Input AUX3, table: holding, address: 213, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_aux2_40215, label: Input AUX2, table: holding, address: 214, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_aux1_40216, label: Input AUX1, table: holding, address: 215, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.output_aux1_40217, label: Output AUX1, table: holding, address: 216, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_of_circulation_pump_for_hot_water_40218, label: Speed of circulation pump for hot water, table: holding, address: 217, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s735, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_of_circulation_pump_for_heating_40219, label: Speed of circulation pump for heating, table: holding, address: 218, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s735, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_heating_medium_pump_for_pool_40220, label: 'Speed, heating medium pump for pool', table: holding, address: 219, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_heating_medium_pump_waiting_mode_40221, label: Speed heating medium pump waiting mode, table: holding, address: 220, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s735, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_of_circulation_pump_passive_cooling_ep14_40222, label: Speed of circulation pump passive cooling (EP14), table: holding, address: 221, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_brine_pump_40223, label: 'Speed, brine pump', table: holding, address: 222, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.preset_flow_setting_for_climate_system_40224, label: Preset flow setting for climate system, table: holding, address: 223, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.aux_relay_aux11_40225, label: AUX relay (AUX11), table: holding, address: 224, type: u16, invalid: [255], models: [smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.more_hot_water_number_of_minutes_40226, label: More hot water (Number of minutes), table: holding, address: 225, type: u16, invalid: [65535], models: [s1155, s1156, s2125, s330, s735, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.more_hot_water_40226, label: More hot water, table: holding, address: 225, type: u16, invalid: [65535], models: [s320], writable: true, verified: false, sources: [nibe]}
  - {key: x.night_cooling_1_40228, label: Night cooling 1, table: holding, address: 227, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.starttemperature_night_cooling_1_40229, label: Starttemperature Night cooling 1, table: holding, address: 228, type: u16, unit: °C, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_temperature_night_cooling_1_40229, label: Start temperature night cooling 1, table: holding, address: 228, type: u16, unit: °C, invalid: [255], models: [s1156, s2125, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.min_diff_for_night_cooling_1_40230, label: Min diff. for Night cooling 1, table: holding, address: 229, type: u16, unit: °C, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.min_diff_for_night_cooling_1_40230_s735, label: Min diff. for night cooling 1, table: holding, address: 229, type: u16, unit: °C, invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.max_step_internal_additional_heat_40239, label: Max. step internal additional heat, table: holding, address: 238, type: u16, invalid: [255], models: [smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.internal_additional_heat_stepping_mode_40240, label: Internal additional heat stepping mode, table: holding, address: 239, type: u16, invalid: [255], models: [smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_additional_heat_step_controlled_40241, label: External additional heat step controlled, table: holding, address: 240, type: u16, invalid: [255], models: [vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_additional_heat_min_run_time_40242, label: External additional heat min. run time, table: holding, address: 241, type: u16, invalid: [255], models: [vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.flm_4_40676, label: FLM 4, table: holding, address: 675, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.flm_3_40677, label: FLM 3, table: holding, address: 676, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.flm_2_40678, label: FLM 2, table: holding, address: 677, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.flm_1_40679, label: FLM 1, table: holding, address: 678, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.dm_diff_start_additional_heat_40680, label: DM diff. start additional heat, table: holding, address: 679, type: s16, unit: DM, invalid: [-32768], models: [s1155, s1156, s2125, s330, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.cooling_flm_1_40681, label: Cooling (FLM 1), table: holding, address: 680, type: u16, invalid: [255], models: [s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_heat_sensor_set_point_value_40682, label: Cooling heat sensor set point value, table: holding, address: 681, type: s16, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.heating_medium_pump_manual_speed_40683, label: Heating medium pump manual speed, table: holding, address: 682, type: s16, unit: '%', invalid: [-128], models: [smos40, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.pool_2_accessory_40685, label: Pool 2 accessory, table: holding, address: 684, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pool_1_accessory_40686, label: Pool 1 accessory, table: holding, address: 685, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pool_1_start_temperature_40688, label: Pool 1 start temperature, table: holding, address: 687, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s320], writable: true, verified: false, sources: [nibe]}
  - {key: x.pool_1_stop_temperature_40690, label: Pool 1 stop temperature, table: holding, address: 689, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s320], writable: true, verified: false, sources: [nibe]}
  - {key: x.pool_1_activated_40692, label: Pool 1 activated, table: holding, address: 691, type: u16, invalid: [255], models: [s1156, s320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hot_water_comfort_40695, label: Hot water comfort, table: holding, address: 694, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.manual_heating_medium_pump_speed_40696, label: Manual heating medium pump speed, table: holding, address: 695, type: s16, unit: '%', invalid: [-128], models: [s1155, s1156, s735, smos40, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.more_hot_water_40698, label: More hot water, table: holding, address: 697, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.start_diff_dm_step_controlled_add_heat_40704, label: 'Start diff. DM, step-controlled add. heat', table: holding, address: 703, type: s16, unit: DM, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.hw_comfort_shunt_on_off_40706, label: HW comfort shunt on/off, table: holding, address: 705, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_cooling_accessory_40710, label: External cooling accessory, table: holding, address: 709, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hw_comfort_additional_heat_40711, label: HW comfort additional heat, table: holding, address: 710, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supp_air_curve_sam_outd_temp_t3_40712, label: 'Supp. air curve SAM, outd. temp. (T3)', table: holding, address: 711, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supp_air_curve_sam_outd_temp_t2_40713, label: 'Supp. air curve SAM, outd. temp. (T2)', table: holding, address: 712, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supp_air_curve_sam_outd_temp_t1_40714, label: 'Supp. air curve SAM, outd. temp. (T1)', table: holding, address: 713, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supp_air_curve_sam_desired_supp_air_temp_at_given_outd_temp_t3_40715, label: 'Supp. air curve SAM, desired supp. air temp. at given outd. temp. (T3)', table: holding, address: 714, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supp_air_curve_sam_desired_supp_air_temp_at_given_outd_temp_t2_40716, label: 'Supp. air curve SAM, desired supp. air temp. at given outd. temp. (T2)', table: holding, address: 715, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supp_air_curve_sam_desired_supp_air_temp_at_given_outd_temp_t1_40717, label: 'Supp. air curve SAM, desired supp. air temp. at given outd. temp. (T1)', table: holding, address: 716, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.min_supply_temp_cooling_climate_system_2_40720, label: Min. supply temp. cooling climate system 2, table: holding, address: 719, type: s16, unit: °C, invalid: [-128], models: [s1156], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.min_supply_temp_cooling_climate_system_1_40721, label: Min. supply temp. cooling climate system 1, table: holding, address: 720, type: s16, unit: °C, invalid: [-128], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.own_curve_cooling_p3_40722, label: 'Own curve, cooling P3', table: holding, address: 721, type: s16, unit: °C, invalid: [-128], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.own_curve_cooling_p5_40723, label: 'Own curve, cooling P5', table: holding, address: 722, type: s16, unit: °C, invalid: [-128], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.cooling_connected_climate_system_2_40726, label: 'Cooling connected, climate system 2', table: holding, address: 725, type: u16, invalid: [255], models: [s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_connected_climate_system_1_40727, label: 'Cooling connected, climate system 1', table: holding, address: 726, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.acs_40732, label: ACS, table: holding, address: 731, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.sca40_41_42_40736, label: SCA40/41/42, table: holding, address: 735, type: u16, invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.period_time_cooling_40737, label: Period time cooling, table: holding, address: 736, type: u16, unit: min, invalid: [255], models: [s2125, s320, s735, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_delta_temp_20degc_40739, label: Cooling delta temp. 20°C, table: holding, address: 738, type: s16, unit: °C, invalid: [-128], models: [s2125, s320, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.cooling_delta_temp_40degc_40740, label: Cooling delta temp. 40°C, table: holding, address: 739, type: s16, unit: °C, invalid: [-128], models: [s2125, s320, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.max_speed_regulator_charge_heating_medium_pump_eb100_40741, label: 'Max speed, regulator, charge/heating medium pump (EB100)', table: holding, address: 740, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.op_mode_charge_pump_eb102_40748, label: Op. mode charge pump (EB102), table: holding, address: 747, type: u16, invalid: [255], models: [smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_charge_pump_eb101_40749, label: Operating mode charge pump (EB101), table: holding, address: 748, type: u16, invalid: [255], models: [s2125, s330], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_charge_pump_climate_system_1_40749, label: Operating mode charge pump climate system 1, table: holding, address: 748, type: u16, invalid: [255], models: [s320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.op_mode_charge_pump_eb101_40749, label: Op. mode charge pump (EB101), table: holding, address: 748, type: u16, invalid: [255], models: [smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hot_water_compressors_step_diff_40756, label: Hot water compressors step diff., table: holding, address: 755, type: s16, scale: 0.01, invalid: [-32768], models: [smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.dm_start_external_additional_heat_40758, label: DM start external additional heat, table: holding, address: 757, type: s16, unit: DM, scale: 0.1, invalid: [-32768], models: [vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.additional_heat_after_reversing_valve_40759, label: Additional heat after reversing valve, table: holding, address: 758, type: u16, invalid: [255], models: [s1155, s320, s330], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.additional_heat_after_diverter_valve_40759, label: Additional heat after diverter valve, table: holding, address: 758, type: u16, invalid: [255], models: [s1156, s2125, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hot_water_additional_heat_in_tank_40760, label: Hot water additional heat in tank, table: holding, address: 759, type: u16, invalid: [255], models: [s330, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heating_sg_ready_40761, label: Heating (SG Ready), table: holding, address: 760, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_sg_ready_40762, label: Cooling (SG Ready), table: holding, address: 761, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hot_water_sg_ready_40763, label: Hot water (SG Ready), table: holding, address: 762, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.set_compressor_frequency_cooling_40767, label: 'Set compressor frequency, cooling', table: holding, address: 766, type: u16, unit: '%', invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_aux6_40768, label: Input AUX6, table: holding, address: 767, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_circulation_pump_heating_heat_pump_2_40783, label: Operating mode circulation pump heating heat pump 2, table: holding, address: 782, type: u16, invalid: [255], models: [smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_circulation_pump_heating_heat_pump_1_40784, label: Operating mode circulation pump heating heat pump 1, table: holding, address: 783, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_circulation_pump_hot_water_heat_pump_2_40799, label: Operating mode circulation pump hot water heat pump 2, table: holding, address: 798, type: u16, invalid: [255], models: [smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_circulation_pump_hot_water_heat_pump_1_40800, label: Operating mode circulation pump hot water heat pump 1, table: holding, address: 799, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_circulation_pump_pool_heat_pump_1_40816, label: Operating mode circulation pump pool heat pump 1, table: holding, address: 815, type: u16, invalid: [255], models: [s320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_circulation_pump_cooling_heat_pump_1_40824, label: Speed circulation pump cooling heat pump 1, table: holding, address: 823, type: u16, unit: '%', invalid: [255], models: [s2125, s320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_circulation_pump_cooling_heat_pump_2_40832, label: Operating mode circulation pump cooling heat pump 2, table: holding, address: 831, type: u16, invalid: [255], models: [smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_circulation_pump_cooling_heat_pump_1_40833, label: Operating mode circulation pump cooling heat pump 1, table: holding, address: 832, type: u16, invalid: [255], models: [s2125, s320, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_circulation_pump_waiting_mode_heat_pump_2_40841, label: Speed circulation pump waiting mode heat pump 2, table: holding, address: 840, type: u16, unit: '%', invalid: [255], models: [smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_circulation_pump_waiting_mode_heat_pump_1_40842, label: Speed circulation pump waiting mode heat pump 1, table: holding, address: 841, type: u16, unit: '%', invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_circulation_pump_standby_mode_eb100_40843, label: 'Speed, circulation pump, standby mode (EB100)', table: holding, address: 842, type: u16, unit: '%', invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.activated_smart_price_adaption_40844, label: Activated (Smart Price Adaption), table: holding, address: 843, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.spa_heating_activated_spa_40845, label: '(SPA), heating activated (SPA)', table: holding, address: 844, type: u16, invalid: [255], models: [s1155, s1156, s2125, s735, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.spa_heating_influence_40846, label: '(SPA), heating influence', table: holding, address: 845, type: s16, invalid: [-128], models: [s1155, s1156, s735, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.spa_hot_water_activated_40847, label: '(SPA), hot water activated', table: holding, address: 846, type: u16, invalid: [255], models: [s1155, s1156, s2125, s735, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.spa_pool_influence_40849, label: '(SPA), pool influence', table: holding, address: 848, type: s16, invalid: [-128], models: [s1155, s1156, s2125, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.spa_cooling_activated_40850, label: '(SPA), cooling activated', table: holding, address: 849, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.spa_cooling_influence_40851, label: '(SPA), cooling influence', table: holding, address: 850, type: s16, invalid: [-128], models: [s1155, s1156, s2125, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.spa_area_40852, label: '(SPA), area', table: holding, address: 851, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.automatic_speed_heating_medium_pump_hot_water_40853, label: 'Automatic speed heating medium pump, hot water', table: holding, address: 852, type: s16, unit: '%', invalid: [-128], models: [s1155, s1156, s735, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.automatic_speed_heating_medium_pump_heating_40854, label: 'Automatic speed heating medium pump, heating', table: holding, address: 853, type: s16, unit: '%', invalid: [-128], models: [s1155, s1156, s735, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.automatic_speed_heating_medium_pump_pool_40855, label: 'Automatic speed heating medium pump, pool', table: holding, address: 854, type: s16, unit: '%', invalid: [-128], models: [s1155, s1156, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.automatic_speed_heating_medium_pump_cooling_40856, label: 'Automatic speed heating medium pump, cooling', table: holding, address: 855, type: s16, unit: '%', invalid: [-128], models: [s735], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.internal_shunt_controlled_additional_heat_40858, label: Internal shunt controlled additional heat, table: holding, address: 857, type: u16, invalid: [255], models: [smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.maximum_speed_of_circulation_pump_for_heating_40859, label: Maximum speed of circulation pump for heating, table: holding, address: 858, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_brine_pump_passive_cooling_mode_40860, label: 'Speed, brine pump, passive cooling mode', table: holding, address: 859, type: u16, unit: '%', invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.max_speed_controlled_charge_pump_eb102_40867, label: Max. speed controlled charge pump (EB102), table: holding, address: 866, type: u16, unit: '%', invalid: [255], models: [smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.max_speed_controlled_charge_pump_eb101_40868, label: Max. speed controlled charge pump (EB101), table: holding, address: 867, type: u16, unit: '%', invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.op_mode_charge_pump_cooling_eb102_40875, label: 'Op. mode charge pump, cooling (EB102)', table: holding, address: 874, type: u16, invalid: [255], models: [smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_charge_pump_cooling_eb101_40876, label: 'Operating mode charge pump, cooling (EB101)', table: holding, address: 875, type: u16, invalid: [255], models: [s2125], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_charge_pump_cooling_climate_system_1_40876, label: 'Operating mode charge pump, cooling climate system 1', table: holding, address: 875, type: u16, invalid: [255], models: [s320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.op_mode_charge_pump_cooling_eb101_40876, label: 'Op. mode charge pump, cooling (EB101)', table: holding, address: 875, type: u16, invalid: [255], models: [smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_8_40894, label: External adjustment climate system 8, table: holding, address: 893, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_7_40895, label: External adjustment climate system 7, table: holding, address: 894, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_6_40896, label: External adjustment climate system 6, table: holding, address: 895, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_5_40897, label: External adjustment climate system 5, table: holding, address: 896, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_climate_system_8_40898, label: External adjustment with room sensor climate system 8, table: holding, address: 897, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_climate_system_7_40899, label: External adjustment with room sensor climate system 7, table: holding, address: 898, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_climate_system_6_40900, label: External adjustment with room sensor climate system 6, table: holding, address: 899, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_climate_system_5_40901, label: External adjustment with room sensor climate system 5, table: holding, address: 900, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.spa_hot_water_influence_40903, label: '(SPA), hot water influence', table: holding, address: 902, type: s16, invalid: [-128], models: [s1155], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.initiate_inverter_40904, label: Initiate inverter, table: holding, address: 903, type: u16, invalid: [255], models: [s1155, s1156, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.force_initiated_inverter_40905, label: Force initiated inverter, table: holding, address: 904, type: u16, invalid: [255], models: [s1155, s1156, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_5_40906, label: Climate system 5, table: holding, address: 905, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_6_40907, label: Climate system 6, table: holding, address: 906, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_7_40908, label: Climate system 7, table: holding, address: 907, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_8_40909, label: Climate system 8, table: holding, address: 908, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heating_connected_climate_system_2_40932, label: 'Heating connected, climate system 2', table: holding, address: 931, type: u16, invalid: [255], models: [s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heating_connected_climate_system_1_40933, label: 'Heating connected, climate system 1', table: holding, address: 932, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_1_40934, label: ERS 1, table: holding, address: 933, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eb103_104_gp12_40940, label: EB103/104-GP12, table: holding, address: 939, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eb105_106_gp12_40941, label: EB105/106-GP12, table: holding, address: 940, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eb107_108_gp12_40942, label: EB107/108-GP12, table: holding, address: 941, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_2_activated_40943, label: BlockFreq 2 activated, table: holding, address: 942, type: s16, invalid: [-128], models: [s1155, s1156, s735], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_activated_40944, label: BlockFreq 1 activated, table: holding, address: 943, type: s16, invalid: [-128], models: [s1155, s1156, s735], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_start_40946, label: BlockFreq 1 start, table: holding, address: 945, type: u16, unit: Hz, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_stop_40948, label: BlockFreq 1 stop, table: holding, address: 947, type: u16, unit: Hz, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.use_room_sensor_climate_system_8_40949, label: Use room sensor climate system 8, table: holding, address: 948, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.use_room_sensor_climate_system_7_40950, label: Use room sensor climate system 7, table: holding, address: 949, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.use_room_sensor_climate_system_6_40951, label: Use room sensor climate system 6, table: holding, address: 950, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.use_room_sensor_climate_system_5_40952, label: Use room sensor climate system 5, table: holding, address: 951, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_8_40953, label: Room sensor set point value climate system 8, table: holding, address: 952, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_7_40954, label: Room sensor set point value climate system 7, table: holding, address: 953, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_6_40955, label: Room sensor set point value climate system 6, table: holding, address: 954, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_5_40956, label: Room sensor set point value climate system 5, table: holding, address: 955, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_8_40957, label: Room sensor factor climate system 8, table: holding, address: 956, type: u16, scale: 0.1, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_7_40958, label: Room sensor factor climate system 7, table: holding, address: 957, type: u16, scale: 0.1, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_6_40959, label: Room sensor factor climate system 6, table: holding, address: 958, type: u16, scale: 0.1, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_5_40960, label: Room sensor factor climate system 5, table: holding, address: 959, type: u16, scale: 0.1, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_curve_climate_system_2_40967, label: Cooling curve climate system 2, table: holding, address: 966, type: s16, invalid: [-128], models: [s1156], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.cooling_curve_climate_system_1_40968, label: Cooling curve climate system 1, table: holding, address: 967, type: s16, invalid: [-128], models: [s1155, s1156, s2125, s320, smos40, vvms320], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.cooling_offset_climate_system_2_40975, label: Cooling offset climate system 2, table: holding, address: 974, type: s16, invalid: [-128], models: [s1156], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.cooling_offset_climate_system_1_40976, label: Cooling offset climate system 1, table: holding, address: 975, type: s16, invalid: [-128], models: [s1155, s1156, s2125, s320, smos40], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.own_curve_cooling_p4_40977, label: 'Own curve, cooling P4', table: holding, address: 976, type: s16, unit: °C, invalid: [-128], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.own_curve_cooling_p2_40978, label: 'Own curve, cooling P2', table: holding, address: 977, type: s16, unit: °C, invalid: [-128], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.own_curve_cooling_p1_40979, label: 'Own curve, cooling P1', table: holding, address: 978, type: s16, unit: °C, invalid: [-128], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.current_transformer_ratio_40981, label: Current transformer ratio, table: holding, address: 980, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_8_cooling_40982, label: 'Room sensor set point value climate system 8, cooling', table: holding, address: 981, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_7_cooling_40983, label: 'Room sensor set point value climate system 7, cooling', table: holding, address: 982, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_6_cooling_40984, label: 'Room sensor set point value climate system 6, cooling', table: holding, address: 983, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_5_cooling_40985, label: 'Room sensor set point value climate system 5, cooling', table: holding, address: 984, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_4_cooling_40986, label: 'Room sensor set point value climate system 4, cooling', table: holding, address: 985, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_3_cooling_40987, label: 'Room sensor set point value climate system 3, cooling', table: holding, address: 986, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_2_cooling_40988, label: 'Room sensor set point value climate system 2, cooling', table: holding, address: 987, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_set_point_value_climate_system_1_cooling_40989, label: 'Room sensor set point value climate system 1, cooling', table: holding, address: 988, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_8_cooling_40990, label: 'Room sensor factor climate system 8, cooling', table: holding, address: 989, type: u16, scale: 0.1, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_7_cooling_40991, label: 'Room sensor factor climate system 7, cooling', table: holding, address: 990, type: u16, scale: 0.1, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_6_cooling_40992, label: 'Room sensor factor climate system 6, cooling', table: holding, address: 991, type: u16, scale: 0.1, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_5_cooling_40993, label: 'Room sensor factor climate system 5, cooling', table: holding, address: 992, type: u16, scale: 0.1, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_4_cooling_40994, label: 'Room sensor factor climate system 4, cooling', table: holding, address: 993, type: u16, scale: 0.1, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_3_cooling_40995, label: 'Room sensor factor climate system 3, cooling', table: holding, address: 994, type: u16, scale: 0.1, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_2_cooling_40996, label: 'Room sensor factor climate system 2, cooling', table: holding, address: 995, type: u16, scale: 0.1, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.room_sensor_factor_climate_system_1_cooling_40997, label: 'Room sensor factor climate system 1, cooling', table: holding, address: 996, type: u16, scale: 0.1, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.set_point_value_rh_40998, label: Set point value (RH), table: holding, address: 997, type: s16, unit: '%', invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.hts_1_40999, label: HTS 1, table: holding, address: 998, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.prevent_condensation_climate_system_1_41007, label: Prevent condensation climate system 1, table: holding, address: 1006, type: s16, invalid: [-128], models: [s1155, s1156, s2125, s735, vvms320], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.opt_41016, label: OPT, table: holding, address: 1015, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.dm_start_difference_opt_41017, label: DM start difference (OPT), table: holding, address: 1016, type: s16, unit: DM, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.exhaust_air_fan_speed_4_ers_1_41022, label: Exhaust air fan speed 4 (ERS 1), table: holding, address: 1021, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.exhaust_air_fan_speed_3_ers_1_41023, label: Exhaust air fan speed 3 (ERS 1), table: holding, address: 1022, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.exhaust_air_fan_speed_2_ers_1_41024, label: Exhaust air fan speed 2 (ERS 1), table: holding, address: 1023, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.exhaust_air_fan_speed_1_ers_1_41025, label: Exhaust air fan speed 1 (ERS 1), table: holding, address: 1024, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.exhaust_air_fan_speed_normal_ers_1_41026, label: Exhaust air fan speed normal (ERS 1), table: holding, address: 1025, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.thermostat_acs_41027, label: Thermostat (ACS), table: holding, address: 1026, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.filtering_time_bt64_41028, label: Filtering time (BT64), table: holding, address: 1027, type: u16, unit: min, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.acs_thermostat_hysteresis_between_compressors_41029, label: '(ACS) - Thermostat, hysteresis between compressors', table: holding, address: 1028, type: s16, unit: °C, invalid: [-128], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.start_temperature_bt64_41030, label: Start temperature (BT64), table: holding, address: 1029, type: s16, unit: °C, invalid: [-128], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.temperature_to_transfer_to_borehole_41031, label: Temperature to transfer to borehole, table: holding, address: 1030, type: s16, unit: °C, invalid: [-128], models: [s1155, s1156], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.flow_sensor_activated_x21_41032, label: Flow sensor activated X21, table: holding, address: 1031, type: u16, invalid: [255], models: [s1155, s320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_speed_when_mixing_outdoor_air_41033, label: Fan speed when mixing outdoor air, table: holding, address: 1032, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.adjust_the_ventilation_41034, label: Adjust the ventilation, table: holding, address: 1033, type: u16, invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.set_the_ventilation_ul_mixture_41035, label: 'Set the ventilation, UL mixture', table: holding, address: 1034, type: u16, invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.s135_41036, label: S135, table: holding, address: 1035, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pump_speed_s135_41037, label: Pump speed (S135), table: holding, address: 1036, type: u16, unit: '%', invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_air_fan_speed_4_ers_1_41039, label: Supply air fan speed 4 (ERS 1), table: holding, address: 1038, type: u16, unit: '%', invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_air_fan_speed_3_ers_1_41040, label: Supply air fan speed 3 (ERS 1), table: holding, address: 1039, type: u16, unit: '%', invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_air_fan_speed_2_ers_1_41041, label: Supply air fan speed 2 (ERS 1), table: holding, address: 1040, type: u16, unit: '%', invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_air_fan_speed_1_ers_1_41042, label: Supply air fan speed 1 (ERS 1), table: holding, address: 1041, type: u16, unit: '%', invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_air_fan_speed_normal_ers_1_41043, label: Supply air fan speed normal (ERS 1), table: holding, address: 1042, type: u16, unit: '%', invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.min_vent_temp_ers_1_41044, label: Min. vent temp. (ERS 1), table: holding, address: 1043, type: u16, unit: °C, invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bypass_temp_ers_1_41045, label: Bypass temp. (ERS 1), table: holding, address: 1044, type: u16, unit: °C, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pool_pump_type_41046, label: Pool pump type, table: holding, address: 1045, type: u16, invalid: [255], models: [s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_cooling_accessory_pump_type_41047, label: External cooling accessory pump type, table: holding, address: 1046, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.factor_energy_meter_be7_41048, label: 'Factor, energy meter (BE7)', table: holding, address: 1047, type: u16, unit: kWh, scale: 0.001, invalid: [65535], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.flow_sensor_activated_x22_41050, label: Flow sensor activated X22, table: holding, address: 1049, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.flow_sensor_activated_x21_41051, label: Flow sensor activated X21, table: holding, address: 1050, type: u16, invalid: [255], models: [smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.max_internal_additional_heat_sg_ready_41053, label: Max. internal additional heat SG Ready, table: holding, address: 1052, type: s16, unit: W, scale: 10, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.real_air_flow_41054, label: Real air flow, table: holding, address: 1053, type: s16, unit: m³/h, invalid: [-32768], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.limit_humidity_in_the_room_cooling_climate_system_1_41064, label: 'Limit humidity in the room, cooling climate system 1', table: holding, address: 1063, type: s16, invalid: [-128], models: [s1155, s1156, s2125, vvms320], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.hysteresis_opt_41067, label: Hysteresis (OPT), table: holding, address: 1066, type: s16, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, s735, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.activated_eme10_41069, label: Activated (EME10), table: holding, address: 1068, type: u16, invalid: [255], models: [s1155, s2125, s320, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pv_panel_affects_heating_eme_41070, label: PV panel affects heating (EME), table: holding, address: 1069, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pv_panel_affects_hot_water_eme_41071, label: PV panel affects hot water (EME), table: holding, address: 1070, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.delay_timer_eme_41072, label: Delay timer EME, table: holding, address: 1071, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.low_brine_out_alarm_temperature_ep15_41073, label: Low brine out alarm temperature (EP15), table: holding, address: 1072, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.fan_speed_when_mixing_outdoor_air_and_high_temp_41074, label: Fan speed when mixing outdoor air and high temp., table: holding, address: 1073, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pump_4_flm_41075, label: Pump 4 (FLM), table: holding, address: 1074, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pump_3_flm_41076, label: Pump 3 (FLM), table: holding, address: 1075, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pump_2_flm_41077, label: Pump 2 (FLM), table: holding, address: 1076, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.defrosting_time_flm_4_41078, label: Defrosting time (FLM 4), table: holding, address: 1077, type: u16, unit: h, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.defrosting_time_flm_3_41079, label: Defrosting time (FLM 3), table: holding, address: 1078, type: u16, unit: h, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.defrosting_time_flm_2_41080, label: Defrosting time (FLM 2), table: holding, address: 1079, type: u16, unit: h, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_flm_4_41081, label: Cooling (FLM 4), table: holding, address: 1080, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_flm_3_41082, label: Cooling (FLM 3), table: holding, address: 1081, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_flm_2_41083, label: Cooling (FLM 2), table: holding, address: 1082, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pump_speed_flm_4_41084, label: Pump speed (FLM 4), table: holding, address: 1083, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pump_speed_flm_3_41085, label: Pump speed (FLM 3), table: holding, address: 1084, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pump_speed_flm_2_41086, label: Pump speed (FLM 2), table: holding, address: 1085, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pump_speed_flm_1_41087, label: Pump speed (FLM 1), table: holding, address: 1086, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.excess_temperature_flm_4_41088, label: Excess temperature (FLM 4), table: holding, address: 1087, type: u16, unit: °C, scale: 0.1, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.excess_temperature_flm_3_41089, label: Excess temperature (FLM 3), table: holding, address: 1088, type: u16, unit: °C, scale: 0.1, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.excess_temperature_flm_2_41090, label: Excess temperature (FLM 2), table: holding, address: 1089, type: u16, unit: °C, scale: 0.1, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.excess_temperature_flm_1_41091, label: Excess temperature (FLM 1), table: holding, address: 1090, type: u16, unit: °C, scale: 0.1, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.set_point_value_cooling_flm_4_41092, label: 'Set point value, cooling (FLM 4)', table: holding, address: 1091, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.set_point_value_cooling_flm_3_41093, label: 'Set point value, cooling (FLM 3)', table: holding, address: 1092, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.set_point_value_cooling_flm_2_41094, label: 'Set point value, cooling (FLM 2)', table: holding, address: 1093, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.set_point_value_cooling_flm_1_41095, label: 'Set point value, cooling (FLM 1)', table: holding, address: 1094, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.aux_blocking_opt_41096, label: AUX blocking (OPT), table: holding, address: 1095, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.outdoor_air_mixing_41097, label: Outdoor air mixing, table: holding, address: 1096, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.outdoor_air_mixture_max_temperature_41098, label: Outdoor air mixture max. temperature, table: holding, address: 1097, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.outdoor_air_mixture_min_temperature_41099, label: Outdoor air mixture min. temperature, table: holding, address: 1098, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.reduced_ventilation_41100, label: Reduced ventilation, table: holding, address: 1099, type: u16, invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.high_outdoor_temperature_41101, label: High outdoor temperature, table: holding, address: 1100, type: s16, unit: °C, invalid: [-32768], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.oek_41102, label: OEK, table: holding, address: 1101, type: u16, invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.smart_home_room_control_41103, label: Smart home room control, table: holding, address: 1102, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_brine_pump_standby_mode_ep14_41104, label: 'Speed, brine pump, standby mode (EP14)', table: holding, address: 1103, type: u16, unit: '%', invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_41106, label: Smart Energy Source, table: holding, address: 1105, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.control_method_smart_energy_source_41107, label: 'Control method, smart energy source', table: holding, address: 1106, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.el_price_special_smart_energy_source_41108, label: 'El. price, special, smart energy source', table: holding, address: 1107, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.el_price_fixed_smart_energy_source_41109, label: 'El. price, fixed, smart energy source', table: holding, address: 1108, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.el_price_smart_energy_source_41110, label: 'El. price, smart energy source', table: holding, address: 1109, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.el_price_fixed_smart_energy_source_41111, label: 'El. price, fixed, smart energy source', table: holding, address: 1110, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.el_price_smart_energy_source_41112, label: 'El. price, smart energy source', table: holding, address: 1111, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.el_price_fixed_smart_energy_source_41113, label: 'El. price, fixed, smart energy source', table: holding, address: 1112, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.el_price_smart_energy_source_41114, label: 'El. price, smart energy source', table: holding, address: 1113, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.el_price_fixed_smart_energy_source_41115, label: 'El. price, fixed, smart energy source', table: holding, address: 1114, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.el_price_smart_energy_source_41116, label: 'El. price, smart energy source', table: holding, address: 1115, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.el_price_fixed_smart_energy_source_41117, label: 'El. price, fixed, smart energy source', table: holding, address: 1116, type: u16, invalid: [65535], models: [s1155, s2125, s320, s330, s735, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.prim_factor_smart_energy_source_41118, label: 'Prim. factor, smart energy source', table: holding, address: 1117, type: u16, scale: 0.1, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.prim_factor_shunt_add_heat_smart_energy_source_41119, label: 'Prim. factor, shunt add. heat smart energy source', table: holding, address: 1118, type: u16, scale: 0.1, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.prim_factor_ext_step_add_heat_smart_energy_source_41120, label: 'Prim. factor, ext. step add. heat smart energy source', table: holding, address: 1119, type: u16, scale: 0.1, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.prim_factor_opt10_smart_energy_source_41121, label: 'Prim. factor, OPT10 smart energy source', table: holding, address: 1120, type: u16, scale: 0.1, invalid: [255], models: [s1155, s1156, s2125, s320, s330, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.opt10_high_tariff_price_smart_energy_source_41122, label: 'OPT10, high tariff price smart energy source', table: holding, address: 1121, type: u16, invalid: [65535], models: [s1155, s1156, s2125, s320, s330, s735, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.opt10_low_tariff_price_smart_energy_source_41123, label: 'OPT10, low tariff price smart energy source', table: holding, address: 1122, type: u16, invalid: [65535], models: [s1155, s1156, s2125, s320, s330, s735, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.ext_step_add_heat_high_tariff_price_smart_energy_source_41124, label: 'ext. step add. heat, high tariff price smart energy source', table: holding, address: 1123, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.ext_step_add_heat_low_tariff_price_smart_energy_source_41125, label: 'ext. step add. heat, low tariff price smart energy source', table: holding, address: 1124, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.shunt_add_heat_high_tariff_price_smart_energy_source_41126, label: 'Shunt add. heat, high tariff price smart energy source', table: holding, address: 1125, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.shunt_add_heat_low_tariff_price_smart_energy_source_41127, label: 'Shunt add. heat, low tariff price smart energy source', table: holding, address: 1126, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.el_price_fixed_high_tariff_smart_energy_source_41128, label: 'El. price, fixed, high tariff smart energy source', table: holding, address: 1127, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.el_price_fixed_low_tariff_smart_energy_source_41129, label: 'El. price, fixed, low tariff smart energy source', table: holding, address: 1128, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.el_price_variable_high_tariff_smart_energy_source_41130, label: 'El. price, variable, high tariff smart energy source', table: holding, address: 1129, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.el_price_variable_low_tariff_smart_energy_source_41131, label: 'El. price, variable, low tariff smart energy source', table: holding, address: 1130, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.dm_start_source_priority_5_smart_energy_source_41132, label: 'DM start source, priority 5 smart energy source', table: holding, address: 1131, type: s16, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.dm_start_source_priority_4_smart_energy_source_41133, label: 'DM start source, priority 4 smart energy source', table: holding, address: 1132, type: s16, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.dm_start_source_priority_3_smart_energy_source_41134, label: 'DM start source, priority 3 smart energy source', table: holding, address: 1133, type: s16, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.dm_start_source_priority_2_smart_energy_source_41135, label: 'DM start source, priority 2 smart energy source', table: holding, address: 1134, type: s16, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.dm_start_source_priority_1_smart_energy_source_41136, label: 'DM start source, priority 1 smart energy source', table: holding, address: 1135, type: s16, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.start_day_tariff_smart_energy_source_41137, label: 'Start day, tariff smart energy source', table: holding, address: 1136, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.end_day_tariff_smart_energy_source_41138, label: 'End day, tariff smart energy source', table: holding, address: 1137, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_month_tariff_smart_energy_source_41139, label: 'Start month, tariff smart energy source', table: holding, address: 1138, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.end_month_tariff_smart_energy_source_41140, label: 'End month, tariff smart energy source', table: holding, address: 1139, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_day_fixed_tariff_smart_energy_source_41173, label: 'Start day, fixed tariff smart energy source', table: holding, address: 1172, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.end_day_fixed_tariff_smart_energy_source_41174, label: 'End day, fixed tariff smart energy source', table: holding, address: 1173, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_month_fixed_tariff_smart_energy_source_41175, label: 'Start month, fixed tariff smart energy source', table: holding, address: 1174, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.end_month_fixed_tariff_smart_energy_source_41176, label: 'End month, fixed tariff smart energy source', table: holding, address: 1175, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_day_tariff_opt10_smart_energy_source_41209, label: 'Start day, tariff OPT10 smart energy source', table: holding, address: 1208, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.end_day_tariff_opt10_smart_energy_source_41210, label: 'End day, tariff OPT10 smart energy source', table: holding, address: 1209, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_month_tariff_opt10_smart_energy_source_41211, label: 'Start month, tariff OPT10 smart energy source', table: holding, address: 1210, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.end_month_tariff_opt10_smart_energy_source_41212, label: 'End month, tariff OPT10 smart energy source', table: holding, address: 1211, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_day_tariff_shunt_additional_heat_smart_energy_source_41245, label: 'Start day tariff, shunt additional heat smart energy source', table: holding, address: 1244, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.end_day_tariff_shunt_additional_heat_smart_energy_source_41246, label: 'End day tariff, shunt additional heat  smart energy source', table: holding, address: 1245, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_month_tariff_shunt_additional_heat_smart_energy_source_41247, label: 'Start month tariff, shunt additional heat smart energy source', table: holding, address: 1246, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.end_month_tariff_shunt_additional_heat_smart_energy_source_41248, label: 'End month tariff, shunt additional heat smart energy source', table: holding, address: 1247, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_day_tariff_ext_step_add_heat_smart_energy_source_41281, label: 'Start day tariff, ext. step add. heat smart energy source', table: holding, address: 1280, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.end_day_tariff_ext_step_add_heat_smart_energy_source_41282, label: 'End day tariff, ext. step add. heat  smart energy source', table: holding, address: 1281, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_month_tariff_ext_step_add_heat_smart_energy_source_41283, label: 'Start month tariff, ext. step add. heat smart energy source', table: holding, address: 1282, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.end_month_tariff_ext_step_add_heat_smart_energy_source_41284, label: 'End month tariff, ext. step add. heat smart energy source', table: holding, address: 1283, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ground_water_pump_temperature_alarm_41317, label: Ground water pump temperature alarm, table: holding, address: 1316, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ground_water_pump_temperature_alarm_level_41318, label: Ground water pump temperature alarm level, table: holding, address: 1317, type: s16, unit: °C, invalid: [-128], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.constant_delta_t_brine_pump_41319, label: 'Constant delta T, brine pump', table: holding, address: 1318, type: u16, unit: °C, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.brine_pump_auto_mode_41320, label: Brine pump auto mode, table: holding, address: 1319, type: s16, invalid: [-128], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.prioritise_additional_heat_axc40_41321, label: Prioritise additional heat (AXC40), table: holding, address: 1320, type: u16, invalid: [255], models: [s2125, s320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.max_difference_ses_priority_1_energy_source_41327, label: 'Max difference, SES priority 1 energy source', table: holding, address: 1326, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.max_difference_ses_lower_priority_energy_source_41328, label: 'Max difference, SES lower priority energy source', table: holding, address: 1327, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.delta_brine_pump_passive_cooling_41329, label: Delta brine pump passive cooling, table: holding, address: 1328, type: u16, unit: °C, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.installed_eb101_41551, label: Installed (EB101), table: holding, address: 1550, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_of_circulation_pump_for_ep15_41552, label: Speed of circulation pump for (EP15), table: holding, address: 1551, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_of_circulation_pump_for_ep15_41553, label: Speed of circulation pump for (EP15), table: holding, address: 1552, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_aux7_41556, label: Input AUX7, table: holding, address: 1555, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_aux8_41557, label: Input AUX8, table: holding, address: 1556, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_aux9_41558, label: Input AUX9, table: holding, address: 1557, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pci_accessories_41981, label: PCI accessories, table: holding, address: 1980, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hts_2_41982, label: HTS 2, table: holding, address: 1981, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hts_3_41983, label: HTS 3, table: holding, address: 1982, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hts_4_41984, label: HTS 4, table: holding, address: 1983, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.system_4_rmu_41999, label: System 4 (RMU), table: holding, address: 1998, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.system_5_rmu_41999, label: System 5 (RMU), table: holding, address: 1998, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.system_4_rmu_42000, label: System 4 (RMU), table: holding, address: 1999, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.system_6_rmu_42000, label: System 6 (RMU), table: holding, address: 1999, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.system_4_rmu_42001, label: System 4 (RMU), table: holding, address: 2000, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.system_7_rmu_42001, label: System 7 (RMU), table: holding, address: 2000, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.system_4_rmu_42002, label: System 4 (RMU), table: holding, address: 2001, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.system_8_rmu_42002, label: System 8 (RMU), table: holding, address: 2001, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eme20_api_42108, label: EME20 API, table: holding, address: 2107, type: u16, invalid: [255], models: [s1155, s2125, s320, s330], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.modbus_tcp_ip_ext_solar_pv_42108, label: Modbus TCP/IP Ext. (Solar PV), table: holding, address: 2107, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eme20_api_include_own_consumption_42109, label: EME20 API Include own consumption, table: holding, address: 2108, type: u16, invalid: [255], models: [s1155, s2125, s320, s330], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.modbus_tcp_ip_ext_include_own_consumption_solar_pv_42109, label: Modbus TCP/IP Ext.Include own consumption (Solar PV), table: holding, address: 2108, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eme20_api_available_power_42110, label: EME20 API Available power, table: holding, address: 2109, type: u16, invalid: [65535], models: [s1155, s2125, s320, s330], writable: true, verified: false, sources: [nibe]}
  - {key: x.modbus_tcp_ip_ext_available_power_solar_pv_42110, label: Modbus TCP/IP Ext. Available power (Solar PV), table: holding, address: 2109, type: u16, invalid: [65535], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_input_main_unit_ecs1_42112, label: 'External adjustment input, main unit (ECS1)', table: holding, address: 2111, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_input_ecs2_42113, label: External adjustment input (ECS2), table: holding, address: 2112, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_input_ecs3_42114, label: External adjustment input (ECS3), table: holding, address: 2113, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_input_ecs4_42115, label: External adjustment input (ECS4), table: holding, address: 2114, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_input_ecs5_42116, label: External adjustment input (ECS5), table: holding, address: 2115, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_input_ecs6_42117, label: External adjustment input (ECS6), table: holding, address: 2116, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_input_ecs7_42118, label: External adjustment input (ECS7), table: holding, address: 2117, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_input_ecs8_42119, label: External adjustment input (ECS8), table: holding, address: 2118, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_1_affected_by_ecs1_42120, label: Zone 1 affected by ECS1, table: holding, address: 2119, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_2_affected_by_ecs1_42121, label: Zone 2 affected by ECS1, table: holding, address: 2120, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_3_affected_by_ecs1_42122, label: Zone 3 affected by ECS1, table: holding, address: 2121, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_4_affected_by_ecs1_42123, label: Zone 4 affected by ECS1, table: holding, address: 2122, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_5_affected_by_ecs1_42124, label: Zone 5 affected by ECS1, table: holding, address: 2123, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_6_affected_by_ecs1_42125, label: Zone 6 affected by ECS1, table: holding, address: 2124, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_7_affected_by_ecs1_42126, label: Zone 7 affected by ECS1, table: holding, address: 2125, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_8_affected_by_ecs1_42127, label: Zone 8 affected by ECS1, table: holding, address: 2126, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_9_affected_by_ecs1_42128, label: Zone 9 affected by ECS1, table: holding, address: 2127, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_10_affected_by_ecs1_42129, label: Zone 10 affected by ECS1, table: holding, address: 2128, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_11_affected_by_ecs1_42130, label: Zone 11 affected by ECS1, table: holding, address: 2129, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_12_affected_by_ecs1_42131, label: Zone 12 affected by ECS1, table: holding, address: 2130, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_13_affected_by_ecs1_42132, label: Zone 13 affected by ECS1, table: holding, address: 2131, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_14_affected_by_ecs1_42133, label: Zone 14 affected by ECS1, table: holding, address: 2132, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_15_affected_by_ecs1_42134, label: Zone 15 affected by ECS1, table: holding, address: 2133, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_16_affected_by_ecs1_42135, label: Zone 16 affected by ECS1, table: holding, address: 2134, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_17_affected_by_ecs1_42136, label: Zone 17 affected by ECS1, table: holding, address: 2135, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_18_affected_by_ecs1_42137, label: Zone 18 affected by ECS1, table: holding, address: 2136, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_19_affected_by_ecs1_42138, label: Zone 19 affected by ECS1, table: holding, address: 2137, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_20_affected_by_ecs1_42139, label: Zone 20 affected by ECS1, table: holding, address: 2138, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_21_affected_by_ecs1_42140, label: Zone 21 affected by ECS1, table: holding, address: 2139, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_22_affected_by_ecs1_42141, label: Zone 22 affected by ECS1, table: holding, address: 2140, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_23_affected_by_ecs1_42142, label: Zone 23 affected by ECS1, table: holding, address: 2141, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_24_affected_by_ecs1_42143, label: Zone 24 affected by ECS1, table: holding, address: 2142, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_25_affected_by_ecs1_42144, label: Zone 25 affected by ECS1, table: holding, address: 2143, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_26_affected_by_ecs1_42145, label: Zone 26 affected by ECS1, table: holding, address: 2144, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_27_affected_by_ecs1_42146, label: Zone 27 affected by ECS1, table: holding, address: 2145, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_28_affected_by_ecs1_42147, label: Zone 28 affected by ECS1, table: holding, address: 2146, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_29_affected_by_ecs1_42148, label: Zone 29 affected by ECS1, table: holding, address: 2147, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_30_affected_by_ecs1_42149, label: Zone 30 affected by ECS1, table: holding, address: 2148, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_31_affected_by_ecs1_42150, label: Zone 31 affected by ECS1, table: holding, address: 2149, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_32_affected_by_ecs1_42151, label: Zone 32 affected by ECS1, table: holding, address: 2150, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_33_affected_by_ecs1_42152, label: Zone 33 affected by ECS1, table: holding, address: 2151, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_34_affected_by_ecs1_42153, label: Zone 34 affected by ECS1, table: holding, address: 2152, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_35_affected_by_ecs1_42154, label: Zone 35 affected by ECS1, table: holding, address: 2153, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_36_affected_by_ecs1_42155, label: Zone 36 affected by ECS1, table: holding, address: 2154, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_37_affected_by_ecs1_42156, label: Zone 37 affected by ECS1, table: holding, address: 2155, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_38_affected_by_ecs1_42157, label: Zone 38 affected by ECS1, table: holding, address: 2156, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_39_affected_by_ecs1_42158, label: Zone 39 affected by ECS1, table: holding, address: 2157, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_40_affected_by_ecs1_42159, label: Zone 40 affected by ECS1, table: holding, address: 2158, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_1_affected_by_ecs2_42160, label: Zone 1 affected by ECS2, table: holding, address: 2159, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_2_affected_by_ecs2_42161, label: Zone 2 affected by ECS2, table: holding, address: 2160, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_3_affected_by_ecs2_42162, label: Zone 3 affected by ECS2, table: holding, address: 2161, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_4_affected_by_ecs2_42163, label: Zone 4 affected by ECS2, table: holding, address: 2162, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_5_affected_by_ecs2_42164, label: Zone 5 affected by ECS2, table: holding, address: 2163, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_6_affected_by_ecs2_42165, label: Zone 6 affected by ECS2, table: holding, address: 2164, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_7_affected_by_ecs2_42166, label: Zone 7 affected by ECS2, table: holding, address: 2165, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_8_affected_by_ecs2_42167, label: Zone 8 affected by ECS2, table: holding, address: 2166, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_9_affected_by_ecs2_42168, label: Zone 9 affected by ECS2, table: holding, address: 2167, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_10_affected_by_ecs2_42169, label: Zone 10 affected by ECS2, table: holding, address: 2168, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_11_affected_by_ecs2_42170, label: Zone 11 affected by ECS2, table: holding, address: 2169, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_12_affected_by_ecs2_42171, label: Zone 12 affected by ECS2, table: holding, address: 2170, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_13_affected_by_ecs2_42172, label: Zone 13 affected by ECS2, table: holding, address: 2171, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_14_affected_by_ecs2_42173, label: Zone 14 affected by ECS2, table: holding, address: 2172, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_15_affected_by_ecs2_42174, label: Zone 15 affected by ECS2, table: holding, address: 2173, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_16_affected_by_ecs2_42175, label: Zone 16 affected by ECS2, table: holding, address: 2174, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_17_affected_by_ecs2_42176, label: Zone 17 affected by ECS2, table: holding, address: 2175, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_18_affected_by_ecs2_42177, label: Zone 18 affected by ECS2, table: holding, address: 2176, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_19_affected_by_ecs2_42178, label: Zone 19 affected by ECS2, table: holding, address: 2177, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_20_affected_by_ecs2_42179, label: Zone 20 affected by ECS2, table: holding, address: 2178, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_21_affected_by_ecs2_42180, label: Zone 21 affected by ECS2, table: holding, address: 2179, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_22_affected_by_ecs2_42181, label: Zone 22 affected by ECS2, table: holding, address: 2180, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_23_affected_by_ecs2_42182, label: Zone 23 affected by ECS2, table: holding, address: 2181, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_24_affected_by_ecs2_42183, label: Zone 24 affected by ECS2, table: holding, address: 2182, type: u16, invalid: [255], models: [s1155, s1156, s330, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_25_affected_by_ecs2_42184, label: Zone 25 affected by ECS2, table: holding, address: 2183, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_26_affected_by_ecs2_42185, label: Zone 26 affected by ECS2, table: holding, address: 2184, type: u16, invalid: [255], models: [s1155, s1156, s330, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_27_affected_by_ecs2_42186, label: Zone 27 affected by ECS2, table: holding, address: 2185, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_28_affected_by_ecs2_42187, label: Zone 28 affected by ECS2, table: holding, address: 2186, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_29_affected_by_ecs2_42188, label: Zone 29 affected by ECS2, table: holding, address: 2187, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_30_affected_by_ecs2_42189, label: Zone 30 affected by ECS2, table: holding, address: 2188, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_31_affected_by_ecs2_42190, label: Zone 31 affected by ECS2, table: holding, address: 2189, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_32_affected_by_ecs2_42191, label: Zone 32 affected by ECS2, table: holding, address: 2190, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_33_affected_by_ecs2_42192, label: Zone 33 affected by ECS2, table: holding, address: 2191, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_34_affected_by_ecs2_42193, label: Zone 34 affected by ECS2, table: holding, address: 2192, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_35_affected_by_ecs2_42194, label: Zone 35 affected by ECS2, table: holding, address: 2193, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_36_affected_by_ecs2_42195, label: Zone 36 affected by ECS2, table: holding, address: 2194, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_37_affected_by_ecs2_42196, label: Zone 37 affected by ECS2, table: holding, address: 2195, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_38_affected_by_ecs2_42197, label: Zone 38 affected by ECS2, table: holding, address: 2196, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_39_affected_by_ecs2_42198, label: Zone 39 affected by ECS2, table: holding, address: 2197, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_40_affected_by_ecs2_42199, label: Zone 40 affected by ECS2, table: holding, address: 2198, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_1_affected_by_ecs3_42200, label: Zone 1 affected by ECS3, table: holding, address: 2199, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_2_affected_by_ecs3_42201, label: Zone 2 affected by ECS3, table: holding, address: 2200, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_3_affected_by_ecs3_42202, label: Zone 3 affected by ECS3, table: holding, address: 2201, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_4_affected_by_ecs3_42203, label: Zone 4 affected by ECS3, table: holding, address: 2202, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_5_affected_by_ecs3_42204, label: Zone 5 affected by ECS3, table: holding, address: 2203, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_6_affected_by_ecs3_42205, label: Zone 6 affected by ECS3, table: holding, address: 2204, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_7_affected_by_ecs3_42206, label: Zone 7 affected by ECS3, table: holding, address: 2205, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_8_affected_by_ecs3_42207, label: Zone 8 affected by ECS3, table: holding, address: 2206, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_9_affected_by_ecs3_42208, label: Zone 9 affected by ECS3, table: holding, address: 2207, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_10_affected_by_ecs3_42209, label: Zone 10 affected by ECS3, table: holding, address: 2208, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_11_affected_by_ecs3_42210, label: Zone 11 affected by ECS3, table: holding, address: 2209, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_12_affected_by_ecs3_42211, label: Zone 12 affected by ECS3, table: holding, address: 2210, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_13_affected_by_ecs3_42212, label: Zone 13 affected by ECS3, table: holding, address: 2211, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_14_affected_by_ecs3_42213, label: Zone 14 affected by ECS3, table: holding, address: 2212, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_15_affected_by_ecs3_42214, label: Zone 15 affected by ECS3, table: holding, address: 2213, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_16_affected_by_ecs3_42215, label: Zone 16 affected by ECS3, table: holding, address: 2214, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_17_affected_by_ecs3_42216, label: Zone 17 affected by ECS3, table: holding, address: 2215, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_18_affected_by_ecs3_42217, label: Zone 18 affected by ECS3, table: holding, address: 2216, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_19_affected_by_ecs3_42218, label: Zone 19 affected by ECS3, table: holding, address: 2217, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_20_affected_by_ecs3_42219, label: Zone 20 affected by ECS3, table: holding, address: 2218, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_21_affected_by_ecs3_42220, label: Zone 21 affected by ECS3, table: holding, address: 2219, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_22_affected_by_ecs3_42221, label: Zone 22 affected by ECS3, table: holding, address: 2220, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_23_affected_by_ecs3_42222, label: Zone 23 affected by ECS3, table: holding, address: 2221, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_24_affected_by_ecs3_42223, label: Zone 24 affected by ECS3, table: holding, address: 2222, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_25_affected_by_ecs3_42224, label: Zone 25 affected by ECS3, table: holding, address: 2223, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_26_affected_by_ecs3_42225, label: Zone 26 affected by ECS3, table: holding, address: 2224, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_27_affected_by_ecs3_42226, label: Zone 27 affected by ECS3, table: holding, address: 2225, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_28_affected_by_ecs3_42227, label: Zone 28 affected by ECS3, table: holding, address: 2226, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_29_affected_by_ecs3_42228, label: Zone 29 affected by ECS3, table: holding, address: 2227, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_30_affected_by_ecs3_42229, label: Zone 30 affected by ECS3, table: holding, address: 2228, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_31_affected_by_ecs3_42230, label: Zone 31 affected by ECS3, table: holding, address: 2229, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_32_affected_by_ecs3_42231, label: Zone 32 affected by ECS3, table: holding, address: 2230, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_33_affected_by_ecs3_42232, label: Zone 33 affected by ECS3, table: holding, address: 2231, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_34_affected_by_ecs3_42233, label: Zone 34 affected by ECS3, table: holding, address: 2232, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_35_affected_by_ecs3_42234, label: Zone 35 affected by ECS3, table: holding, address: 2233, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_36_affected_by_ecs3_42235, label: Zone 36 affected by ECS3, table: holding, address: 2234, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_37_affected_by_ecs3_42236, label: Zone 37 affected by ECS3, table: holding, address: 2235, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_38_affected_by_ecs3_42237, label: Zone 38 affected by ECS3, table: holding, address: 2236, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_39_affected_by_ecs3_42238, label: Zone 39 affected by ECS3, table: holding, address: 2237, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.zone_40_affected_by_ecs3_42239, label: Zone 40 affected by ECS3, table: holding, address: 2238, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs1_affects_ecs1_42440, label: Input on ECS1 affects ECS1, table: holding, address: 2439, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs1_affects_ecs2_42441, label: Input on ECS1 affects ECS2, table: holding, address: 2440, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs1_affects_ecs3_42442, label: Input on ECS1 affects ECS3, table: holding, address: 2441, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs1_affects_ecs4_42443, label: Input on ECS1 affects ECS4, table: holding, address: 2442, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs1_affects_ecs5_42444, label: Input on ECS1 affects ECS5, table: holding, address: 2443, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs1_affects_ecs6_42445, label: Input on ECS1 affects ECS6, table: holding, address: 2444, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs1_affects_ecs7_42446, label: Input on ECS1 affects ECS7, table: holding, address: 2445, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs1_affects_ecs8_42447, label: Input on ECS1 affects ECS8, table: holding, address: 2446, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs2_affects_ecs1_42448, label: Input on ECS2 affects ECS1, table: holding, address: 2447, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs2_affects_ecs2_42449, label: Input on ECS2 affects ECS2, table: holding, address: 2448, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs2_affects_ecs3_42450, label: Input on ECS2 affects ECS3, table: holding, address: 2449, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs2_affects_ecs4_42451, label: Input on ECS2 affects ECS4, table: holding, address: 2450, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs2_affects_ecs5_42452, label: Input on ECS2 affects ECS5, table: holding, address: 2451, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs2_affects_ecs6_42453, label: Input on ECS2 affects ECS6, table: holding, address: 2452, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs2_affects_ecs7_42454, label: Input on ECS2 affects ECS7, table: holding, address: 2453, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs2_affects_ecs8_42455, label: Input on ECS2 affects ECS8, table: holding, address: 2454, type: u16, invalid: [255], models: [s1155, s1156, s330, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs3_affects_ecs1_42456, label: Input on ECS3 affects ECS1, table: holding, address: 2455, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs3_affects_ecs2_42457, label: Input on ECS3 affects ECS2, table: holding, address: 2456, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs3_affects_ecs3_42458, label: Input on ECS3 affects ECS3, table: holding, address: 2457, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs3_affects_ecs4_42459, label: Input on ECS3 affects ECS4, table: holding, address: 2458, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs3_affects_ecs5_42460, label: Input on ECS3 affects ECS5, table: holding, address: 2459, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs3_affects_ecs6_42461, label: Input on ECS3 affects ECS6, table: holding, address: 2460, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs3_affects_ecs7_42462, label: Input on ECS3 affects ECS7, table: holding, address: 2461, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.input_on_ecs3_affects_ecs8_42463, label: Input on ECS3 affects ECS8, table: holding, address: 2462, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_setting_for_adjustment_migrated_42504, label: External setting for adjustment migrated, table: holding, address: 2503, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.max_step_internal_additional_heat_42505, label: Max. step internal additional heat, table: holding, address: 2504, type: u16, invalid: [255], models: [smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_1_42506, label: Desired room temperature for zone 1, table: holding, address: 2505, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_2_42508, label: Desired room temperature for zone 2, table: holding, address: 2507, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_3_42510, label: Desired room temperature for zone 3, table: holding, address: 2509, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_4_42512, label: Desired room temperature for zone 4, table: holding, address: 2511, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_5_42514, label: Desired room temperature for zone 5, table: holding, address: 2513, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_6_42516, label: Desired room temperature for zone 6, table: holding, address: 2515, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_7_42518, label: Desired room temperature for zone 7, table: holding, address: 2517, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_8_42520, label: Desired room temperature for zone 8, table: holding, address: 2519, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_9_42522, label: Desired room temperature for zone 9, table: holding, address: 2521, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_10_42524, label: Desired room temperature for zone 10, table: holding, address: 2523, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_11_42526, label: Desired room temperature for zone 11, table: holding, address: 2525, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_12_42528, label: Desired room temperature for zone 12, table: holding, address: 2527, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_13_42530, label: Desired room temperature for zone 13, table: holding, address: 2529, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_14_42532, label: Desired room temperature for zone 14, table: holding, address: 2531, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_15_42534, label: Desired room temperature for zone 15, table: holding, address: 2533, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_16_42536, label: Desired room temperature for zone 16, table: holding, address: 2535, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_17_42538, label: Desired room temperature for zone 17, table: holding, address: 2537, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_18_42540, label: Desired room temperature for zone 18, table: holding, address: 2539, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_19_42542, label: Desired room temperature for zone 19, table: holding, address: 2541, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_20_42544, label: Desired room temperature for zone 20, table: holding, address: 2543, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_21_42546, label: Desired room temperature for zone 21, table: holding, address: 2545, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_22_42548, label: Desired room temperature for zone 22, table: holding, address: 2547, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_23_42550, label: Desired room temperature for zone 23, table: holding, address: 2549, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_24_42552, label: Desired room temperature for zone 24, table: holding, address: 2551, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_25_42554, label: Desired room temperature for zone 25, table: holding, address: 2553, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_26_42556, label: Desired room temperature for zone 26, table: holding, address: 2555, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_27_42558, label: Desired room temperature for zone 27, table: holding, address: 2557, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_28_42560, label: Desired room temperature for zone 28, table: holding, address: 2559, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_29_42562, label: Desired room temperature for zone 29, table: holding, address: 2561, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_30_42564, label: Desired room temperature for zone 30, table: holding, address: 2563, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_31_42566, label: Desired room temperature for zone 31, table: holding, address: 2565, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_32_42568, label: Desired room temperature for zone 32, table: holding, address: 2567, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_33_42570, label: Desired room temperature for zone 33, table: holding, address: 2569, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_34_42572, label: Desired room temperature for zone 34, table: holding, address: 2571, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_35_42574, label: Desired room temperature for zone 35, table: holding, address: 2573, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_36_42576, label: Desired room temperature for zone 36, table: holding, address: 2575, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_37_42578, label: Desired room temperature for zone 37, table: holding, address: 2577, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_38_42580, label: Desired room temperature for zone 38, table: holding, address: 2579, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_39_42582, label: Desired room temperature for zone 39, table: holding, address: 2581, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.desired_room_temperature_for_zone_40_42584, label: Desired room temperature for zone 40, table: holding, address: 2583, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.cooling_eme20_42667, label: Cooling (EME20), table: holding, address: 2666, type: u16, invalid: [255], models: [s1155, s2125, s320, s330], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_solar_pv_42667, label: Cooling (Solar PV), table: holding, address: 2666, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.offset_cooling_eme20_42668, label: Offset cooling (EME20), table: holding, address: 2667, type: s16, invalid: [-128], models: [s1155, s2125, s320, s330], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.offset_cooling_solar_pv_42668, label: Offset cooling (Solar PV), table: holding, address: 2667, type: s16, invalid: [-128], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.offset_heating_eme20_42669, label: Offset heating (EME20), table: holding, address: 2668, type: u16, invalid: [255], models: [s1155, s2125, s320, s330], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.offset_heating_solar_pv_42669, label: Offset heating (Solar PV), table: holding, address: 2668, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.offset_pool_eme20_42670, label: Offset pool (EME20), table: holding, address: 2669, type: u16, unit: °C, invalid: [255], models: [s1155, s2125, s320, s330], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.offset_pool_solar_pv_42670, label: Offset pool (Solar PV), table: holding, address: 2669, type: u16, unit: °C, invalid: [255], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_speed_az20_gq3_42674, label: Fan speed (AZ20-GQ3), table: holding, address: 2673, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pump_speed_az20_gp6_42675, label: Pump speed (AZ20-GP6), table: holding, address: 2674, type: u16, unit: '%', invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.aux_eme20_42676, label: AUX (EME20), table: holding, address: 2675, type: u16, invalid: [255], models: [s1155, s2125, s320, s330], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.aux_solar_pv_42676, label: AUX (Solar PV), table: holding, address: 2675, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.time_between_filter_replacement_42677, label: Time between filter replacement, table: holding, address: 2676, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.time_between_filter_replacement_42678, label: Time between filter replacement, table: holding, address: 2677, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.time_between_filter_replacement_42679, label: Time between filter replacement, table: holding, address: 2678, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.time_between_filter_replacement_42680, label: Time between filter replacement, table: holding, address: 2679, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42701, label: Return time fan 4, table: holding, address: 2700, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42702, label: Return time fan 4, table: holding, address: 2701, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42703, label: Return time fan 4, table: holding, address: 2702, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42704, label: Return time fan 4, table: holding, address: 2703, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42705, label: Return time fan 4, table: holding, address: 2704, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42706, label: Return time fan 4, table: holding, address: 2705, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42707, label: Return time fan 4, table: holding, address: 2706, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42708, label: Return time fan 4, table: holding, address: 2707, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42709, label: Return time fan 4, table: holding, address: 2708, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42710, label: Return time fan 4, table: holding, address: 2709, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42711, label: Return time fan 4, table: holding, address: 2710, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42712, label: Return time fan 4, table: holding, address: 2711, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42713, label: Return time fan 4, table: holding, address: 2712, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42714, label: Return time fan 4, table: holding, address: 2713, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42715, label: Return time fan 4, table: holding, address: 2714, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_time_fan_4_42716, label: Return time fan 4, table: holding, address: 2715, type: u16, unit: h, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.time_between_filter_replacement_42729, label: Time between filter replacement, table: holding, address: 2728, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.time_between_filter_replacement_42730, label: Time between filter replacement, table: holding, address: 2729, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.time_between_filter_replacement_42731, label: Time between filter replacement, table: holding, address: 2730, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.time_between_filter_replacement_42732, label: Time between filter replacement, table: holding, address: 2731, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.aux_from_modbus_42741, label: AUX from Modbus, table: holding, address: 2740, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.setmode_2741, label: Operating mode (write), table: holding, address: 2741, type: s16, writable: true, note: 'evcc writes setmode 0: 0/1/3; setmode 1: 0/1/3; setmode 3: 0/1/3.', sources: [evcc, nibe], verified: false}
  - {key: x.the_start_guide_has_been_run_42743, label: The start guide has been run, table: holding, address: 2742, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_42744, label: Operating mode, table: holding, address: 2743, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.changes_have_been_made_42745, label: Changes have been made, table: holding, address: 2744, type: u16, invalid: [255], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.phase_order_l1_42746, label: Phase Order L1, table: holding, address: 2745, type: u16, invalid: [255], models: [s1155, s1156, s2125, s330, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.phase_order_l2_42747, label: Phase Order L2, table: holding, address: 2746, type: u16, invalid: [255], models: [s1155, s1156, s2125, s330, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.phase_order_l3_42748, label: Phase Order L3, table: holding, address: 2747, type: u16, invalid: [255], models: [s1155, s1156, s2125, s330, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hot_water_circulation_42755, label: Hot water circulation, table: holding, address: 2754, type: u16, invalid: [255], models: [s1155, s1156, s330, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.inverter_fault_reset_42756, label: Inverter fault reset, table: holding, address: 2755, type: u16, invalid: [65535], models: [s1155, s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.permit_additional_heat_pool_1_42761, label: 'Permit additional heat, Pool 1', table: holding, address: 2760, type: u16, invalid: [255], models: [s1156, s320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_sync_operation_at_high_outdoor_temperature_42763, label: Fan sync operation at high outdoor temperature, table: holding, address: 2762, type: u16, invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.k4_relay_is_normally_closed_42765, label: K4 relay is Normally Closed, table: holding, address: 2764, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.allow_add_heat_during_defrosting_42767, label: Allow add. heat during defrosting, table: holding, address: 2766, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_2_42821, label: ERS 2, table: holding, address: 2820, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_5_42821, label: ERS 5, table: holding, address: 2820, type: u16, invalid: [255], models: [s1156, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_3_42822, label: ERS 3, table: holding, address: 2821, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_6_42822, label: ERS 6, table: holding, address: 2821, type: u16, invalid: [255], models: [s1156, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_4_42823, label: ERS 4, table: holding, address: 2822, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_7_42823, label: ERS 7, table: holding, address: 2822, type: u16, invalid: [255], models: [s1156, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_4_42824, label: ERS 4, table: holding, address: 2823, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_8_42824, label: ERS 8, table: holding, address: 2823, type: u16, invalid: [255], models: [s1156, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_4_42825, label: ERS 4, table: holding, address: 2824, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_5_42825, label: ERS 5, table: holding, address: 2824, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_4_42826, label: ERS 4, table: holding, address: 2825, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_6_42826, label: ERS 6, table: holding, address: 2825, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_4_42827, label: ERS 4, table: holding, address: 2826, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_7_42827, label: ERS 7, table: holding, address: 2826, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_4_42828, label: ERS 4, table: holding, address: 2827, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_8_42828, label: ERS 8, table: holding, address: 2827, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocking_actions_ers_4_42829, label: Blocking actions (ERS 4), table: holding, address: 2828, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocking_actions_ers_5_42829, label: Blocking actions (ERS 5), table: holding, address: 2828, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocking_actions_ers_4_42830, label: Blocking actions (ERS 4), table: holding, address: 2829, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocking_actions_ers_6_42830, label: Blocking actions (ERS 6), table: holding, address: 2829, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocking_actions_ers_4_42831, label: Blocking actions (ERS 4), table: holding, address: 2830, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocking_actions_ers_7_42831, label: Blocking actions (ERS 7), table: holding, address: 2830, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocking_actions_ers_4_42832, label: Blocking actions (ERS 4), table: holding, address: 2831, type: u16, invalid: [255], models: [s1155, s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocking_actions_ers_8_42832, label: Blocking actions (ERS 8), table: holding, address: 2831, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.min_vent_temp_ers_4_42858, label: Min. vent temp. (ERS 4), table: holding, address: 2857, type: u16, unit: °C, invalid: [255], models: [s1155, s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.min_vent_temp_ers_5_42858, label: Min. vent temp. (ERS 5), table: holding, address: 2857, type: u16, unit: °C, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.min_vent_temp_ers_4_42859, label: Min. vent temp. (ERS 4), table: holding, address: 2858, type: u16, unit: °C, invalid: [255], models: [s1155, s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.min_vent_temp_ers_6_42859, label: Min. vent temp. (ERS 6), table: holding, address: 2858, type: u16, unit: °C, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.min_vent_temp_ers_4_42860, label: Min. vent temp. (ERS 4), table: holding, address: 2859, type: u16, unit: °C, invalid: [255], models: [s1155, s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.min_vent_temp_ers_7_42860, label: Min. vent temp. (ERS 7), table: holding, address: 2859, type: u16, unit: °C, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.min_vent_temp_ers_4_42861, label: Min. vent temp. (ERS 4), table: holding, address: 2860, type: u16, unit: °C, invalid: [255], models: [s1155, s2125, s320, s330, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.min_vent_temp_ers_8_42861, label: Min. vent temp. (ERS 8), table: holding, address: 2860, type: u16, unit: °C, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_temperature_night_cooling_1_42943, label: Start temperature night cooling 1, table: holding, address: 2942, type: u16, unit: °C, invalid: [255], models: [s2125, s320, s330], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.night_cooling_diff_42944, label: Night cooling diff, table: holding, address: 2943, type: u16, unit: °C, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.night_cooling_1_42956, label: Night cooling 1, table: holding, address: 2955, type: u16, invalid: [255], models: [s2125, s320, s330], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.immersion_heater_power_emergency_mode_43029, label: 'Immersion heater power, emergency mode', table: holding, address: 3028, type: s16, unit: W, scale: 10, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.alarm_room_sens_cool_oper_43032, label: Alarm room sens cool oper, table: holding, address: 3031, type: u16, invalid: [255], models: [s1156, s320, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.activate_sg_ready_via_api_43033, label: Activate SG Ready via API, table: holding, address: 3032, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.factor_43034, label: Factor, table: holding, address: 3033, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.activate_43037, label: Activate, table: holding, address: 3036, type: u16, invalid: [255], models: [s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.desired_charge_power_pool_1_main_unit_43040, label: Desired charge power pool 1 main unit, table: holding, address: 3039, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.desired_charge_power_pool_1_heat_pump_1_43041, label: Desired charge power pool 1 heat pump 1, table: holding, address: 3040, type: u16, unit: W, scale: 1000, invalid: [255], models: [s320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_s40_7_43058, label: ERS S40 7, table: holding, address: 3057, type: u16, invalid: [255], models: [s1155, s1156, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.additional_heat_step_emergency_mode_43059, label: 'Additional heat step, emergency mode', table: holding, address: 3058, type: u16, invalid: [255], models: [smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heating_auto_43060, label: 'Heating, auto', table: holding, address: 3059, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_auto_43061, label: 'Cooling, auto', table: holding, address: 3060, type: u16, invalid: [255], models: [s2125, s320, s735, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.activate_43066, label: Activate, table: holding, address: 3065, type: u16, invalid: [255], models: [smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.active_days_43067, label: Active days, table: holding, address: 3066, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.active_days_43068, label: Active days, table: holding, address: 3067, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.active_days_43069, label: Active days, table: holding, address: 3068, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.active_days_43070, label: Active days, table: holding, address: 3069, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.active_days_43071, label: Active days, table: holding, address: 3070, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.period_43089, label: Period, table: holding, address: 3088, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.number_of_years_43090, label: Number of years, table: holding, address: 3089, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.months_43091, label: Months, table: holding, address: 3090, type: u32, invalid: [4294967295], writable: true, verified: false, sources: [nibe]}
  - {key: x.show_outdoor_temperature_43097, label: Show outdoor temperature, table: holding, address: 3096, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.show_indoor_temperature_43098, label: Show indoor temperature, table: holding, address: 3097, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_time_43103, label: Operating time, table: holding, address: 3102, type: s16, unit: min, invalid: [-128], models: [s1155, s1156, s320, s735, smos40, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.fan_sync_mode_43104, label: Fan sync. mode, table: holding, address: 3103, type: u16, invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.disable_emergency_restart_gp1_43987, label: Disable emergency restart GP1, table: holding, address: 3986, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eme20_44001, label: EME20, table: holding, address: 4000, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pv_panel_affects_pool_eme_44006, label: PV panel affects pool (EME), table: holding, address: 4005, type: u16, invalid: [255], models: [s1156, s320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_of_circulation_pump_passive_cooling_ep15_44007, label: Speed of circulation pump passive cooling (EP15), table: holding, address: 4006, type: u16, unit: '%', invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_of_circulation_pump_active_cooling_ep15_44008, label: Speed of circulation pump active cooling (EP15), table: holding, address: 4007, type: u16, unit: '%', invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ground_water_pump_s_control_signal_44013, label: Ground water pump's control signal, table: holding, address: 4012, type: s16, invalid: [-128], models: [s1155, s1156, smos40], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.bt12_offset_44015, label: BT12 offset, table: holding, address: 4014, type: s16, unit: °C, scale: 0.1, invalid: [-128], models: [s1155, s1156, s735], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.mode_energy_meter_be6_44016, label: 'Mode, energy meter (BE6)', table: holding, address: 4015, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.mode_energy_meter_be7_44017, label: 'Mode, energy meter (BE7)', table: holding, address: 4016, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_energy_meter_2_pulse_per_kwh_44019, label: External energy meter 2 pulse per kWh, table: holding, address: 4018, type: u16, invalid: [65535], models: [s320], writable: true, verified: false, sources: [nibe]}
  - {key: x.demand_controlled_ventilation_44068, label: Demand controlled ventilation, table: holding, address: 4067, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_2_44077, label: ERS 2, table: holding, address: 4076, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_3_44078, label: ERS 3, table: holding, address: 4077, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_4_44079, label: ERS 4, table: holding, address: 4078, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bypass_set_point_value_ers_1_44086, label: Bypass set point value (ERS 1), table: holding, address: 4085, type: u16, unit: °C, invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bypass_during_heating_ers_1_44090, label: Bypass during heating (ERS 1), table: holding, address: 4089, type: u16, invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ers_1_44095, label: ERS 1, table: holding, address: 4094, type: u16, invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocking_actions_ers_1_44099, label: Blocking actions (ERS 1), table: holding, address: 4098, type: u16, invalid: [255], models: [s2125, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocking_actions_ers_3_44101, label: Blocking actions (ERS 3), table: holding, address: 4100, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocking_actions_ers_4_44102, label: Blocking actions (ERS 4), table: holding, address: 4101, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.mode_energy_meter_be11_44128, label: 'Mode, energy meter (BE11)', table: holding, address: 4127, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_cooling_climate_system_8_44139, label: 'External adjustment, cooling climate system 8', table: holding, address: 4138, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_cooling_climate_system_7_44140, label: 'External adjustment, cooling climate system 7', table: holding, address: 4139, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_cooling_climate_system_6_44141, label: 'External adjustment, cooling climate system 6', table: holding, address: 4140, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_cooling_climate_system_5_44142, label: 'External adjustment, cooling climate system 5', table: holding, address: 4141, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_cooling_climate_system_4_44143, label: 'External adjustment, cooling climate system 4', table: holding, address: 4142, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_cooling_climate_system_3_44144, label: 'External adjustment, cooling climate system 3', table: holding, address: 4143, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_cooling_climate_system_2_44145, label: 'External adjustment, cooling climate system 2', table: holding, address: 4144, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_cooling_climate_system_1_44146, label: 'External adjustment, cooling climate system 1', table: holding, address: 4145, type: s16, invalid: [-128], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_cooling_climate_system_8_44147, label: 'External adjustment with room sensor, cooling climate system 8', table: holding, address: 4146, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_cooling_climate_system_7_44148, label: 'External adjustment with room sensor, cooling climate system 7', table: holding, address: 4147, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_cooling_climate_system_6_44149, label: 'External adjustment with room sensor, cooling climate system 6', table: holding, address: 4148, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_cooling_climate_system_5_44150, label: 'External adjustment with room sensor, cooling climate system 5', table: holding, address: 4149, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_cooling_climate_system_4_44151, label: 'External adjustment with room sensor, cooling climate system 4', table: holding, address: 4150, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_cooling_climate_system_3_44152, label: 'External adjustment with room sensor, cooling climate system 3', table: holding, address: 4151, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_cooling_climate_system_2_44153, label: 'External adjustment with room sensor, cooling climate system 2', table: holding, address: 4152, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_adjustment_with_room_sensor_cooling_climate_system_1_44154, label: 'External adjustment with room sensor, cooling climate system 1', table: holding, address: 4153, type: s16, unit: °C, scale: 0.1, invalid: [-32768], writable: true, verified: false, sources: [nibe]}
  - {key: x.axc_20_44157, label: AXC 20, table: holding, address: 4156, type: u16, invalid: [255], models: [s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_2_eb102_44158, label: BlockFreq 2 (EB102), table: holding, address: 4157, type: u16, invalid: [255], models: [smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb102_44165_s1155, label: BlockFreq 1 (EB102), table: holding, address: 4164, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb102_44165, label: blockFreq 1 (EB102), table: holding, address: 4164, type: u16, invalid: [255], models: [s1156, s2125, s320, s330, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb103_44166_s1155, label: BlockFreq 1 (EB103), table: holding, address: 4165, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb103_44166, label: blockFreq 1 (EB103), table: holding, address: 4165, type: u16, invalid: [255], models: [s1156, s2125, s320, s330, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb104_44167_s1155, label: BlockFreq 1 (EB104), table: holding, address: 4166, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb104_44167, label: blockFreq 1 (EB104), table: holding, address: 4166, type: u16, invalid: [255], models: [s1156, s2125, s320, s330, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb105_44168_s1155, label: BlockFreq 1 (EB105), table: holding, address: 4167, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb105_44168, label: blockFreq 1 (EB105), table: holding, address: 4167, type: u16, invalid: [255], models: [s1156, s2125, s320, s330, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb106_44169_s1155, label: BlockFreq 1 (EB106), table: holding, address: 4168, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb106_44169, label: blockFreq 1 (EB106), table: holding, address: 4168, type: u16, invalid: [255], models: [s1156, s2125, s320, s330, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb107_44170_s1155, label: BlockFreq 1 (EB107), table: holding, address: 4169, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb107_44170, label: blockFreq 1 (EB107), table: holding, address: 4169, type: u16, invalid: [255], models: [s1156, s2125, s320, s330, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb108_44171_s1155, label: BlockFreq 1 (EB108), table: holding, address: 4170, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb108_44171, label: blockFreq 1 (EB108), table: holding, address: 4170, type: u16, invalid: [255], models: [s1156, s2125, s320, s330, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_kw_required_for_dimensioned_outdoor_temperature_44200, label: 'Power [kW] required for dimensioned outdoor temperature', table: holding, address: 4199, type: u16, invalid: [65535], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.power_kw_required_for_dimensioned_outdoor_temperature_4199, label: 'Power [kW] required for dimensioned outdoor temperature', table: holding, address: 4199, type: u16, unit: W, scale: 1000, invalid: [65535], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.power_at_dot_manual_value_44201, label: 'Power at DOT, manual value', table: holding, address: 4200, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_at_dot_manual_value_4200, label: 'Power at DOT, manual value', table: holding, address: 4200, type: u16, invalid: [255], models: [s1156, s2125, s320, s330, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hot_water_additional_heat_used_in_heating_mode_44204, label: Hot water additional heat used in heating mode, table: holding, address: 4203, type: u16, invalid: [255], models: [smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.auto_mode_start_temperature_for_active_cooling_44205, label: 'Auto mode, start temperature for active cooling', table: holding, address: 4204, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s735, smos40, vvms320], writable: true, verified: false, sources: [nibe]}
  - {key: x.auto_mode_start_temperature_for_passive_cooling_44206, label: 'Auto mode, start temperature for passive cooling', table: holding, address: 4205, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.activate_forced_control_45001, label: Activate forced control, table: holding, address: 5000, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.modbus_external_control_45009, label: Modbus external control, table: holding, address: 5008, type: u16, invalid: [255], models: [s1155, s2125, s330, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.modbus_use_ext_calc_supply_45009, label: Modbus use ext. calc supply, table: holding, address: 5008, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_heating_1_45010, label: Supply Line Set Point Heating 1, table: holding, address: 5009, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_heating_2_45011, label: Supply Line Set Point Heating 2, table: holding, address: 5010, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_heating_3_45012, label: Supply Line Set Point Heating 3, table: holding, address: 5011, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_heating_4_45013, label: Supply Line Set Point Heating 4, table: holding, address: 5012, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_heating_5_45014, label: Supply Line Set Point Heating 5, table: holding, address: 5013, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_heating_6_45015, label: Supply Line Set Point Heating 6, table: holding, address: 5014, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_heating_7_45016, label: Supply Line Set Point Heating 7, table: holding, address: 5015, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_heating_8_45017, label: Supply Line Set Point Heating 8, table: holding, address: 5016, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_cooling_1_45018, label: Supply Line Set Point Cooling 1, table: holding, address: 5017, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_cooling_2_45019, label: Supply Line Set Point Cooling 2, table: holding, address: 5018, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_cooling_3_45020, label: Supply Line Set Point Cooling 3, table: holding, address: 5019, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_cooling_4_45021, label: Supply Line Set Point Cooling 4, table: holding, address: 5020, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_cooling_5_45022, label: Supply Line Set Point Cooling 5, table: holding, address: 5021, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_cooling_6_45023, label: Supply Line Set Point Cooling 6, table: holding, address: 5022, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_cooling_7_45024, label: Supply Line Set Point Cooling 7, table: holding, address: 5023, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.supply_line_set_point_cooling_8_45025, label: Supply Line Set Point Cooling 8, table: holding, address: 5024, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.disable_emergency_restart_gp1_45026, label: Disable emergency restart GP1, table: holding, address: 5025, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.forced_control_az30_eb17_45027, label: Forced control (AZ30-EB17), table: holding, address: 5026, type: u16, invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.forced_control_az30_qn37_open_45028, label: Forced control (AZ30-QN37) (open), table: holding, address: 5027, type: u16, invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.forced_control_az30_qn37_close_45029, label: Forced control (AZ30-QN37) (close), table: holding, address: 5028, type: u16, invalid: [255], models: [s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.forced_control_az30_gq2_45030, label: Forced control (AZ30-GQ2), table: holding, address: 5029, type: u16, unit: '%', invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.forced_control_az30_gq3_45031, label: Forced control (AZ30-GQ3), table: holding, address: 5030, type: u16, unit: '%', invalid: [255], models: [s1155, s2125, s320, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.use_lp_as_freeze_protection_45077, label: Use LP as freeze protection, table: holding, address: 5076, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.freeze_protection_with_lp_dew_45078, label: Freeze protection with LP-Dew, table: holding, address: 5077, type: u16, invalid: [255], models: [s1155, s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heat_pump_test_silent_mode_eb101_eb102_45102, label: Heat pump test - Silent mode (EB101/EB102), table: holding, address: 5101, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt1_activated_45209, label: External reading of BT1 activated, table: holding, address: 5208, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt25_activated_45210, label: External reading of BT25 activated, table: holding, address: 5209, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt71_activated_45211, label: External reading of BT71 activated, table: holding, address: 5210, type: u16, invalid: [255], models: [s1156, smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt5_activated_45212, label: External reading of BT5 activated, table: holding, address: 5211, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt6_activated_45213, label: External reading of BT6 activated, table: holding, address: 5212, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt7_activated_45214, label: External reading of BT7 activated, table: holding, address: 5213, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt52_activated_45217, label: External reading of BT52 activated, table: holding, address: 5216, type: u16, invalid: [255], models: [s1156, s2125, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_sensor_outdoor_temperature_bt1_45218, label: 'External sensor, Outdoor Temperature (BT1)', table: holding, address: 5217, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_reading_of_value_bt1_45218, label: External reading of value BT1, table: holding, address: 5217, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_sensors_outdoor_temperature_bt1_45218, label: 'External sensors, Outdoor temperature BT1', table: holding, address: 5217, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_sensor_external_supply_line_bt25_45219, label: 'External sensor, External supply line (BT25)', table: holding, address: 5218, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_reading_of_value_bt25_45219, label: External reading of value BT25, table: holding, address: 5218, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_sensors_external_supply_temperature_bt25_45219, label: 'External sensors, External Supply Temperature BT25', table: holding, address: 5218, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_sensor_return_temperature_bt71_45220, label: 'External sensor, Return temperature (BT71)', table: holding, address: 5219, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_reading_of_value_bt71_45220, label: External reading of value BT71, table: holding, address: 5219, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s2125, s735, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_sensor_hot_water_start_bt5_45221, label: 'External sensor, Hot water start (BT5)', table: holding, address: 5220, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_reading_of_value_bt5_45221, label: External reading of value BT5, table: holding, address: 5220, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_sensor_hot_water_charging_bt6_45222, label: 'External sensor, Hot water charging (BT6)', table: holding, address: 5221, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_reading_of_value_bt6_45222, label: External reading of value BT6, table: holding, address: 5221, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_sensor_hot_water_top_bt7_45223, label: 'External sensor, Hot water top (BT7)', table: holding, address: 5222, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_reading_of_value_bt7_45223, label: External reading of value BT7, table: holding, address: 5222, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s735, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_sensor_pool_1_temperature_bt51_45224, label: 'External sensor, Pool 1 temperature (BT51)', table: holding, address: 5223, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_sensor_pool_2_temperature_bt51_45225, label: 'External sensor, Pool 2 temperature (BT51)', table: holding, address: 5224, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_sensor_boiler_temperature_bt52_45226, label: 'External sensor, Boiler temperature (BT52)', table: holding, address: 5225, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_reading_of_value_bt52_45226, label: External reading of value BT52, table: holding, address: 5225, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s2125, s735, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_meter_setting_eme_20_45232, label: Energy meter setting (EME 20), table: holding, address: 5231, type: u16, invalid: [255], models: [s2125], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.shunted_brine_accessory_45269, label: 'Shunted brine, accessory', table: holding, address: 5268, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.shunted_brine_max_temp_45272, label: Shunted brine max. temp., table: holding, address: 5271, type: u16, unit: °C, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_2_eb101_45296, label: blockFreq 2 (EB101), table: holding, address: 5295, type: u16, invalid: [255], models: [s1155, s1156, s2125, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blockfreq_1_eb101_45297, label: blockFreq 1 (EB101), table: holding, address: 5296, type: u16, invalid: [255], models: [s1155, s1156, s2125, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.audio_signal_on_alarm_45327, label: Audio signal on alarm, table: holding, address: 5326, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.sound_when_pressing_button_45328, label: Sound when pressing button, table: holding, address: 5327, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bt12_offset_heat_pump_1_45329, label: 'BT12 offset, heat pump 1', table: holding, address: 5328, type: s16, unit: °C, scale: 0.1, invalid: [-128], models: [s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.bt12_offset_heat_pump_2_45330, label: 'BT12 offset, heat pump 2', table: holding, address: 5329, type: s16, unit: °C, scale: 0.1, invalid: [-128], models: [smos40], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.silent_mode_max_frequency_2_eb101_45344, label: 'Silent mode, max. frequency 2 (EB101)', table: holding, address: 5343, type: u16, unit: Hz, invalid: [255], models: [s2125], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.minimum_permitted_speed_eb100_gp1_45352, label: Minimum permitted speed (EB100 GP1), table: holding, address: 5351, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.minimum_permitted_speed_eb101_gp12_45353, label: Minimum permitted speed (EB101 GP12), table: holding, address: 5352, type: u16, unit: '%', invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.minimum_permitted_speed_eb102_gp12_45354, label: Minimum permitted speed (EB102 GP12), table: holding, address: 5353, type: u16, unit: '%', invalid: [255], models: [smos40, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_fan_de_icing_eb101_45361, label: Start fan de-icing (EB101), table: holding, address: 5360, type: s16, invalid: [-128], models: [s2125, s320, s330, smos40, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.start_fan_de_icing_eb102_45362, label: Start fan de-icing (EB102), table: holding, address: 5361, type: s16, invalid: [-128], models: [smos40], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.defrost_requested_eb101_45369, label: Defrost Requested EB101, table: holding, address: 5368, type: s16, invalid: [-128], models: [s2125, s330, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.defrost_requested_eb102_45370, label: Defrost Requested EB102, table: holding, address: 5369, type: s16, invalid: [-128], models: [smos40], writable: true, note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.away_mode_status_45391, label: Away mode status, table: holding, address: 5390, type: u16, invalid: [255], models: [s1156, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.increased_ventilation_1_45392, label: Increased ventilation 1, table: holding, address: 5391, type: u16, invalid: [255], models: [s1156, s2125, s320, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.disable_emergency_restart_gp1_45393, label: Disable emergency restart GP1, table: holding, address: 5392, type: u16, invalid: [255], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.start_time_45394, label: Start time, table: holding, address: 5393, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.start_time_45398, label: Start time, table: holding, address: 5397, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.stop_time_45402, label: Stop time, table: holding, address: 5401, type: u16, invalid: [65535], writable: true, verified: false, sources: [nibe]}
  - {key: x.start_time_hwc_period_1_45410, label: Start time HWC period 1, table: holding, address: 5409, type: u16, invalid: [65535], models: [s1156, s320, s735, smos40, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.start_time_hwc_period_2_45414, label: Start time HWC period 2, table: holding, address: 5413, type: u16, invalid: [65535], models: [s1156, s320, s735, smos40, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.start_time_hwc_period_3_45418, label: Start time HWC period 3, table: holding, address: 5417, type: u16, invalid: [65535], models: [s1156, s320, s735, smos40, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.stop_time_hwc_period_1_45422, label: Stop time HWC period 1, table: holding, address: 5421, type: u16, invalid: [65535], models: [s1156, s320, s735, smos40, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.stop_time_hwc_period_2_45426, label: Stop time HWC period 2, table: holding, address: 5425, type: u16, invalid: [65535], models: [s1156, s320, s735, smos40, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.stop_time_hwc_period_3_45430, label: Stop time HWC period 3, table: holding, address: 5429, type: u16, invalid: [65535], models: [s1156, s320, s735, smos40, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.eb103_104_gp12_45455, label: EB103/104-GP12, table: holding, address: 5454, type: u16, invalid: [255], models: [s1155], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eb101_102_gp12_45455, label: EB101/102-GP12, table: holding, address: 5454, type: u16, invalid: [255], models: [s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.outdoor_air_mixture_max_temperature_cooling_45457, label: 'Outdoor air mixture max temperature, cooling', table: holding, address: 5456, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.outdoor_air_mixture_min_temperature_cooling_45458, label: 'Outdoor air mixture min temperature, cooling', table: holding, address: 5457, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.cooling_with_solar_energy_surplus_45459, label: Cooling with solar energy surplus, table: holding, address: 5458, type: u16, invalid: [255], models: [s1156, s2125, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.block_new_compressor_45552, label: Block new compressor, table: holding, address: 5551, type: u16, invalid: [255], models: [s1156], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.production_pv_power_45985, label: Production (PV Power), table: holding, address: 5984, type: u16, unit: W, scale: 1000, invalid: [65535], models: [s1156, s735, smos40, vvms320], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt50_activated_45987, label: External reading of BT50 activated, table: holding, address: 5986, type: u16, invalid: [255], models: [s1156, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_value_bt50_45988, label: External reading of value BT50, table: holding, address: 5987, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s330, s735, smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.speed_circulation_pump_waiting_mode_heat_pump_1_45996, label: Speed circulation pump waiting mode heat pump 1, table: holding, address: 5995, type: u16, unit: '%', invalid: [255], models: [smos40, vvms320], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_circulation_pump_standby_mode_eb100_45997, label: 'Speed, circulation pump, standby mode (EB100)', table: holding, address: 5996, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s2125, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.set_point_value_power_45998, label: Set point value power, table: holding, address: 5997, type: u16, unit: W, scale: 100, invalid: [65535], models: [smos40], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt68_activated_46004, label: External reading of BT68 activated, table: holding, address: 6003, type: u16, invalid: [255], models: [s1155, s1156, s2125, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_value_bt68_46005, label: External reading of value BT68, table: holding, address: 6004, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s735, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt69_activated_46006, label: External reading of BT69 activated, table: holding, address: 6005, type: u16, invalid: [255], models: [s1155, s1156, s2125, s735, smos40, vvms320, vvms500], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_value_bt68_46007, label: External reading of value BT68, table: holding, address: 6006, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s735, smos40, vvms320, vvms500], writable: true, verified: false, sources: [nibe]}
  - {key: x.setmaxpower_6007, label: Power limit (write), table: holding, address: 6007, type: u16, unit: W, scale: 100, writable: true, sources: [evcc, nibe], verified: false}
  - {key: x.setmode_6008, label: Operating mode (write), table: holding, address: 6008, type: s16, writable: true, note: 'evcc writes setmode 0: 0/1/3; setmode 1: 0/1/3; setmode 3: 0/1/3.', sources: [evcc], conflicts: [{sources: [nibe], type: u16, models: [s1155, s1156, smos40], label: Requested operating mode (SG Ready)}], verified: false}
  - {key: x.power_limitation_activation_46013, label: Power limitation activation, table: holding, address: 6012, type: u16, invalid: [255], models: [s1156, s735, smos40], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.energipris_00_00_01_00_46015, label: 'Energipris 00:00 - 01:00', table: holding, address: 6014, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_00_00_01_00_46015, label: 'Energy price 00:00 - 01:00', table: holding, address: 6014, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_01_00_02_00_46017, label: 'Energipris 01:00 - 02:00', table: holding, address: 6016, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_01_00_02_00_46017, label: 'Energy price 01:00 - 02:00', table: holding, address: 6016, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_02_00_03_00_46019, label: 'Energipris 02:00 - 03:00', table: holding, address: 6018, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_02_00_03_00_46019, label: 'Energy price 02:00 - 03:00', table: holding, address: 6018, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_03_00_04_00_46021, label: 'Energipris 03:00 - 04:00', table: holding, address: 6020, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_03_00_04_00_46021, label: 'Energy price 03:00 - 04:00', table: holding, address: 6020, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_04_00_05_00_46023, label: 'Energipris 04:00 - 05:00', table: holding, address: 6022, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_04_00_05_00_46023, label: 'Energy price 04:00 - 05:00', table: holding, address: 6022, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_05_00_06_00_46025, label: 'Energipris 05:00 - 06:00', table: holding, address: 6024, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_05_00_06_00_46025, label: 'Energy price 05:00 - 06:00', table: holding, address: 6024, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_06_00_07_00_46027, label: 'Energipris 06:00 - 07:00', table: holding, address: 6026, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_06_00_07_00_46027, label: 'Energy price 06:00 - 07:00', table: holding, address: 6026, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_07_00_08_00_46029, label: 'Energipris 07:00 - 08:00', table: holding, address: 6028, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_07_00_08_00_46029, label: 'Energy price 07:00 - 08:00', table: holding, address: 6028, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_08_00_09_00_46031, label: 'Energipris 08:00 - 09:00', table: holding, address: 6030, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_08_00_09_00_46031, label: 'Energy price 08:00 - 09:00', table: holding, address: 6030, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_09_00_10_00_46033, label: 'Energipris 09:00 - 10:00', table: holding, address: 6032, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_09_00_10_00_46033, label: 'Energy price 09:00 - 10:00', table: holding, address: 6032, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_10_00_11_00_46035, label: 'Energipris 10:00 - 11:00', table: holding, address: 6034, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_10_00_11_00_46035, label: 'Energy price 10:00 - 11:00', table: holding, address: 6034, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_11_00_12_00_46037, label: 'Energipris 11:00 - 12:00', table: holding, address: 6036, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_11_00_12_00_46037, label: 'Energy price 11:00 - 12:00', table: holding, address: 6036, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_12_00_13_00_46039, label: 'Energipris 12:00 - 13:00', table: holding, address: 6038, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_12_00_13_00_46039, label: 'Energy price 12:00 - 13:00', table: holding, address: 6038, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_13_00_14_00_46041, label: 'Energipris 13:00 - 14:00', table: holding, address: 6040, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_13_00_14_00_46041, label: 'Energy price 13:00 - 14:00', table: holding, address: 6040, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_14_00_15_00_46043, label: 'Energipris 14:00 - 15:00', table: holding, address: 6042, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_14_00_15_00_46043, label: 'Energy price 14:00 - 15:00', table: holding, address: 6042, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_15_00_16_00_46045, label: 'Energipris 15:00 - 16:00', table: holding, address: 6044, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_15_00_16_00_46045, label: 'Energy price 15:00 - 16:00', table: holding, address: 6044, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_16_00_17_00_46047, label: 'Energipris 16:00 - 17:00', table: holding, address: 6046, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_16_00_17_00_46047, label: 'Energy price 16:00 - 17:00', table: holding, address: 6046, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_17_00_18_00_46049, label: 'Energipris 17:00 - 18:00', table: holding, address: 6048, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_17_00_18_00_46049, label: 'Energy price 17:00 - 18:00', table: holding, address: 6048, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_18_00_19_00_46051, label: 'Energipris 18:00 - 19:00', table: holding, address: 6050, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_18_00_19_00_46051, label: 'Energy price 18:00 - 19:00', table: holding, address: 6050, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_19_00_20_00_46053, label: 'Energipris 19:00 - 20:00', table: holding, address: 6052, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_19_00_20_00_46053, label: 'Energy price 19:00 - 20:00', table: holding, address: 6052, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_20_00_21_00_46055, label: 'Energipris 20:00 - 21:00', table: holding, address: 6054, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_20_00_21_00_46055, label: 'Energy price 20:00 - 21:00', table: holding, address: 6054, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_21_00_22_00_46057, label: 'Energipris 21:00 - 22:00', table: holding, address: 6056, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_21_00_22_00_46057, label: 'Energy price 21:00 - 22:00', table: holding, address: 6056, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_22_00_23_00_46059, label: 'Energipris 22:00 - 23:00', table: holding, address: 6058, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_22_00_23_00_46059, label: 'Energy price 22:00 - 23:00', table: holding, address: 6058, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.energipris_23_00_00_00_46061, label: 'Energipris 23:00 - 00:00', table: holding, address: 6060, type: s32, invalid: [-2147483648], models: [s1156], writable: true, verified: false, sources: [nibe]}
  - {key: x.energy_price_23_00_00_00_46061, label: 'Energy price 23:00 - 00:00', table: holding, address: 6060, type: s32, invalid: [-2147483648], models: [s735], writable: true, verified: false, sources: [nibe]}
  - {key: x.charging_method_hot_water_46065, label: Charging method hot water, table: holding, address: 6064, type: u16, invalid: [255], models: [s1156, s735], writable: true, note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.relay_status_30001, label: Relay status, table: input, address: 0, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_line_ep23_bt2_30003, label: Supply line (EP23-BT2), table: input, address: 2, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.supply_line_ep22_bt2_30004, label: Supply line (EP22-BT2), table: input, address: 3, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.supply_line_ep21_bt2_30005, label: Supply line (EP21-BT2), table: input, address: 4, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.supply_line_bt2_5, label: Supply line (BT2), table: input, address: 5, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125], verified: false, sources: [nibe]}
  - {key: x.return_line_bt3_7, label: Return line (BT3), table: input, address: 7, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125], verified: false, sources: [nibe]}
  - {key: x.exh_air_az30_bt20_30020, label: Exh. air (AZ30-BT20), table: input, address: 19, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s2125, s320, smos40], verified: false, sources: [nibe]}
  - {key: x.exh_air_az10_bt20_30020, label: Exh. air (AZ10-BT20), table: input, address: 19, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.extr_air_az30_bt21_30021, label: Extr. air (AZ30-BT21), table: input, address: 20, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s2125, s320, smos40], verified: false, sources: [nibe]}
  - {key: x.extr_air_az10_bt21_30021, label: Extr. air (AZ10-BT21), table: input, address: 20, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.collector_in_az10_bt26_30022, label: Collector in (AZ10-BT26), table: input, address: 21, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.collector_out_az10_bt27_30023, label: Collector out (AZ10-BT27), table: input, address: 22, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.roomsensor_3_1_30025, label: Roomsensor 3-1, table: input, address: 24, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.roomsensor_2_1_30026, label: Roomsensor 2-1, table: input, address: 25, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.roomsensor_1_1_26, label: Roomsensor 1-1, table: input, address: 26, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, s735, vvms320], verified: false, sources: [nibe]}
  - {key: x.pool_bt51_30028, label: Pool (BT51), table: input, address: 27, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s320], verified: false, sources: [nibe]}
  - {key: x.return_line_eq1_bt65_30032, label: Return line (EQ1-BT65), table: input, address: 31, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.supply_line_bt61_30033, label: Supply line (BT61), table: input, address: 32, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.return_line_bt62_30034, label: Return line (BT62), table: input, address: 33, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.temperature_limiter_eb100_fd1_30037, label: Temperature limiter (EB100-FD1), table: input, address: 36, type: s16, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.average_temperature_bt1_30038, label: Average temperature (BT1), table: input, address: 37, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.boiler_temperature_bt52_30039, label: Boiler temperature (BT52), table: input, address: 38, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.external_supply_line_bt25_39, label: External supply line (BT25), table: input, address: 39, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [vvms320], verified: false, sources: [nibe]}
  - {key: x.electrical_anode_eb100_fr1_30042, label: Electrical anode (EB100-FR1), table: input, address: 41, type: s16, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.supp_air_az30_bt22_30043, label: Supp. air (AZ30-BT22), table: input, address: 42, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s2125, s320, smos40], verified: false, sources: [nibe]}
  - {key: x.external_hot_water_charging_bt6_30045, label: External hot water charging (BT6), table: input, address: 44, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.external_hot_water_top_bt7_30046, label: External hot water top (BT7), table: input, address: 45, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.pool_cl12_bt51_30060, label: Pool (CL12-BT51), table: input, address: 59, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.exh_air_az33_bt20_30061, label: Exh. air (AZ33-BT20), table: input, address: 60, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, smos40], verified: false, sources: [nibe]}
  - {key: x.exh_air_az32_bt20_30062, label: Exh. air (AZ32-BT20), table: input, address: 61, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, smos40], verified: false, sources: [nibe]}
  - {key: x.exh_air_az31_bt20_30063, label: Exh. air (AZ31-BT20), table: input, address: 62, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, smos40], verified: false, sources: [nibe]}
  - {key: x.extract_air_az33_bt21_30064, label: Extract air (AZ33-BT21), table: input, address: 63, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, smos40], verified: false, sources: [nibe]}
  - {key: x.extract_air_az32_bt21_30065, label: Extract air (AZ32-BT21), table: input, address: 64, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, smos40], verified: false, sources: [nibe]}
  - {key: x.extract_air_az31_bt21_30066, label: Extract air (AZ31-BT21), table: input, address: 65, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, smos40], verified: false, sources: [nibe]}
  - {key: x.collector_in_az13_bt26_30067, label: Collector in (AZ13-BT26), table: input, address: 66, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.collector_in_az12_bt26_30068, label: Collector in (AZ12-BT26), table: input, address: 67, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.collector_in_az11_bt26_30069, label: Collector in (AZ11-BT26), table: input, address: 68, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.collector_out_az13_bt27_30070, label: Collector out (AZ13-BT27), table: input, address: 69, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.collector_out_az12_bt27_30071, label: Collector out (AZ12-BT27), table: input, address: 70, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.collector_out_az11_bt27_30072, label: Collector out (AZ11-BT27), table: input, address: 71, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.additional_heat_bt63_30073, label: Additional heat (BT63), table: input, address: 72, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.return_line_ep23_bt3_30076, label: Return line (EP23-BT3), table: input, address: 75, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.return_line_ep22_bt3_30077, label: Return line (EP22-BT3), table: input, address: 76, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.return_line_ep21_bt3_30078, label: Return line (EP21-BT3), table: input, address: 77, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.return_line_ep15_bt3_30079, label: Return line (EP15-BT3), table: input, address: 78, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.supply_air_az2_bt22_30082, label: Supply air (AZ2-BT22), table: input, address: 81, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.outdoor_temperature_az2_bt23_30083, label: Outdoor temperature (AZ2-BT23), table: input, address: 82, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.supply_line_az2_bt68_30084, label: Supply line (AZ2-BT68), table: input, address: 83, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.return_line_az2_bt69_30085, label: Return line (AZ2-BT69), table: input, address: 84, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.oil_temperature_bt29_30087, label: Oil temperature (BT29), table: input, address: 86, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], verified: false, sources: [nibe]}
  - {key: x.outgoing_hot_water_bt70_30088, label: Outgoing hot water (BT70), table: input, address: 87, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.return_line_bt71_30089, label: Return line (BT71), table: input, address: 88, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.solar_sensor_pool_bt51_30090, label: 'Solar sensor, pool (BT51)', table: input, address: 89, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [vvms500], verified: false, sources: [nibe]}
  - {key: x.collector_eq1_bt57_30091, label: Collector (EQ1-BT57), table: input, address: 90, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.heating_dump_eq1_bt75_30092, label: Heating dump (EQ1-BT75), table: input, address: 91, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.solar_panel_sensor_ep30_bt53_30093, label: Solar panel sensor (EP30-BT53), table: input, address: 92, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.solar_sensor_controlling_ep30_bt54_30094, label: 'Solar sensor, controlling (EP30-BT54)', table: input, address: 93, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.supply_line_ep47_bt2_30095, label: Supply line (EP47-BT2), table: input, address: 94, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.supply_line_ep46_bt2_30096, label: Supply line (EP46-BT2), table: input, address: 95, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.supply_line_ep45_bt2_30097, label: Supply line (EP45-BT2), table: input, address: 96, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.supply_line_ep44_bt2_30098, label: Supply line (EP44-BT2), table: input, address: 97, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.return_line_ep47_bt3_30099, label: Return line (EP47-BT3), table: input, address: 98, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.return_line_ep46_bt3_30100, label: Return line (EP46-BT3), table: input, address: 99, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.return_line_ep45_bt3_30101, label: Return line (EP45-BT3), table: input, address: 100, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.return_line_ep44_bt3_30102, label: Return line (EP44-BT3), table: input, address: 101, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.brine_in_ep10_bt26_30107, label: Brine in (EP10-BT26), table: input, address: 106, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], verified: false, sources: [nibe]}
  - {key: x.outd_temperature_az30_bt23_30108, label: Outd temperature (AZ30-BT23), table: input, address: 107, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s2125, s320, smos40], verified: false, sources: [nibe]}
  - {key: x.room_average_temp_clim_system_8_bt50_30110, label: Room average temp. clim. system 8 (BT50), table: input, address: 109, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.room_average_temp_clim_system_7_bt50_30111, label: Room average temp. clim. system 7 (BT50), table: input, address: 110, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.room_average_temp_clim_system_6_bt50_30112, label: Room average temp. clim. system 6 (BT50), table: input, address: 111, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.room_average_temp_clim_system_5_bt50_30113, label: Room average temp. clim. system 5 (BT50), table: input, address: 112, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.room_average_temp_clim_system_4_bt50_30114, label: Room average temp. clim. system 4 (BT50), table: input, address: 113, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.room_average_temp_clim_system_3_bt50_30115, label: Room average temp. clim. system 3 (BT50), table: input, address: 114, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.room_average_temp_clim_system_2_bt50_30116, label: Room average temp. clim. system 2 (BT50), table: input, address: 115, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.room_average_temp_clim_system_1_bt50_30117, label: Room average temp. clim. system 1 (BT50), table: input, address: 116, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.external_cooling_supply_temperature_bt25_30120, label: External cooling supply temperature (BT25), table: input, address: 119, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40], verified: false, sources: [nibe]}
  - {key: x.oper_mode_shunt_climate_system_8_30130, label: Oper. mode shunt climate system 8, table: input, address: 129, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.oper_mode_shunt_climate_system_7_30131, label: Oper. mode shunt climate system 7, table: input, address: 130, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.oper_mode_shunt_climate_system_6_30132, label: Oper. mode shunt climate system 6, table: input, address: 131, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.oper_mode_shunt_climate_system_5_30133, label: Oper. mode shunt climate system 5, table: input, address: 132, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.relay_status_ers_1_30135, label: Relay status (ERS 1), table: input, address: 134, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_speed_az30_gq2_30136, label: Fan speed (AZ30-GQ2), table: input, address: 135, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_speed_az30_gq3_30137, label: Fan speed (AZ30-GQ3), table: input, address: 136, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.current_hot_water_mode_controlled_by_30138, label: Current hot water mode controlled by, table: input, address: 137, type: s16, invalid: [-128], note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.inverter_limit_status_30139, label: Inverter limit status, table: input, address: 138, type: u16, invalid: [255], models: [s1155, s1156, s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.inverter_drive_status_30140, label: Inverter drive status, table: input, address: 139, type: u16, invalid: [65535], models: [s1155, s735], verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_30141, label: Requested compressor frequency, table: input, address: 140, type: u16, unit: Hz, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.max_compressor_frequency_heating_30142, label: 'Max. compressor frequency, heating', table: input, address: 141, type: u16, unit: Hz, scale: 0.01, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.inverter_alarm_code_30143, label: Inverter alarm code, table: input, address: 142, type: u16, invalid: [65535], models: [s1155, s1156, s2125, s320, s735], verified: false, sources: [nibe]}
  - {key: x.inverter_fault_code_30144, label: Inverter fault code, table: input, address: 143, type: u16, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.inverter_alarm_code_30144, label: Inverter alarm code, table: input, address: 143, type: u16, invalid: [65535], models: [s2125, s320], verified: false, sources: [nibe]}
  - {key: x.inverter_run_command_30145, label: Inverter run command, table: input, address: 144, type: u16, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.inverter_pic_version_30146, label: Inverter pic. version, table: input, address: 145, type: u16, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.inverter_8051_version_30147, label: Inverter 8051 version, table: input, address: 146, type: u16, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.inverter_wizard_30148, label: Inverter wizard, table: input, address: 147, type: u16, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.inverter_version_mce_30149, label: Inverter version (MCE), table: input, address: 148, type: u16, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.inverter_hw_version_30150, label: Inverter hw version, table: input, address: 149, type: u16, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.inverter_hw_type_30151, label: Inverter hw type, table: input, address: 150, type: u16, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_8_30152, label: External adjustment climate system 8, table: input, address: 151, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_7_30153, label: External adjustment climate system 7, table: input, address: 152, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_6_30154, label: External adjustment climate system 6, table: input, address: 153, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_5_30155, label: External adjustment climate system 5, table: input, address: 154, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_8_30157, label: Climate system 8, table: input, address: 156, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_7_30158, label: Climate system 7, table: input, address: 157, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_6_30159, label: Climate system 6, table: input, address: 158, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_5_30160, label: Climate system 5, table: input, address: 159, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.extra_cooling_30161, label: Extra cooling, table: input, address: 160, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hot_water_comfort_return_bt82_30175, label: Hot water comfort return (BT82), table: input, address: 174, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.hot_water_comfort_heater_bt83_30176, label: Hot water comfort heater (BT83), table: input, address: 175, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_8_ep15_30178, label: 'Compressor, total time cooling, heat pump 8 (EP15)', table: input, address: 177, type: u32, unit: h, invalid: [4294967295], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_8_ep15_30180, label: 'Compressor, total time pool, heat pump 8 (EP15)', table: input, address: 179, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_8_ep15_30182, label: 'Compressor, total time pool 2, heat pump 8 (EP15)', table: input, address: 181, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_8_ep14_30184, label: 'Compressor, total time cooling, heat pump 8 (EP14)', table: input, address: 183, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_8_ep14_30186, label: 'Compressor, total time pool, heat pump 8 (EP14)', table: input, address: 185, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_8_ep14_30188, label: 'Compressor, total time pool 2, heat pump 8 (EP14)', table: input, address: 187, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_7_ep15_30190, label: 'Compressor, total time cooling, heat pump 7 (EP15)', table: input, address: 189, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_7_ep15_30192, label: 'Compressor, total time pool, heat pump 7 (EP15)', table: input, address: 191, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_7_ep15_30194, label: 'Compressor, total time pool 2, heat pump 7 (EP15)', table: input, address: 193, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_7_ep14_30196, label: 'Compressor, total time cooling, heat pump 7 (EP14)', table: input, address: 195, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_7_ep14_30198, label: 'Compressor, total time pool, heat pump 7 (EP14)', table: input, address: 197, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_7_ep14_30200, label: 'Compressor, total time pool 2, heat pump 7 (EP14)', table: input, address: 199, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_6_ep15_30202, label: 'Compressor, total time cooling, heat pump 6 (EP15)', table: input, address: 201, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_6_ep15_30204, label: 'Compressor, total time pool, heat pump 6 (EP15)', table: input, address: 203, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_6_ep15_30206, label: 'Compressor, total time pool 2, heat pump 6 (EP15)', table: input, address: 205, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_6_ep14_30208, label: 'Compressor, total time cooling, heat pump 6 (EP14)', table: input, address: 207, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_6_ep14_30210, label: 'Compressor, total time pool, heat pump 6 (EP14)', table: input, address: 209, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_6_ep14_30212, label: 'Compressor, total time pool 2, heat pump 6 (EP14)', table: input, address: 211, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_5_ep15_30214, label: 'Compressor, total time cooling, heat pump 5 (EP15)', table: input, address: 213, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_5_ep15_30216, label: 'Compressor, total time pool, heat pump 5 (EP15)', table: input, address: 215, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_5_ep15_30218, label: 'Compressor, total time pool 2, heat pump 5 (EP15)', table: input, address: 217, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_5_ep14_30220, label: 'Compressor, total time cooling, heat pump 5 (EP14)', table: input, address: 219, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_5_ep14_30222, label: 'Compressor, total time pool, heat pump 5 (EP14)', table: input, address: 221, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_5_ep14_30224, label: 'Compressor, total time pool 2, heat pump 5 (EP14)', table: input, address: 223, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_4_ep15_30226, label: 'Compressor, total time cooling, heat pump 4 (EP15)', table: input, address: 225, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_4_ep15_30228, label: 'Compressor, total time pool, heat pump 4 (EP15)', table: input, address: 227, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_4_ep15_30230, label: 'Compressor, total time pool 2, heat pump 4 (EP15)', table: input, address: 229, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_4_ep14_30232, label: 'Compressor, total time cooling, heat pump 4 (EP14)', table: input, address: 231, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_4_ep14_30234, label: 'Compressor, total time pool, heat pump 4 (EP14)', table: input, address: 233, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_4_ep14_30236, label: 'Compressor, total time pool 2, heat pump 4 (EP14)', table: input, address: 235, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_3_ep15_30238, label: 'Compressor, total time cooling, heat pump 3 (EP15)', table: input, address: 237, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_3_ep15_30240, label: 'Compressor, total time pool, heat pump 3 (EP15)', table: input, address: 239, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_3_ep15_30242, label: 'Compressor, total time pool 2, heat pump 3 (EP15)', table: input, address: 241, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_3_ep14_30244, label: 'Compressor, total time cooling, heat pump 3 (EP14)', table: input, address: 243, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_3_ep14_30246, label: 'Compressor, total time pool, heat pump 3 (EP14)', table: input, address: 245, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_3_ep14_30248, label: 'Compressor, total time pool 2, heat pump 3 (EP14)', table: input, address: 247, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_2_ep15_30250, label: 'Compressor, total time cooling, heat pump 2 (EP15)', table: input, address: 249, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_2_ep15_30252, label: 'Compressor, total time pool, heat pump 2 (EP15)', table: input, address: 251, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_2_ep15_30254, label: 'Compressor, total time pool 2, heat pump 2 (EP15)', table: input, address: 253, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_2_ep14_30256, label: 'Compressor, total time cooling, heat pump 2 (EP14)', table: input, address: 255, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_2_ep14_30258, label: 'Compressor, total time pool, heat pump 2 (EP14)', table: input, address: 257, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_2_ep14_30260, label: 'Compressor, total time pool 2, heat pump 2 (EP14)', table: input, address: 259, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_1_ep15_30262, label: 'Compressor, total time cooling, heat pump 1 (EP15)', table: input, address: 261, type: u32, unit: h, invalid: [4294967295], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_1_ep15_30264, label: 'Compressor, total time pool, heat pump 1 (EP15)', table: input, address: 263, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_1_ep15_30266, label: 'Compressor, total time pool 2, heat pump 1 (EP15)', table: input, address: 265, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_heat_pump_1_ep14_30268, label: 'Compressor, total time cooling, heat pump 1 (EP14)', table: input, address: 267, type: u32, unit: h, invalid: [4294967295], models: [s2125, s320, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_heat_pump_1_ep14_30270, label: 'Compressor, total time pool, heat pump 1 (EP14)', table: input, address: 269, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, s2125, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_heat_pump_1_ep14_30272, label: 'Compressor, total time pool 2, heat pump 1 (EP14)', table: input, address: 271, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, s2125, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.total_run_time_compressor_cooling_30280, label: Total run time compressor cooling, table: input, address: 279, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, s2125, s735, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_cooling_main_unit_ep14_30280, label: 'Compressor, total time cooling, main unit (EP14)', table: input, address: 279, type: u32, unit: h, invalid: [4294967295], models: [s320], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_main_unit_ep14_30282, label: 'Compressor, total time pool, main unit (EP14)', table: input, address: 281, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, s2125, s320, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_pool_2_main_unit_ep14_30284, label: 'Compressor, total time pool 2, main unit (EP14)', table: input, address: 283, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, s2125, s320, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.total_run_time_external_hw_additional_heat_30286, label: Total run time external HW additional heat, table: input, address: 285, type: s32, unit: h, scale: 0.1, invalid: [-2147483648], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.heat_pump_8_requested_compressor_frequency_30295, label: Heat pump 8 requested compressor frequency, table: input, address: 294, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heat_pump_7_requested_compressor_frequency_30296, label: Heat pump 7 requested compressor frequency, table: input, address: 295, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heat_pump_6_requested_compressor_frequency_30297, label: Heat pump 6 requested compressor frequency, table: input, address: 296, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heat_pump_5_requested_compressor_frequency_30298, label: Heat pump 5 requested compressor frequency, table: input, address: 297, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heat_pump_4_requested_compressor_frequency_30299, label: Heat pump 4 requested compressor frequency, table: input, address: 298, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heat_pump_3_requested_compressor_frequency_30300, label: Heat pump 3 requested compressor frequency, table: input, address: 299, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heat_pump_2_requested_compressor_frequency_30301, label: Heat pump 2 requested compressor frequency, table: input, address: 300, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.main_unit_requested_compressor_freq_30303, label: 'Main unit, requested compressor freq', table: input, address: 302, type: u16, unit: Hz, invalid: [255], models: [s2125, s320, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.frost_protection_heat_exchanger_heat_pump_8_30304, label: Frost protection heat exchanger heat pump 8, table: input, address: 303, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.frost_protection_heat_exchanger_heat_pump_7_30305, label: Frost protection heat exchanger heat pump 7, table: input, address: 304, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.frost_protection_heat_exchanger_heat_pump_6_30306, label: Frost protection heat exchanger heat pump 6, table: input, address: 305, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.frost_protection_heat_exchanger_heat_pump_5_30307, label: Frost protection heat exchanger heat pump 5, table: input, address: 306, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.frost_protection_heat_exchanger_heat_pump_4_30308, label: Frost protection heat exchanger heat pump 4, table: input, address: 307, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.frost_protection_heat_exchanger_heat_pump_3_30309, label: Frost protection heat exchanger heat pump 3, table: input, address: 308, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.frost_protection_heat_exchanger_heat_pump_2_30310, label: Frost protection heat exchanger heat pump 2, table: input, address: 309, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.frost_protection_heat_exchanger_main_unit_30311, label: 'Frost protection heat exchanger, main unit', table: input, address: 310, type: u16, invalid: [255], models: [s2125, s320, s330, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_opt_30312, label: Status (OPT), table: input, address: 311, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.version_opt_30313, label: Version (OPT), table: input, address: 312, type: u16, invalid: [65535], models: [s1155, s1156, s2125, s320, s330, smos40], verified: false, sources: [nibe]}
  - {key: x.opt_relay_modulation_level_30314, label: 'OPT relay, modulation level', table: input, address: 313, type: s16, unit: '%', scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, smos40], verified: false, sources: [nibe]}
  - {key: x.opt_operating_time_30316, label: OPT operating time, table: input, address: 315, type: u16, unit: h, invalid: [65535], models: [s1155, s1156, s2125, s320, s330, smos40], verified: false, sources: [nibe]}
  - {key: x.available_compressors_heating_30318, label: Available compressors heating, table: input, address: 317, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.available_compressors_hot_water_30319, label: Available compressors hot water, table: input, address: 318, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.available_compressors_pool_1_30320, label: Available compressors pool 1, table: input, address: 319, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.available_compressors_pool_2_30321, label: Available compressors pool 2, table: input, address: 320, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.available_compressors_cooling_30322, label: Available compressors cooling, table: input, address: 321, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.available_compressors_external_control_30323, label: Available compressors external control, table: input, address: 322, type: u16, invalid: [255], models: [s1155, s1156], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.humidity_bm1_30324, label: Humidity (BM1), table: input, address: 323, type: s16, unit: '%', scale: 0.1, invalid: [-32768], models: [s1156, s2125, vvms320], verified: false, sources: [nibe]}
  - {key: x.temperature_bm1_30325, label: Temperature (BM1), table: input, address: 324, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s2125, vvms320], verified: false, sources: [nibe]}
  - {key: x.pressure_bm1_30326, label: Pressure (BM1), table: input, address: 325, type: s16, unit: kPa, scale: 0.1, invalid: [-32768], models: [s1156, s2125, vvms320], verified: false, sources: [nibe]}
  - {key: x.dew_point_bm1_30327, label: Dew point (BM1), table: input, address: 326, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156, s2125, vvms320], verified: false, sources: [nibe]}
  - {key: x.adjust_port_30328, label: '+Adjust, port', table: input, address: 327, type: u16, invalid: [255], models: [s1155, s2125, s320, s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.adjust_operating_mode_30329, label: '+Adjust, operating mode', table: input, address: 328, type: u16, invalid: [255], models: [s1155, s2125, s320, s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.adjust_comfort_30330, label: '+Adjust, comfort', table: input, address: 329, type: u16, invalid: [255], models: [s1155, s2125, s320, s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.adjust_parallel_adjustment_30331, label: '+Adjust, parallel adjustment', table: input, address: 330, type: s16, invalid: [-128], models: [s1155, s2125, s320, s735], note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.adjust_humidity_30332, label: '+Adjust, humidity', table: input, address: 331, type: s16, unit: '%RH', scale: 0.1, invalid: [-32768], models: [s1155, s2125, s320, s735], verified: false, sources: [nibe]}
  - {key: x.adjust_indoor_temperature_30333, label: '+Adjust, indoor temperature', table: input, address: 332, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s2125, s320, s735], verified: false, sources: [nibe]}
  - {key: x.adjust_outdoor_temperature_30334, label: '+Adjust, outdoor temperature', table: input, address: 333, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s2125, s320, s735], verified: false, sources: [nibe]}
  - {key: x.adjust_version_30335, label: '+Adjust, version', table: input, address: 334, type: u16, invalid: [65535], models: [s1155, s2125, s320, s735], verified: false, sources: [nibe]}
  - {key: x.adjust_active_30336, label: '+Adjust, active', table: input, address: 335, type: u16, invalid: [255], models: [s1155, s2125, s320, s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.adjust_demand_30337, label: '+Adjust, demand', table: input, address: 336, type: u16, invalid: [255], models: [s1155, s2125, s320, s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_temperature_bt64_30338, label: Supply temperature (BT64), table: input, address: 337, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.heat_pump_functionality_2_30339, label: Heat pump functionality 2, table: input, address: 338, type: u32, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.status_eq1_30341, label: Status (EQ1), table: input, address: 340, type: u16, invalid: [255], models: [s1155, s1156], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_heating_dump_shunt_eq1_30342, label: 'Status, heating dump shunt (EQ1)', table: input, address: 341, type: u16, invalid: [255], models: [s1155, s1156], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_outdoor_air_mix_30344, label: Operating mode outdoor air mix, table: input, address: 343, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_s135_30345, label: Status (S135), table: input, address: 344, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_demand_pump_speed_s135_30346, label: 'Status, demand, pump speed (S135)', table: input, address: 345, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_demand_fan_speed_s135_30347, label: 'Status, demand, fan speed (S135)', table: input, address: 346, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_solenoid_s135_30348, label: 'Status, solenoid (S135)', table: input, address: 347, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_compressor_heater_s135_30349, label: 'Status, compressor, heater(S135)', table: input, address: 348, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_compressor_demand_s135_30351, label: 'Status, compressor, demand (S135)', table: input, address: 350, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.no_of_starts_s135_30352, label: No. of starts (S135), table: input, address: 351, type: u32, invalid: [4294967295], models: [s2125, s320], verified: false, sources: [nibe]}
  - {key: x.operating_time_s135_30354, label: Operating time (S135), table: input, address: 353, type: u32, unit: h, invalid: [4294967295], models: [s2125, s320], verified: false, sources: [nibe]}
  - {key: x.passive_defrosting_time_30358, label: Passive defrosting time, table: input, address: 357, type: s16, unit: s, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.blocking_ers_1_30359, label: Blocking (ERS 1), table: input, address: 358, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.az30_eb17_30360, label: AZ30-EB17, table: input, address: 359, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_line_s135_bt12_30361, label: Supply line (S135-BT12), table: input, address: 360, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.return_line_s135_bt13_30362, label: Return line (S135-BT13), table: input, address: 361, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.evaporator_s135_bt16_30363, label: Evaporator (S135-BT16), table: input, address: 362, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.defrosting_sensor_s135_bt76_30364, label: Defrosting sensor (S135-BT76), table: input, address: 363, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.incoming_air_s135_bt77_30365, label: Incoming air (S135-BT77), table: input, address: 364, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.alarm_number_s135_30366, label: Alarm number (S135), table: input, address: 365, type: u16, invalid: [65535], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.defrosting_s135_30367, label: Defrosting (S135), table: input, address: 366, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_relay_5_s135_30368, label: 'Status, relay 5 (S135)', table: input, address: 367, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_relay_4_s135_30369, label: 'Status, relay 4 (S135)', table: input, address: 368, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_relay_3_s135_30370, label: 'Status, relay 3 (S135)', table: input, address: 369, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_relay_2_s135_30371, label: 'Status, relay 2 (S135)', table: input, address: 370, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_relay_1_s135_30372, label: 'Status, relay 1 (S135)', table: input, address: 371, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_relay_0_s135_30373, label: 'Status, relay 0 (S135)', table: input, address: 372, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pump_speed_s135_30374, label: Pump speed (S135), table: input, address: 373, type: u16, unit: '%', invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.selected_fan_speed_30375, label: Selected fan speed, table: input, address: 374, type: u16, unit: '%', invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.version_s135_30377, label: Version (S135), table: input, address: 376, type: u16, invalid: [65535], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.seconds_of_blank_time_left_charge_pump_8_30386, label: 'Seconds of blank time left, charge pump 8', table: input, address: 385, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.seconds_of_blank_time_left_charge_pump_7_30387, label: 'Seconds of blank time left, charge pump 7', table: input, address: 386, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.seconds_of_blank_time_left_charge_pump_6_30388, label: 'Seconds of blank time left, charge pump 6', table: input, address: 387, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.seconds_of_blank_time_left_charge_pump_5_30389, label: 'Seconds of blank time left, charge pump 5', table: input, address: 388, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.seconds_of_blank_time_left_charge_pump_4_30390, label: 'Seconds of blank time left, charge pump 4', table: input, address: 389, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.seconds_of_blank_time_left_charge_pump_3_30391, label: 'Seconds of blank time left, charge pump 3', table: input, address: 390, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.seconds_of_blank_time_left_charge_pump_2_30392, label: 'Seconds of blank time left, charge pump 2', table: input, address: 391, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.seconds_of_blank_time_left_charge_pump_1_30393, label: 'Seconds of blank time left, charge pump 1', table: input, address: 392, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.seconds_of_blank_time_left_charge_pump_0_30394, label: 'Seconds of blank time left, charge pump 0', table: input, address: 393, type: u16, invalid: [255], models: [s2125, s320, s330, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.inverter_min_speed_30395, label: Inverter min speed, table: input, address: 394, type: u16, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.inverter_max_speed_30396, label: Inverter max speed, table: input, address: 395, type: u16, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.alarm_number_from_outdoor_air_heat_pump_eb101_30401, label: Alarm number from outdoor air heat pump (EB101), table: input, address: 400, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_speed_eb101_30402, label: Fan speed (EB101), table: input, address: 401, type: u16, unit: rpm, invalid: [65535], models: [s2125, s320, s330, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.max_fan_speed_eb101_30403, label: Max fan speed (EB101), table: input, address: 402, type: u16, unit: rpm, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.min_fan_speed_eb101_30404, label: Min fan speed (EB101), table: input, address: 403, type: u16, unit: rpm, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.max_compressor_speed_eb101_30405, label: Max compressor speed (EB101), table: input, address: 404, type: u16, unit: Hz, scale: 0.1, invalid: [65535], models: [s2125, s320, s330, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.min_compressor_speed_eb101_30406, label: Min compressor speed (EB101), table: input, address: 405, type: u16, unit: Hz, scale: 0.1, invalid: [65535], models: [s2125, s320, s330, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.generated_power_heating_eb101_30407, label: Generated power heating (EB101), table: input, address: 406, type: u16, unit: W, scale: 100, invalid: [65535], models: [s1155, s1156, s2125, s330, s735, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.generated_power_eb101_30407, label: Generated power (EB101), table: input, address: 406, type: u16, unit: W, scale: 100, invalid: [65535], models: [s320], verified: false, sources: [nibe]}
  - {key: x.time_to_defrosting_eb101_30408, label: Time to defrosting (EB101), table: input, address: 407, type: u16, unit: min, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.defrosting_index_eb101_30409, label: Defrosting index (EB101), table: input, address: 408, type: u16, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_eev_eb101_30410, label: Superheat reference EEV (EB101), table: input, address: 409, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.superheat_eev_eb101_30411, label: Superheat EEV (EB101), table: input, address: 410, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_eb101_30412, label: EEV-ssh-error (EB101), table: input, address: 411, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_eev_eb101_30413, label: Superheat temp. reference EEV (EB101), table: input, address: 412, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.set_point_value_eev_eb101_30414, label: Set point value EEV (EB101), table: input, address: 413, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.eev_pv_eb101_30415, label: EEV PV (EB101), table: input, address: 414, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_eb101_30416, label: EEV-te-error average open (EB101), table: input, address: 415, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_eev_eb101_30417, label: Degree of opening EEV (EB101), table: input, address: 416, type: u16, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_evi_eb101_30418, label: Superheat reference EVI (EB101), table: input, address: 417, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.superheat_evi_eb101_30419, label: Superheat EVI (EB101), table: input, address: 418, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_evi_eb101_30420, label: EEV-ssh-error (EVI)(EB101), table: input, address: 419, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_evi_eb101_30421, label: Superheat temp. reference EVI (EB101), table: input, address: 420, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.set_point_value_evi_eb101_30422, label: Set point value EVI (EB101), table: input, address: 421, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.evi_pv_eb101_30423, label: EVI PV (EB101), table: input, address: 422, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_in_evi_eb101_30424, label: EEV-te-error average open in (EVI)(EB101), table: input, address: 423, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_evi_eb101_30425, label: Degree of opening EVI (EB101), table: input, address: 424, type: u16, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.airflow_bp16_30426, label: Airflow (BP16), table: input, address: 425, type: s16, unit: m³/h, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.low_press_eb108_bp8_dew_30439, label: Low press (EB108 BP8 dew), table: input, address: 438, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.hi_press_eb108_bp9_dew_30440, label: Hi press (EB108 BP9 dew), table: input, address: 439, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.injection_eb108_bt81_30441, label: Injection (EB108-BT81), table: input, address: 440, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.pressure_sensor_injection_eb108_bp11_30442, label: 'Pressure sensor, injection (EB108-BP11)', table: input, address: 441, type: s16, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pressure_eb108_ep14_bp11_dew_30443, label: EVI pressure (EB108-EP14-BP11 dew), table: input, address: 442, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.fan_status_eb108_ep14_30445, label: Fan status (EB108-EP14), table: input, address: 444, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_rpm_eb108_ep14_30446, label: Fan rpm (EB108-EP14), table: input, address: 445, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_press_eb107_bp8_dew_30455, label: Low press (EB107 BP8 dew), table: input, address: 454, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.hi_press_eb107_bp9_dew_30456, label: Hi press (EB107 BP9 dew), table: input, address: 455, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.injection_eb107_bt81_30457, label: Injection (EB107-BT81), table: input, address: 456, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.pressure_sensor_injection_eb107_bp11_30458, label: 'Pressure sensor, injection (EB107-BP11)', table: input, address: 457, type: s16, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pressure_eb107_ep14_bp11_dew_30459, label: EVI pressure (EB107-EP14-BP11 dew), table: input, address: 458, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.fan_status_eb107_ep14_30461, label: Fan status (EB107-EP14), table: input, address: 460, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_rpm_eb107_ep14_30462, label: Fan rpm (EB107-EP14), table: input, address: 461, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_press_eb106_bp8_dew_30471, label: Low press (EB106 BP8 dew), table: input, address: 470, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.hi_press_eb106_bp9_dew_30472, label: Hi press (EB106 BP9 dew), table: input, address: 471, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.injection_eb106_bt81_30473, label: Injection (EB106-BT81), table: input, address: 472, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.pressure_sensor_injection_eb106_bp11_30474, label: 'Pressure sensor, injection (EB106-BP11)', table: input, address: 473, type: s16, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pressure_eb106_ep14_bp11_dew_30475, label: EVI pressure (EB106-EP14-BP11 dew), table: input, address: 474, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.fan_status_eb106_ep14_30477, label: Fan status (EB106-EP14), table: input, address: 476, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_rpm_eb106_ep14_30478, label: Fan rpm (EB106-EP14), table: input, address: 477, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_press_eb105_bp8_dew_30487, label: Low press (EB105 BP8 dew), table: input, address: 486, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.hi_press_eb105_bp9_dew_30488, label: Hi press (EB105 BP9 dew), table: input, address: 487, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.injection_eb105_bt81_30489, label: Injection (EB105-BT81), table: input, address: 488, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.pressure_sensor_injection_eb105_bp11_30490, label: 'Pressure sensor, injection (EB105-BP11)', table: input, address: 489, type: s16, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pressure_eb105_ep14_bp11_dew_30491, label: EVI pressure (EB105-EP14-BP11 dew), table: input, address: 490, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.fan_status_eb105_ep14_30493, label: Fan status (EB105-EP14), table: input, address: 492, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_rpm_eb105_ep14_30494, label: Fan rpm (EB105-EP14), table: input, address: 493, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_press_eb104_bp8_dew_30503, label: Low press (EB104 BP8 dew), table: input, address: 502, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.hi_press_eb104_bp9_dew_30504, label: Hi press (EB104 BP9 dew), table: input, address: 503, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.injection_eb104_bt81_30505, label: Injection (EB104-BT81), table: input, address: 504, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.pressure_sensor_injection_eb104_bp11_30506, label: 'Pressure sensor, injection (EB104-BP11)', table: input, address: 505, type: s16, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pressure_eb104_ep14_bp11_dew_30507, label: EVI pressure (EB104-EP14-BP11 dew), table: input, address: 506, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.fan_status_eb104_ep14_30509, label: Fan status (EB104-EP14), table: input, address: 508, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_rpm_eb104_ep14_30510, label: Fan rpm (EB104-EP14), table: input, address: 509, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_press_eb103_bp8_dew_30519, label: Low press (EB103 BP8 dew), table: input, address: 518, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.hi_press_eb103_bp9_dew_30520, label: Hi press (EB103 BP9 dew), table: input, address: 519, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.injection_eb103_bt81_30521, label: Injection (EB103-BT81), table: input, address: 520, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.pressure_sensor_injection_eb103_bp11_30522, label: 'Pressure sensor, injection (EB103-BP11)', table: input, address: 521, type: s16, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pressure_eb103_ep14_bp11_dew_30523, label: EVI pressure (EB103-EP14-BP11 dew), table: input, address: 522, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.fan_status_eb103_ep14_30525, label: Fan status (EB103-EP14), table: input, address: 524, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_rpm_eb103_ep14_30526, label: Fan rpm (EB103-EP14), table: input, address: 525, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_press_eb102_bp8_dew_30535, label: Low press (EB102 BP8 dew), table: input, address: 534, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.hi_press_eb102_bp9_dew_30536, label: Hi press (EB102 BP9 dew), table: input, address: 535, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.injection_eb102_bt81_30537, label: Injection (EB102-BT81), table: input, address: 536, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, smos40], verified: false, sources: [nibe]}
  - {key: x.pressure_sensor_injection_eb102_ep14_bp11_30538, label: 'Pressure sensor, injection (EB102-EP14-BP11)', table: input, address: 537, type: s16, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pressure_eb102_ep14_bp11_dew_30539, label: EVI pressure (EB102-EP14-BP11 dew), table: input, address: 538, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.evaporator_eb102_bt84_30540, label: Evaporator (EB102-BT84), table: input, address: 539, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.fan_status_eb102_ep14_30541, label: Fan status (EB102-EP14), table: input, address: 540, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_rpm_eb102_ep14_30542, label: Fan rpm (EB102-EP14), table: input, address: 541, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.low_press_eb101_bp8_dew_30551, label: Low press (EB101 BP8 dew), table: input, address: 550, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.hi_press_eb101_bp9_dew_30552, label: Hi press (EB101 BP9 dew), table: input, address: 551, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.injection_eb101_bt81_30553, label: Injection (EB101-BT81), table: input, address: 552, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s2125, s320, s330, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.pressure_sensor_injection_eb101_bp11_30554, label: 'Pressure sensor, injection (EB101-BP11)', table: input, address: 553, type: s16, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.evi_pressure_eb101_ep14_bp11_dew_30555, label: EVI pressure (EB101-EP14-BP11 dew), table: input, address: 554, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.evaporator_eb101_bt84_30556, label: Evaporator (EB101-BT84), table: input, address: 555, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.fan_status_eb101_ep14_30557, label: Fan status (EB101-EP14), table: input, address: 556, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_rpm_eb101_ep14_30558, label: Fan rpm (EB101-EP14), table: input, address: 557, type: u16, unit: rpm, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.ext_temp_sensor_bt37_1_30559, label: Ext. temp. sensor (BT37.1), table: input, address: 558, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.ext_temp_sensor_bt37_2_30560, label: Ext. temp. sensor (BT37.2), table: input, address: 559, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.high_condenser_out_alarm_s135_30576, label: High condenser out alarm (S135), table: input, address: 575, type: u16, invalid: [65535], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.high_condenser_in_alarm_s135_30577, label: High condenser in alarm (S135), table: input, address: 576, type: u16, invalid: [65535], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.average_current_eme_10_30579, label: Average current (EME 10), table: input, address: 578, type: s16, unit: A, scale: 0.1, invalid: [-32768], models: [s1155, s2125, s320, s735], verified: false, sources: [nibe]}
  - {key: x.operating_mode_pv_panels_30580, label: Operating mode PV panels, table: input, address: 579, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eme_lux_mode_without_eme_30582, label: EME lux mode without EME, table: input, address: 581, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.timer_eme_30583, label: Timer (EME), table: input, address: 582, type: u16, unit: min, scale: 0.01666666667, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.blocking_oek_30588, label: Blocking (OEK), table: input, address: 587, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.state_oek_30589, label: State (OEK), table: input, address: 588, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.relay_status_oek_30590, label: Relay status (OEK), table: input, address: 589, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_mode_4_30591, label: Fan mode 4, table: input, address: 590, type: u16, unit: '%', invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_mode_3_30592, label: Fan mode 3, table: input, address: 591, type: u16, unit: '%', invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_mode_2_30593, label: Fan mode 2, table: input, address: 592, type: u16, unit: '%', invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.is_the_compressor_accessible_30594, label: Is the compressor accessible, table: input, address: 593, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.prio_hot_water_opt_30605, label: 'Prio, hot water (OPT)', table: input, address: 604, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_undefined_30684, label: Permit (undefined), table: input, address: 683, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_undefined_30685, label: Permit (undefined), table: input, address: 684, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_undefined_30686, label: Permit (undefined), table: input, address: 685, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_opt_10_additional_heat_30687, label: Permit (OPT 10) additional heat, table: input, address: 686, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_ext_imm_heater_step_30688, label: Permit ext. imm. heater step, table: input, address: 687, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_int_imm_heater_step_30689, label: Permit int. imm. heater step, table: input, address: 688, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_shunted_additional_heat_30690, label: Permit shunted additional heat, table: input, address: 689, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_prioritised_additional_heat_30691, label: Permit prioritised additional heat, table: input, address: 690, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb108_ep15_30692, label: Permit (EB108-EP15), table: input, address: 691, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb107_ep15_30693, label: Permit (EB107-EP15), table: input, address: 692, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb106_ep15_30694, label: Permit (EB106-EP15), table: input, address: 693, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb105_ep15_30695, label: Permit (EB105-EP15), table: input, address: 694, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb104_ep15_30696, label: Permit (EB104-EP15), table: input, address: 695, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb103_ep15_30697, label: Permit (EB103-EP15), table: input, address: 696, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb102_ep15_30698, label: Permit (EB102-EP15), table: input, address: 697, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb101_ep15_30699, label: Permit (EB101-EP15), table: input, address: 698, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb100_ep15_30700, label: Permit (EB100-EP15), table: input, address: 699, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb108_ep14_30701, label: Permit (EB108-EP14), table: input, address: 700, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb107_ep14_30702, label: Permit (EB107-EP14), table: input, address: 701, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb106_ep14_30703, label: Permit (EB106-EP14), table: input, address: 702, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb105_ep14_30704, label: Permit (EB105-EP14), table: input, address: 703, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb104_ep14_30705, label: Permit (EB104-EP14), table: input, address: 704, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb103_ep14_30706, label: Permit (EB103-EP14), table: input, address: 705, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb102_ep14_30707, label: Permit (EB102-EP14), table: input, address: 706, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb101_ep14_30708, label: Permit (EB101-EP14), table: input, address: 707, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.permit_eb100_ep14_30709, label: Permit (EB100-EP14), table: input, address: 708, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_7_start_dm_30710, label: 'Smart energy source, priority 7, start DM', table: input, address: 709, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_6_start_dm_30712, label: 'Smart energy source, priority 6, start DM', table: input, address: 711, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_5_start_dm_30714, label: 'Smart energy source, priority 5, start DM', table: input, address: 713, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_4_start_dm_30716, label: 'Smart energy source, priority 4, start DM', table: input, address: 715, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_3_start_dm_30718, label: 'Smart energy source, priority 3, start DM', table: input, address: 717, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_2_start_dm_30720, label: 'Smart energy source, priority 2, start DM', table: input, address: 719, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_1_start_dm_30722, label: 'Smart energy source, priority 1, start DM', table: input, address: 721, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_7_stop_dm_30724, label: 'Smart energy source, priority 7, stop DM', table: input, address: 723, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_6_stop_dm_30726, label: 'Smart energy source, priority 6, stop DM', table: input, address: 725, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_5_stop_dm_30728, label: 'Smart energy source, priority 5, stop DM', table: input, address: 727, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_4_stop_dm_30730, label: 'Smart energy source, priority 4, stop DM', table: input, address: 729, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_3_stop_dm_30732, label: 'Smart energy source, priority 3, stop DM', table: input, address: 731, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_2_stop_dm_30734, label: 'Smart energy source, priority 2, stop DM', table: input, address: 733, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_1_stop_dm_30736, label: 'Smart energy source, priority 1, stop DM', table: input, address: 735, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_dm_minimum_value_30738, label: 'Smart energy source, DM minimum value', table: input, address: 737, type: s32, invalid: [-2147483648], verified: false, sources: [nibe]}
  - {key: x.collector_in_ep12_bt57_30744, label: Collector in (EP12-BT57), table: input, address: 743, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.collector_out_ep12_bt58_30745, label: Collector out (EP12-BT58), table: input, address: 744, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.external_guide_status_30746, label: External guide status, table: input, address: 745, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.test_guide_value_30747, label: Test guide value, table: input, address: 746, type: u16, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.temp_lux_forces_start_of_hot_water_demand_30748, label: Temp. lux forces start of hot water demand, table: input, address: 747, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_prio_opt10_for_hot_water_30758, label: 'Smart energy source, prio OPT10 for hot water', table: input, address: 757, type: u16, invalid: [255], models: [s2125, s320, s330, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_permit_opt_to_produce_hot_water_30759, label: 'Smart energy source, Permit OPT to produce hot water', table: input, address: 758, type: u16, invalid: [255], models: [s2125, s320, s330, vvms320], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.wood_boiler_activated_30760, label: Wood boiler activated, table: input, address: 759, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.max_fan_speed_eb108_f21x0_30763, label: Max fan speed (EB108-F21x0), table: input, address: 762, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.min_fan_speed_eb108_30764, label: Min fan speed (EB108), table: input, address: 763, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.generated_power_heating_eb108_30767, label: Generated power heating (EB108), table: input, address: 766, type: u16, unit: W, scale: 100, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.time_to_defrosting_eb108_30768, label: Time to defrosting (EB108), table: input, address: 767, type: u16, unit: min, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.defrosting_index_eb108_30769, label: Defrosting index (EB108), table: input, address: 768, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_eev_eb108_30770, label: Superheat reference EEV (EB108), table: input, address: 769, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_eev_eb108_30771, label: Superheat EEV (EB108), table: input, address: 770, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_eb108_30772, label: EEV-ssh-error (EB108), table: input, address: 771, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_eev_eb108_30773, label: Superheat temp. reference EEV (EB108), table: input, address: 772, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_eev_eb108_30774, label: Set point value EEV (EB108), table: input, address: 773, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_pv_eb108_30775, label: EEV PV (EB108), table: input, address: 774, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_eb108_30776, label: EEV-te-error average open (EB108), table: input, address: 775, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_eev_eb108_30777, label: Degree of opening EEV (EB108), table: input, address: 776, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_evi_eb108_30778, label: Superheat reference EVI (EB108), table: input, address: 777, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_evi_eb108_30779, label: Superheat EVI (EB108), table: input, address: 778, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_evi_eb108_30780, label: EEV-ssh-error (EVI)(EB108), table: input, address: 779, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_evi_eb108_30781, label: Superheat temp. reference EVI (EB108), table: input, address: 780, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_evi_eb108_30782, label: Set point value EVI (EB108), table: input, address: 781, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pv_eb108_30783, label: EVI PV (EB108), table: input, address: 782, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_evi_eb108_30784, label: EEV-te-error average open (EVI)(EB108), table: input, address: 783, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_evi_eb108_30785, label: Degree of opening EVI (EB108), table: input, address: 784, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.max_fan_speed_eb107_30788, label: Max fan speed (EB107), table: input, address: 787, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.min_fan_speed_eb107_30789, label: Min fan speed (EB107), table: input, address: 788, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.generated_power_heating_eb107_30792, label: Generated power heating (EB107), table: input, address: 791, type: u16, unit: W, scale: 100, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.time_to_defrosting_eb107_30793, label: Time to defrosting (EB107), table: input, address: 792, type: u16, unit: min, invalid: [65535], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.defrosting_index_eb107_30794, label: Defrosting index (EB107), table: input, address: 793, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_eev_eb107_30795, label: Superheat reference EEV (EB107), table: input, address: 794, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_eev_eb107_30796, label: Superheat EEV (EB107), table: input, address: 795, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_eb107_30797, label: EEV-ssh-error (EB107), table: input, address: 796, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_eev_eb107_30798, label: Superheat temp. reference EEV (EB107), table: input, address: 797, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_eev_eb107_30799, label: Set point value EEV (EB107), table: input, address: 798, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_pv_eb107_30800, label: EEV PV (EB107), table: input, address: 799, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_eb107_30801, label: EEV-te-error average open (EB107), table: input, address: 800, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_eev_eb107_30802, label: Degree of opening EEV (EB107), table: input, address: 801, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_evi_eb107_30803, label: Superheat reference EVI (EB107), table: input, address: 802, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_evi_eb107_30804, label: Superheat EVI (EB107), table: input, address: 803, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_evi_eb107_30805, label: EEV-ssh-error (EVI)(EB107), table: input, address: 804, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_evi_eb107_30806, label: Superheat temp. reference EVI (EB107), table: input, address: 805, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_evi_eb107_30807, label: Set point value EVI (EB107), table: input, address: 806, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pv_eb107_30808, label: EVI PV (EB107), table: input, address: 807, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_evi_eb107_30809, label: EEV-te-error average open (EVI)(EB107), table: input, address: 808, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_evi_eb107_30810, label: Degree of opening EVI (EB107), table: input, address: 809, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.max_fan_speed_eb106_30813, label: Max fan speed (EB106), table: input, address: 812, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.generated_power_heating_eb106_30817, label: Generated power heating (EB106), table: input, address: 816, type: u16, unit: W, scale: 100, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.time_to_defrosting_eb106_30818, label: Time to defrosting (EB106), table: input, address: 817, type: u16, unit: min, invalid: [65535], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.defrosting_index_eb106_30819, label: Defrosting index (EB106), table: input, address: 818, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_eev_eb106_30820, label: Superheat reference EEV (EB106), table: input, address: 819, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_eev_eb106_30821, label: Superheat EEV (EB106), table: input, address: 820, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_eb106_30822, label: EEV-ssh-error (EB106), table: input, address: 821, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_eev_eb106_30823, label: Superheat temp. reference EEV (EB106), table: input, address: 822, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_eev_eb106_30824, label: Set point value EEV (EB106), table: input, address: 823, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_pv_eb106_30825, label: EEV PV (EB106), table: input, address: 824, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_eb106_30826, label: EEV-te-error average open (EB106), table: input, address: 825, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_eev_eb106_30827, label: Degree of opening EEV (EB106), table: input, address: 826, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_evi_eb106_30828, label: Superheat reference EVI (EB106), table: input, address: 827, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_evi_eb106_30829, label: Superheat EVI (EB106), table: input, address: 828, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_evi_eb106_30830, label: EEV-ssh-error (EVI)(EB106), table: input, address: 829, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_evi_eb106_30831, label: Superheat temp. reference EVI (EB106), table: input, address: 830, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_evi_eb106_30832, label: Set point value EVI (EB106), table: input, address: 831, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pv_eb106_30833, label: EVI PV (EB106), table: input, address: 832, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_evi_eb106_30834, label: EEV-te-error average open (EVI)(EB106), table: input, address: 833, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_evi_eb106_30835, label: Degree of opening EVI (EB106), table: input, address: 834, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.max_fan_speed_eb105_30838, label: Max fan speed (EB105), table: input, address: 837, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.min_fan_speed_eb105_30839, label: Min fan speed (EB105), table: input, address: 838, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.generated_power_heating_eb105_30842, label: Generated power heating (EB105), table: input, address: 841, type: u16, unit: W, scale: 100, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.time_to_defrosting_eb105_30843, label: Time to defrosting (EB105), table: input, address: 842, type: u16, unit: min, invalid: [65535], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.defrosting_index_eb105_30844, label: Defrosting index (EB105), table: input, address: 843, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_eev_eb105_30845, label: Superheat reference EEV (EB105), table: input, address: 844, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_eev_eb105_30846, label: Superheat EEV (EB105), table: input, address: 845, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_eb105_30847, label: EEV-ssh-error (EB105), table: input, address: 846, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_eev_eb105_30848, label: Superheat temp. reference EEV (EB105), table: input, address: 847, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_eev_eb105_30849, label: Set point value EEV (EB105), table: input, address: 848, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_pv_eb105_30850, label: EEV PV (EB105), table: input, address: 849, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_eb105_30851, label: EEV-te-error average open (EB105), table: input, address: 850, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_eev_eb105_30852, label: Degree of opening EEV (EB105), table: input, address: 851, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_evi_eb105_30853, label: Superheat reference EVI (EB105), table: input, address: 852, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_evi_eb105_30854, label: Superheat EVI (EB105), table: input, address: 853, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_evi_eb105_30855, label: EEV-ssh-error (EVI)(EB105), table: input, address: 854, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_evi_eb105_30856, label: Superheat temp. reference EVI (EB105), table: input, address: 855, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_evi_eb105_30857, label: Set point value EVI (EB105), table: input, address: 856, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pv_eb105_30858, label: EVI PV (EB105), table: input, address: 857, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_evi_eb105_30859, label: EEV-te-error average open (EVI)(EB105), table: input, address: 858, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_evi_eb105_30860, label: Degree of opening EVI (EB105), table: input, address: 859, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.max_fan_speed_eb104_30863, label: Max fan speed (EB104), table: input, address: 862, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.min_fan_speed_eb104_30864, label: Min fan speed (EB104), table: input, address: 863, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.generated_power_heating_eb104_30867, label: Generated power heating (EB104), table: input, address: 866, type: u16, unit: W, scale: 100, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.time_to_defrosting_eb104_30868, label: Time to defrosting (EB104), table: input, address: 867, type: u16, unit: min, invalid: [65535], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.defrosting_index_eb104_30869, label: Defrosting index (EB104), table: input, address: 868, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_eev_eb104_30870, label: Superheat reference EEV (EB104), table: input, address: 869, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_eev_eb104_30871, label: Superheat EEV (EB104), table: input, address: 870, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_eb104_30872, label: EEV-ssh-error (EB104), table: input, address: 871, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_eev_eb104_30873, label: Superheat temp. reference EEV (EB104), table: input, address: 872, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_eev_eb104_30874, label: Set point value EEV (EB104), table: input, address: 873, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_pv_eb104_30875, label: EEV PV (EB104), table: input, address: 874, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_eb104_30876, label: EEV-te-error average open (EB104), table: input, address: 875, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_eev_eb104_30877, label: Degree of opening EEV (EB104), table: input, address: 876, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_evi_eb104_30878, label: Superheat reference EVI (EB104), table: input, address: 877, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_evi_eb104_30879, label: Superheat EVI (EB104), table: input, address: 878, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_evi_eb104_30880, label: EEV-ssh-error (EVI)(EB104), table: input, address: 879, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_evi_eb104_30881, label: Superheat temp. reference EVI (EB104), table: input, address: 880, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_evi_eb104_30882, label: Set point value EVI (EB104), table: input, address: 881, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pv_eb104_30883, label: EVI PV (EB104), table: input, address: 882, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_evi_eb104_30884, label: EEV-te-error average open (EVI)(EB104), table: input, address: 883, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_evi_eb104_30885, label: Degree of opening EVI (EB104), table: input, address: 884, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.max_fan_speed_eb103_30888, label: Max fan speed (EB103), table: input, address: 887, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.min_fan_speed_eb103_30889, label: Min fan speed (EB103), table: input, address: 888, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.generated_power_heating_eb103_30892, label: Generated power heating (EB103), table: input, address: 891, type: u16, unit: W, scale: 100, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.time_to_defrosting_eb103_30893, label: Time to defrosting (EB103), table: input, address: 892, type: u16, unit: min, invalid: [65535], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.defrosting_index_eb103_30894, label: Defrosting index (EB103), table: input, address: 893, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_eev_eb103_30895, label: Superheat reference EEV (EB103), table: input, address: 894, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_eev_eb103_30896, label: Superheat EEV (EB103), table: input, address: 895, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_eb103_30897, label: EEV-ssh-error (EB103), table: input, address: 896, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_eev_eb103_30898, label: Superheat temp. reference EEV (EB103), table: input, address: 897, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_eev_eb103_30899, label: Set point value EEV (EB103), table: input, address: 898, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_pv_eb103_30900, label: EEV PV (EB103), table: input, address: 899, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_eb103_30901, label: EEV-te-error average open (EB103), table: input, address: 900, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_eev_eb103_30902, label: Degree of opening EEV (EB103), table: input, address: 901, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_evi_eb103_30903, label: Superheat reference EVI (EB103), table: input, address: 902, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_evi_eb103_30904, label: Superheat EVI (EB103), table: input, address: 903, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_evi_eb103_30905, label: EEV-ssh-error (EVI)(EB103), table: input, address: 904, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_evi_eb103_30906, label: Superheat temp. reference EVI (EB103), table: input, address: 905, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_evi_eb103_30907, label: Set point value EVI (EB103), table: input, address: 906, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.evi_pv_eb103_30908, label: EVI PV (EB103), table: input, address: 907, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_evi_eb103_30909, label: EEV-te-error average open (EVI)(EB103), table: input, address: 908, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_evi_eb103_30910, label: Degree of opening EVI (EB103), table: input, address: 909, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.alarm_number_from_outdoor_air_heat_pump_eb102_30911, label: Alarm number from outdoor air heat pump (EB102), table: input, address: 910, type: u16, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_speed_eb102_30912, label: Fan speed (EB102), table: input, address: 911, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.max_fan_speed_eb102_30913, label: Max fan speed (EB102), table: input, address: 912, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.min_fan_speed_eb102_30914, label: Min fan speed (EB102), table: input, address: 913, type: u16, unit: rpm, invalid: [65535], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.max_compressor_speed_eb102_30915, label: Max compressor speed (EB102), table: input, address: 914, type: u16, unit: Hz, scale: 0.1, invalid: [65535], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.min_compressor_speed_eb102_30916, label: Min compressor speed (EB102), table: input, address: 915, type: u16, unit: Hz, scale: 0.1, invalid: [65535], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.generated_power_heating_eb102_30917, label: Generated power heating (EB102, table: input, address: 916, type: u16, unit: W, scale: 100, invalid: [65535], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.time_to_defrosting_eb102_30918, label: Time to defrosting (EB102), table: input, address: 917, type: u16, unit: min, invalid: [65535], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.defrosting_index_eb102_30919, label: Defrosting index (EB102), table: input, address: 918, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_eev_eb102_30920, label: Superheat reference EEV (EB102), table: input, address: 919, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.superheat_eev_eb102_30921, label: Superheat EEV (EB102), table: input, address: 920, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_eb102_30922, label: EEV-ssh-error (EB102), table: input, address: 921, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_eev_eb101_30923, label: Superheat temp. reference EEV (EB101), table: input, address: 922, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.set_point_value_eev_eb102_30924, label: Set point value EEV (EB102), table: input, address: 923, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.eev_pv_eb102_30925, label: EEV PV (EB102), table: input, address: 924, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_eb102_30926, label: EEV-te-error average open (EB102), table: input, address: 925, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_eev_eb102_30927, label: Degree of opening EEV (EB102), table: input, address: 926, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_evi_eb102_30928, label: Superheat reference EVI (EB102), table: input, address: 927, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.superheat_evi_eb102_30929, label: Superheat EVI (EB102), table: input, address: 928, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_evi_eb102_30930, label: EEV-ssh-error (EVI)(EB102), table: input, address: 929, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_evi_eb102_30931, label: Superheat temp. reference EVI (EB102), table: input, address: 930, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.set_point_value_evi_eb102_30932, label: Set point value EVI (EB102), table: input, address: 931, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.evi_pv_eb102_30933, label: EVI PV (EB102), table: input, address: 932, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_evi_eb102_30934, label: EEV-te-error average open (EVI)(EB102), table: input, address: 933, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.degree_of_opening_evi_eb102_30935, label: Degree of opening EVI (EB102), table: input, address: 934, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.alarm_number_eb100_30936, label: Alarm number (EB100), table: input, address: 935, type: u16, invalid: [255], models: [s2125, s320, s330, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_speed_eb100_30937, label: Fan speed (EB100), table: input, address: 936, type: u16, unit: rpm, invalid: [65535], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.max_fan_speed_eb100_30938, label: Max fan speed (EB100), table: input, address: 937, type: u16, unit: rpm, invalid: [65535], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.min_fan_speed_eb100_30939, label: Min fan speed (EB100), table: input, address: 938, type: u16, unit: rpm, invalid: [65535], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.max_compressor_speed_eb100_30940, label: Max compressor speed (EB100), table: input, address: 939, type: u16, unit: Hz, scale: 0.1, invalid: [65535], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.min_compressor_speed_eb100_30941, label: Min compressor speed (EB100), table: input, address: 940, type: u16, unit: Hz, scale: 0.1, invalid: [65535], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.generated_power_heating_eb100_30942, label: Generated power heating (EB100), table: input, address: 941, type: u16, unit: W, scale: 100, invalid: [65535], models: [s2125, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.generated_power_eb100_30942, label: Generated power (EB100), table: input, address: 941, type: u16, unit: W, scale: 100, invalid: [65535], models: [s320], verified: false, sources: [nibe]}
  - {key: x.time_to_defrosting_eb100_30943, label: Time to defrosting (EB100), table: input, address: 942, type: u16, unit: min, invalid: [65535], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.defrosting_index_eb100_30944, label: Defrosting index (EB100), table: input, address: 943, type: u16, invalid: [65535], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_eev_eb100_30945, label: Superheat reference (EEV)(EB100), table: input, address: 944, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.superheat_eev_eb100_30946, label: Superheat EEV (EB100), table: input, address: 945, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_eb100_30947, label: EEV-ssh-error EB100), table: input, address: 946, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_eev_eb100_30948, label: Superheat temp. reference (EEV)(EB100), table: input, address: 947, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.set_point_value_eev_eb100_30949, label: Set point value EEV (EB100), table: input, address: 948, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.eev_pv_eb100_30950, label: EEV PV (EB100), table: input, address: 949, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_eb100_30951, label: EEV-te-error average open (EB100), table: input, address: 950, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.opening_degree_eev_eb100_30952, label: Opening degree EEV (EB100), table: input, address: 951, type: u16, invalid: [65535], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.superheat_reference_evi_eb100_30953, label: Superheat reference EVI (EB100), table: input, address: 952, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.superheat_evi_eb100_30954, label: Superheat EVI (EB100), table: input, address: 953, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.eev_ssh_error_evi_eb100_30955, label: EEV-ssh-error (EVI)(EB100), table: input, address: 954, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.superheat_temp_reference_evi_eb100_30956, label: Superheat temp. reference (EVI)(EB100), table: input, address: 955, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.set_point_value_evi_eb100_30957, label: Set point value EVI (EB100), table: input, address: 956, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.evi_pv_eb100_30958, label: EVI PV (EB100), table: input, address: 957, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.eev_te_error_average_open_evi_eb100_30959, label: EEV-te-error average open (EVI)(EB100), table: input, address: 958, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.opening_degree_evi_eb100_30960, label: Opening degree EVI EB100), table: input, address: 959, type: u16, invalid: [65535], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.wind_speed_weather_forecast_30961, label: 'Wind speed, weather forecast', table: input, address: 960, type: u16, scale: 0.1, invalid: [65535], models: [s1155, s1156, s2125, s320, s330, s735, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.humidity_weather_forecast_30962, label: 'Humidity, weather forecast', table: input, address: 961, type: u16, unit: '%', scale: 0.1, invalid: [65535], models: [s1155, s1156, s2125, s320, s330, s735, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.temperature_weather_forecast_30963, label: 'Temperature, weather forecast', table: input, address: 962, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, s735, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.temperature_weather_data_forecast_30964, label: 'Temperature, weather data (forecast)', table: input, address: 963, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, s735, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.smart_energy_source_priority_select_in_hot_water_30992, label: 'Smart energy source, priority select. in hot water', table: input, address: 991, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.outd_air_heat_pump_inverter_limits_30993, label: 'Outd. air heat pump, inverter, limits', table: input, address: 992, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.outd_air_heat_pump_inverter_speed_reducing_30994, label: 'Outd. air heat pump, inverter, speed reducing', table: input, address: 993, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.has_one_phase_eb102_31007, label: Has one phase (EB102), table: input, address: 1006, type: u16, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.serial_index_eb102_31008, label: Serial index (EB102), table: input, address: 1007, type: u16, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.has_one_phase_eb101_31009, label: Has one phase (EB101), table: input, address: 1008, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.serial_index_eb101_31010, label: Serial index (EB101), table: input, address: 1009, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.serial_index_eb100_31012, label: Serial index (EB100), table: input, address: 1011, type: u16, invalid: [255], models: [s2125, s320, s330, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.alarm_incompatible_heat_pump_31013, label: Alarm incompatible (heat pump), table: input, address: 1012, type: u16, invalid: [65535], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.calculated_supply_climate_system_3_31016, label: Calculated supply climate system 3, table: input, address: 1015, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.calculated_supply_climate_system_2_31017, label: Calculated supply climate system 2, table: input, address: 1016, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s330, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.frost_protection_status_31019, label: Frost protection status, table: input, address: 1018, type: u16, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.cooling_status_31020, label: Cooling status, table: input, address: 1019, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_internal_additional_heat_31028, label: Power internal additional heat, table: input, address: 1027, type: s16, unit: W, scale: 10, invalid: [-32768], models: [s1155, s1156, s2125, s320, s330, s735, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.oper_mode_shunt_climate_system_4_31031, label: Oper. mode shunt climate system 4, table: input, address: 1030, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.oper_mode_shunt_climate_system_3_31032, label: Oper. mode shunt climate system 3, table: input, address: 1031, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.oper_mode_shunt_climate_system_2_31033, label: Oper. mode shunt climate system 2, table: input, address: 1032, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.oper_mode_shunt_climate_system_1_31034, label: Oper. mode shunt climate system 1, table: input, address: 1033, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_shunt_controlled_additional_heat_31035, label: Operating. mode shunt controlled additional heat, table: input, address: 1034, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, s735, smos40, vvms320], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_mode_1_31038, label: Fan mode 1, table: input, address: 1037, type: u16, unit: '%', invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.current_hot_water_mode_31039, label: Current hot water mode, table: input, address: 1038, type: s16, invalid: [-128], models: [s1155, s2125, s320, s330, vvms500], note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.current_hot_water_mode_without_spa_sc_31039, label: Current hot water mode without SPA/SC, table: input, address: 1038, type: s16, invalid: [-128], models: [s1156, s735, smos40, vvms320], note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.min_frequency_compressor_31042, label: Min frequency compressor, table: input, address: 1041, type: s16, unit: Hz, invalid: [-32768], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.max_frequency_compressor_31043, label: Max frequency compressor, table: input, address: 1042, type: s16, unit: Hz, invalid: [-32768], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.air_flow_reference_31044, label: Air flow reference, table: input, address: 1043, type: s16, unit: m³/h, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.air_flow_reduction_31045, label: Air flow reduction, table: input, address: 1044, type: s16, unit: '%', scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.inverter_communication_time_31046, label: Inverter communication time, table: input, address: 1045, type: u16, invalid: [65535], models: [s735], verified: false, sources: [nibe]}
  - {key: x.inverter_temperature_31048, label: Inverter temperature, table: input, address: 1047, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.compressor_power_input_31049, label: Compressor power input, table: input, address: 1048, type: u16, unit: W, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.dt_inverter_bt20_31052, label: dT inverter - BT20, table: input, address: 1051, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.current_compressor_31053, label: Current compressor, table: input, address: 1052, type: s16, unit: A, scale: 0.001, invalid: [-32768], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.blocking_cooling_31054, label: Blocking cooling, table: input, address: 1053, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_4_31055, label: External adjustment climate system 4, table: input, address: 1054, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_3_31056, label: External adjustment climate system 3, table: input, address: 1055, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_2_31057, label: External adjustment climate system 2, table: input, address: 1056, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_adjustment_climate_system_1_31058, label: External adjustment climate system 1, table: input, address: 1057, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_blocking_31059, label: External blocking, table: input, address: 1058, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocked_31060, label: Blocked, table: input, address: 1059, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_blocking_active_cooling_hpac_31061, label: 'External blocking, active cooling (HPAC)', table: input, address: 1060, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_blocking_passive_cooling_hpac_31062, label: 'External blocking, passive cooling (HPAC)', table: input, address: 1061, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.step_controlled_add_heat_blocking_31063, label: Step controlled add. heat blocking, table: input, address: 1062, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hot_water_circulation_gp11_31064, label: Hot water circulation (GP11), table: input, address: 1063, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.charge_pump_speed_31065, label: Charge pump speed, table: input, address: 1064, type: u16, unit: '%', invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_frequency_31066, label: Compressor frequency, table: input, address: 1065, type: u16, unit: Hz, invalid: [65535], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.external_heating_medium_pump_gp10_status_31067, label: External heating medium pump (GP10) status, table: input, address: 1066, type: u16, invalid: [255], models: [s1156, s320], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_heating_medium_pump_gp10_status_31067_smos40, label: External heating medium pump (GP10) status, table: input, address: 1066, type: u16, enum: compressor_status_31101, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.energy_meter_31068, label: Energy meter, table: input, address: 1067, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], models: [s320], verified: false, sources: [nibe]}
  - {key: x.total_hw_run_time_additional_heat_31070, label: Total HW run time additional heat, table: input, address: 1069, type: s32, unit: h, scale: 0.1, invalid: [-2147483648], models: [s1155, s320, s330, smos40], verified: false, sources: [nibe]}
  - {key: x.op_time_electrical_heater_for_hot_water_31070, label: Op.time electrical heater for hot water, table: input, address: 1069, type: s32, unit: h, scale: 0.1, invalid: [-2147483648], models: [s1156, s2125, s735, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_power_input_average_31076, label: 'Compressor power input, average', table: input, address: 1075, type: s16, unit: W, invalid: [-32768], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.more_hot_water_status_31079, label: More hot water status, table: input, address: 1078, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.relay_status_hpac_31080, label: Relay status (HPAC), table: input, address: 1079, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.total_run_time_compressor_hot_water_31092, label: Total run time compressor hot water, table: input, address: 1091, type: s32, unit: h, invalid: [-2147483648], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.operating_mode_compressor_31095, label: Operating mode compressor, table: input, address: 1094, type: u16, invalid: [255], models: [s1155, s1156, s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_heating_medium_pump_31097, label: Operating mode heating medium pump, table: input, address: 1096, type: u16, invalid: [255], models: [s1155, s1156, s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_brine_pump_31099, label: Operating mode brine pump, table: input, address: 1098, type: u16, invalid: [255], models: [s1155, s1156], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_status_31101_s735, label: Compressor status, table: input, address: 1100, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heating_medium_pump_speed_gp1_1102, label: Heating medium pump speed (GP1), table: input, address: 1102, type: u16, unit: '%', invalid: [255], models: [s2125, s320, vvms320], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.brine_pump_speed_gp2_31105, label: Brine pump speed (GP2), table: input, address: 1104, type: u16, unit: '%', invalid: [255], models: [s1155, s1156], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_oek_31106, label: Operating mode (OEK), table: input, address: 1105, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.docked_compressors_heating_31109, label: Docked compressors heating, table: input, address: 1108, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.docked_compressors_hot_water_31110, label: Docked compressors hot water, table: input, address: 1109, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.docked_compressors_pool_1_31111, label: Docked compressors pool 1, table: input, address: 1110, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_activated_flm_4_31112, label: Cooling activated (FLM 4), table: input, address: 1111, type: u16, invalid: [255], models: [s1155, s1156], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_activated_flm_3_31113, label: Cooling activated (FLM 3), table: input, address: 1112, type: u16, invalid: [255], models: [s1155, s1156], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_activated_flm_2_31114, label: Cooling activated (FLM 2), table: input, address: 1113, type: u16, invalid: [255], models: [s1155, s1156], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_activated_flm_1_31115, label: Cooling activated (FLM 1), table: input, address: 1114, type: u16, invalid: [255], models: [s1155, s1156], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_step_controlled_additional_heat_31116, label: Operating mode step controlled additional heat, table: input, address: 1115, type: u16, invalid: [255], models: [s2125, s320, s330, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.relay_status_base_board_eb100_ep14_31118, label: 'Relay status, base board (EB100-EP14)', table: input, address: 1117, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.relay_status_imm_heat_board_eb100_ep14_31120, label: 'Relay status, imm. heat. board (EB100-EP14)', table: input, address: 1119, type: u16, invalid: [65535], models: [s1155, s1156, s2125, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.relay_status_imm_heat_board_eb100_ep14_31120_s320_s735, label: 'Relay status, imm. heat. board (EB100-EP14)', table: input, address: 1119, type: u16, invalid: [255], models: [s320, s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.current_status_31121, label: Current status, table: input, address: 1120, type: u32, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.functionality_heat_pump_ep14_31123, label: 'Functionality, heat pump (EP14)', table: input, address: 1122, type: u32, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.active_heat_pumps_31125, label: Active heat pumps, table: input, address: 1124, type: u16, invalid: [65535], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.functionality_heat_pump_ep15_31126, label: 'Functionality, heat pump (EP15)', table: input, address: 1125, type: u32, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.external_add_heat_blocking_31128, label: External add. heat blocking, table: input, address: 1127, type: u16, invalid: [255], models: [vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.calculated_supply_air_temp_31129, label: Calculated supply air temp., table: input, address: 1128, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.operating_mode_hw_comfort_31130, label: Operating mode HW comfort, table: input, address: 1129, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_hw_comfort_additional_heat_31131, label: Operating mode HW comfort additional heat, table: input, address: 1130, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocked_31132, label: Blocked, table: input, address: 1131, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocked_31133, label: Blocked, table: input, address: 1132, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pool_2_qn19_31134, label: Pool 2 (QN19), table: input, address: 1133, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pool_1_qn19_31135, label: Pool 1 (QN19), table: input, address: 1134, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.docked_compressors_pool_2_31136, label: Docked compressors pool 2, table: input, address: 1135, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.version_eb102_31407, label: Version (EB102), table: input, address: 1406, type: u16, invalid: [65535], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.heat_pump_type_eb102_31408, label: Heat pump type (EB102), table: input, address: 1407, type: u16, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_size_eb102_31409, label: Compressor size (EB102), table: input, address: 1408, type: u16, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_line_eb102_bt3_31431, label: Return line (EB102-BT3), table: input, address: 1430, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.condenser_sensor_supply_line_eb102_bt12_31434, label: 'Condenser sensor, supply line (EB102-BT12)', table: input, address: 1433, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.discharge_eb102_bt14_31435, label: Discharge (EB102-BT14), table: input, address: 1434, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.liquid_line_eb102_bt15_31436, label: Liquid line (EB102-BT15), table: input, address: 1435, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.suction_gas_eb102_bt17_31437, label: Suction gas (EB102-BT17), table: input, address: 1436, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_status_eb102_31440, label: Compressor status (EB102), table: input, address: 1439, type: u16, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_time_to_start_eb102_ep14_31441, label: 'Compressor, time to start (EB102-EP14)', table: input, address: 1440, type: u16, unit: min, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.relay_status_eb102_ep14_31442, label: Relay status (EB102-EP14), table: input, address: 1441, type: u16, invalid: [65535], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_number_of_starts_eb102_ep14_31445, label: 'Compressor, number of starts (EB102-EP14)', table: input, address: 1444, type: u32, invalid: [4294967295], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_oper_time_total_eb102_ep14_31447, label: 'Compressor, oper. time, total (EB102-EP14)', table: input, address: 1446, type: u32, unit: h, invalid: [4294967295], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_oper_time_hot_water_eb102_ep14_31449, label: 'Compressor, oper. time, hot water (EB102-EP14)', table: input, address: 1448, type: u32, unit: h, invalid: [4294967295], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.alarm_number_eb102_ep14_31451, label: Alarm number (EB102-EP14), table: input, address: 1450, type: u16, invalid: [65535], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.version_eb101_31452, label: Version (EB101), table: input, address: 1451, type: u16, invalid: [65535], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.heat_pump_type_eb101_31453, label: Heat pump type (EB101), table: input, address: 1452, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_size_eb101_31454, label: Compressor size (EB101), table: input, address: 1453, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.return_line_eb101_bt3_31476, label: Return line (EB101-BT3), table: input, address: 1475, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.condenser_sensor_supply_line_eb101_bt12_31479, label: Condenser sensor supply line (EB101-BT12), table: input, address: 1478, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.supply_line_eb101_bt12_31479, label: Supply line (EB101-BT12), table: input, address: 1478, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s320, s330], verified: false, sources: [nibe]}
  - {key: x.discharge_eb101_bt14_31480, label: Discharge (EB101-BT14), table: input, address: 1479, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.liquid_line_eb101_bt15_31481, label: Liquid line (EB101-BT15), table: input, address: 1480, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.suction_gas_eb101_bt17_31482, label: Suction gas (EB101-BT17), table: input, address: 1481, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_sensor_eb101_bt29_31483, label: Compressor sensor (EB101-BT29), table: input, address: 1482, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_status_eb101_31485, label: Compressor status (EB101), table: input, address: 1484, type: u16, invalid: [255], models: [s2125, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_time_to_start_eb101_ep14_31486, label: 'Compressor, time to start (EB101-EP14)', table: input, address: 1485, type: u16, unit: min, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.relay_status_eb101_ep14_31487, label: Relay status (EB101-EP14), table: input, address: 1486, type: u16, invalid: [65535], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_number_of_starts_eb101_ep14_31490, label: 'Compressor, number of starts (EB101-EP14)', table: input, address: 1489, type: u32, invalid: [4294967295], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_oper_time_total_eb101_ep14_31492, label: 'Compressor, oper. time, total (EB101-EP14)', table: input, address: 1491, type: u32, unit: h, invalid: [4294967295], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.compressor_oper_time_hot_water_eb101_ep14_31494, label: 'Compressor, oper. time, hot water (EB101-EP14)', table: input, address: 1493, type: u32, unit: h, invalid: [4294967295], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.alarm_number_eb101_ep14_31496, label: Alarm number (EB101-EP14), table: input, address: 1495, type: u16, invalid: [65535], models: [s2125, s320, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.alarm_number_eb101_31496, label: Alarm number (EB101), table: input, address: 1495, type: u16, invalid: [65535], models: [s330], verified: false, sources: [nibe]}
  - {key: x.version_eb100_31497, label: Version (EB100), table: input, address: 1496, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.heat_pump_type_eb100_31498, label: Heat pump type (EB100), table: input, address: 1497, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_size_eb100_31499, label: Compressor size (EB100), table: input, address: 1498, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_oper_time_total_eb100_ep15_31516, label: 'Compressor, oper. time, total (EB100-EP15)', table: input, address: 1515, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_oper_time_hot_water_eb100_ep15_31518, label: 'Compressor, oper. time, hot water (EB100-EP15)', table: input, address: 1517, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.return_line_eb100_bt3_31521, label: Return line (EB100-BT3), table: input, address: 1520, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.brine_in_eb100_bt10_31522, label: Brine in (EB100-BT10), table: input, address: 1521, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.brine_out_eb100_bt11_31523, label: Brine out (EB100-BT11), table: input, address: 1522, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.condenser_eb100_bt2_31524, label: Condenser (EB100-BT2), table: input, address: 1523, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.discharge_eb100_bt14_31525, label: Discharge (EB100-BT14), table: input, address: 1524, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.liquid_line_eb100_bt15_31526, label: Liquid line (EB100-BT15), table: input, address: 1525, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.suction_gas_eb100_bt17_31527, label: Suction gas (EB100-BT17), table: input, address: 1526, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_sensor_eb100_bt29_31528, label: Compressor sensor (EB100-BT29), table: input, address: 1527, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_press_eb100_bp8_31529, label: Low press (EB100-BP8), table: input, address: 1528, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_status_eb100_31530, label: Compressor status (EB100), table: input, address: 1529, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_time_to_start_eb100_ep14_31531, label: 'Compressor, time to start (EB100-EP14)', table: input, address: 1530, type: u16, unit: min, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.relay_status_eb100_ep14_31532, label: Relay status (EB100-EP14), table: input, address: 1531, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.heating_medium_pump_eb100_31533, label: Heating medium pump (EB100), table: input, address: 1532, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.brine_pump_eb100_31534, label: Brine pump (EB100), table: input, address: 1533, type: u16, unit: '%', invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_number_of_starts_eb100_ep14_31535, label: 'Compressor, number of starts (EB100-EP14)', table: input, address: 1534, type: u32, invalid: [4294967295], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_oper_time_total_eb100_ep14_31537, label: 'Compressor, oper. time, total (EB100-EP14)', table: input, address: 1536, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_oper_time_hot_water_eb100_ep14_31539, label: 'Compressor, oper. time, hot water (EB100-EP14)', table: input, address: 1538, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb108_ep15_31542, label: 'Compressor, requested (EB108-EP15)', table: input, address: 1541, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb108_ep14_31543, label: 'Compressor, requested (EB108-EP14)', table: input, address: 1542, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb107_ep15_31544, label: 'Compressor, requested (EB107-EP15)', table: input, address: 1543, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb107_ep14_31545, label: 'Compressor, requested (EB107-EP14)', table: input, address: 1544, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb106_ep15_31546, label: 'Compressor, requested (EB106-EP15)', table: input, address: 1545, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb106_ep14_31547, label: 'Compressor, requested (EB106-EP14)', table: input, address: 1546, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb105_ep15_31548, label: 'Compressor, requested (EB105-EP15)', table: input, address: 1547, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb105_ep14_31549, label: 'Compressor, requested (EB105-EP14)', table: input, address: 1548, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb104_ep15_31550, label: 'Compressor, requested (EB104-EP15)', table: input, address: 1549, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb104_ep14_31551, label: 'Compressor, requested (EB104-EP14)', table: input, address: 1550, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb103_ep15_31552, label: 'Compressor, requested (EB103-EP15)', table: input, address: 1551, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb103_ep14_31553, label: 'Compressor, requested (EB103-EP14)', table: input, address: 1552, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb102_ep15_31554, label: 'Compressor, requested (EB102-EP15)', table: input, address: 1553, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb102_ep14_31555, label: 'Compressor, requested (EB102-EP14)', table: input, address: 1554, type: u16, invalid: [255], models: [s1155, s1156, smos40, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb101_ep15_31556, label: 'Compressor, requested (EB101-EP15)', table: input, address: 1555, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_requested_eb101_ep14_31557, label: 'Compressor, requested (EB101-EP14)', table: input, address: 1556, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_blocking_31560, label: Cooling blocking, table: input, address: 1559, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.relay_status_sam_31561, label: Relay status (SAM), table: input, address: 1560, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.date_periodic_hot_water_31562, label: 'Date, periodic hot water', table: input, address: 1561, type: u16, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.calculated_cooling_supply_climate_system_2_31567, label: Calculated cooling supply climate system 2, table: input, address: 1566, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.calculated_cooling_supply_climate_system_1_31568, label: Calculated cooling supply climate system 1, table: input, address: 1567, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], verified: false, sources: [nibe]}
  - {key: x.status_acs_31569, label: Status (ACS), table: input, address: 1568, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_heating_dumping_acs_31570, label: 'Status, heating dumping (ACS)', table: input, address: 1569, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_cooling_dumping_acs_31571, label: 'Status, cooling dumping (ACS)', table: input, address: 1570, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.used_compressors_hot_water_31572, label: Used compressors hot water, table: input, address: 1571, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.used_compressors_heating_31573, label: Used compressors heating, table: input, address: 1572, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.used_compressors_pool_1_31574, label: Used compressors pool 1, table: input, address: 1573, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.used_compressors_pool_2_31575, label: Used compressors pool 2, table: input, address: 1574, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.cooling_compressor_only_31580, label: 'Cooling, compressor only', table: input, address: 1579, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], models: [s2125, s320, smos40, vvms320], verified: false, sources: [nibe]}
  - {key: x.relay_status_sca40_41_42_31588, label: Relay status (SCA40/41/42), table: input, address: 1587, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.used_compressors_cooling_31589, label: Used compressors cooling, table: input, address: 1588, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.speed_gp12_31590, label: Speed (GP12), table: input, address: 1589, type: u16, unit: '%', invalid: [255], models: [s2125, s320], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.outdoor_temperature_eb102_bt28_31618, label: Outdoor temperature (EB102-BT28), table: input, address: 1617, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.evaporator_eb102_bt16_31619, label: Evaporator (EB102-BT16), table: input, address: 1618, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.evaporator_eb101_bt16_31623, label: Evaporator (EB101-BT16), table: input, address: 1622, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.eb100_ep15_bt28_31624, label: (EB100-EP15-BT28), table: input, address: 1623, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eb100_ep15_bt16_31625, label: (EB100-EP15-BT16), table: input, address: 1624, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eb100_ep14_bt28_31626, label: (EB100-EP14-BT28), table: input, address: 1625, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.eb100_ep14_bt16_31627, label: (EB100-EP14-BT16), table: input, address: 1626, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.external_pump_additional_heat_31628, label: External pump additional heat, table: input, address: 1627, type: u16, invalid: [255], models: [vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.docked_compressors_external_control_31629, label: Docked compressors external control, table: input, address: 1628, type: u16, invalid: [255], models: [s1155, s1156], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.charge_pump_speed_eb102_gp12_31636, label: Charge pump speed (EB102-GP12), table: input, address: 1635, type: u16, unit: '%', invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heating_medium_pump_speed_gp1_1636, label: Heating medium pump speed (GP1), table: input, address: 1636, type: u16, unit: '%', invalid: [255], models: [s2125], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.charge_pump_speed_eb101_gp12_31637, label: Charge pump speed (EB101-GP12), table: input, address: 1636, type: u16, unit: '%', invalid: [255], models: [smos40, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.frost_protection_heat_exchanger_heat_pump_1_31639, label: Frost protection heat exchanger heat pump 1, table: input, address: 1638, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bit_register_eb100_31688, label: Bit register (EB100), table: input, address: 1687, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.controlling_hot_water_sensor_eb100_bt6_31689, label: Controlling hot water sensor (EB100-BT6), table: input, address: 1688, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.display_hot_water_sensor_eb100_bt7_31690, label: Display hot water sensor (EB100-BT7), table: input, address: 1689, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.supply_temperature_sensor_eb100_bt2_31691, label: Supply temperature sensor (EB100-BT2), table: input, address: 1690, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_status_eb100_ep15_31692, label: Compressor status (EB100-EP15), table: input, address: 1691, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.compressor_status_eb100_ep14_31693, label: Compressor status (EB100-EP14), table: input, address: 1692, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_extra_additional_heat_31694, label: Operating mode extra additional heat, table: input, address: 1693, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.docked_compressors_cooling_31695, label: Docked compressors cooling, table: input, address: 1694, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb108_ep15_31696, label: 'BP4, unprocessed (EB108-EP15)', table: input, address: 1695, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_pressure_eb108_ep15_bp8_31698, label: Low pressure (EB108-EP15--BP8), table: input, address: 1697, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.prot_status_eb108_ep15_31700, label: Prot. status (EB108-EP15), table: input, address: 1699, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb108_ep15_31701, label: Defrosting (EB108-EP15), table: input, address: 1700, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb108_ep14_31703, label: 'BP4, unprocessed (EB108-EP14)', table: input, address: 1702, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb108_31708, label: Defrosting (EB108), table: input, address: 1707, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb107_ep15_31710, label: 'BP4, unprocessed (EB107-EP15)', table: input, address: 1709, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_pressure_eb107_ep15_bp8_31712, label: Low pressure (EB107-EP15--BP8), table: input, address: 1711, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.prot_status_eb107_ep15_31714, label: Prot. status (EB107-EP15), table: input, address: 1713, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb107_ep15_31715, label: Defrosting (EB107-EP15), table: input, address: 1714, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb107_ep15_31716, label: Power (EB107-EP15), table: input, address: 1715, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb107_ep14_31717, label: 'BP4, unprocessed (EB107-EP14)', table: input, address: 1716, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb107_31722, label: Defrosting (EB107), table: input, address: 1721, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb107_ep14_31723, label: Power (EB107-EP14), table: input, address: 1722, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb106_ep15_31724, label: 'BP4, unprocessed (EB106-EP15)', table: input, address: 1723, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_pressure_eb106_ep15_bp8_31726, label: Low pressure (EB106-EP15--BP8), table: input, address: 1725, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.prot_status_eb106_ep15_31728, label: Prot. status (EB106-EP15), table: input, address: 1727, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb106_ep15_31729, label: Defrosting (EB106-EP15), table: input, address: 1728, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb106_ep15_31730, label: Power (EB106-EP15), table: input, address: 1729, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb106_ep14_31731, label: 'BP4, unprocessed (EB106-EP14)', table: input, address: 1730, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb106_31736, label: Defrosting (EB106), table: input, address: 1735, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb106_ep14_31737, label: Power (EB106-EP14), table: input, address: 1736, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb105_ep15_31738, label: 'BP4, unprocessed (EB105-EP15)', table: input, address: 1737, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_pressure_eb105_ep15_bp8_31740, label: Low pressure (EB105-EP15--BP8), table: input, address: 1739, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.prot_status_eb105_ep15_31742, label: Prot. status (EB105-EP15), table: input, address: 1741, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb105_ep15_31743, label: Defrosting (EB105-EP15), table: input, address: 1742, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb105_ep15_31744, label: Power (EB105-EP15), table: input, address: 1743, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb105_ep14_31745, label: 'BP4, unprocessed (EB105-EP14)', table: input, address: 1744, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb105_31750, label: Defrosting (EB105), table: input, address: 1749, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb105_ep15_31751, label: Power (EB105-EP15), table: input, address: 1750, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb104_ep15_31752, label: 'BP4, unprocessed (EB104-EP15)', table: input, address: 1751, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_pressure_eb104_ep15_bp8_31754, label: Low pressure (EB104-EP15--BP8), table: input, address: 1753, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.prot_status_eb104_ep15_31756, label: Prot. status (EB104-EP15), table: input, address: 1755, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_pressure_eb103_ep15_bp8_31768, label: Low pressure (EB103-EP15--BP8), table: input, address: 1767, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb103_ep14_31773, label: 'BP4, unprocessed (EB103-EP14)', table: input, address: 1772, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb103_31778, label: Defrosting (EB103), table: input, address: 1777, type: u16, invalid: [255], models: [s1155, s1156, s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.defrosting_eb103_31778_smos40, label: Defrosting (EB103), table: input, address: 1777, type: u16, enum: defrosting_eb103_31778, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb103_ep14_31779, label: Power (EB103-EP14), table: input, address: 1778, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb102_ep15_31780, label: 'BP4, unprocessed (EB102-EP15)', table: input, address: 1779, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.low_pressure_eb102_ep15_bp8_31782, label: Low pressure (EB102-EP15--BP8), table: input, address: 1781, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.prot_status_eb102_ep15_31784, label: Prot. status (EB102-EP15), table: input, address: 1783, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb102_ep15_31785, label: Defrosting (EB102-EP15), table: input, address: 1784, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb102_ep15_31786, label: Power (EB102-EP15), table: input, address: 1785, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155, s1156, s735, smos40, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb102_ep14_31787, label: 'BP4, unprocessed (EB102-EP14)', table: input, address: 1786, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40, vvms500], verified: false, sources: [nibe]}
  - {key: x.low_pressure_eb102_bp8_31789, label: Low pressure (EB102-BP8), table: input, address: 1788, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.current_compressor_frequency_eb102_31790, label: Current compressor frequency (EB102), table: input, address: 1789, type: s16, unit: Hz, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.protection_mode_eb102_31791, label: Protection mode (EB102), table: input, address: 1790, type: u16, invalid: [65535], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb102_31792, label: Defrosting (EB102), table: input, address: 1791, type: u16, invalid: [255], models: [s1155, s1156, s735, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.defrosting_eb102_31792_smos40, label: Defrosting (EB102), table: input, address: 1791, type: u16, enum: defrosting_eb103_31778, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb102_ep14_31793, label: Power (EB102-EP14), table: input, address: 1792, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155, s1156, s735, smos40, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb101_ep15_31794, label: 'BP4, unprocessed (EB101-EP15)', table: input, address: 1793, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_pressure_eb101_ep15_bp8_31796, label: Low pressure (EB101-EP15-BP8), table: input, address: 1795, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.prot_status_eb101_ep15_31798, label: Prot. status (EB101-EP15), table: input, address: 1797, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb101_ep15_31799, label: Defrosting (EB101-EP15), table: input, address: 1798, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb101_ep15_31800, label: Power (EB101-EP15), table: input, address: 1799, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb101_ep14_31801, label: 'BP4, unprocessed (EB101-EP14)', table: input, address: 1800, type: s16, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.low_pressure_eb101_bp8_31803, label: Low pressure (EB101-BP8), table: input, address: 1802, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s2125], verified: false, sources: [nibe]}
  - {key: x.protection_mode_eb101_31805, label: Protection mode (EB101), table: input, address: 1804, type: u16, invalid: [65535], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb101_1805, label: Defrosting (EB101), table: input, address: 1805, type: u16, invalid: [255], models: [s1155, s1156, s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb101_ep14_31807, label: Power (EB101-EP14), table: input, address: 1806, type: u16, unit: W, scale: 1000, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb100_ep15_31808, label: 'BP4, unprocessed (EB100-EP15)', table: input, address: 1807, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.pressure_sensor_condenser_eb100_ep15_bp4_31809, label: 'Pressure sensor, condenser (EB100-EP15-BP4)', table: input, address: 1808, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_pressure_eb100_ep15_bp8_31810, label: Low pressure (EB100-EP15-BP8), table: input, address: 1809, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.prot_status_eb100_ep15_31812, label: Prot. status (EB100-EP15), table: input, address: 1811, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb100_ep15_31813, label: Defrosting (EB100-EP15), table: input, address: 1812, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb100_ep15_31814, label: Power (EB100-EP15), table: input, address: 1813, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp4_unprocessed_eb100_ep14_31815, label: 'BP4, unprocessed (EB100-EP14)', table: input, address: 1814, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.pressure_sensor_condenser_eb100_ep14_bp4_31816, label: 'Pressure sensor, condenser (EB100-EP14-BP4)', table: input, address: 1815, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_pressure_eb100_ep14_bp8_31817, label: Low pressure (EB100-EP14-BP8), table: input, address: 1816, type: s16, unit: bar, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.prot_status_eb100_ep14_31819, label: Prot. status (EB100-EP14), table: input, address: 1818, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.defrosting_eb100_ep14_31820, label: Defrosting (EB100-EP14), table: input, address: 1819, type: u16, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.power_eb100_ep14_31821, label: Power (EB100-EP14), table: input, address: 1820, type: u16, unit: W, scale: 1000, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hot_water_shunt_qn35_31822, label: Hot water shunt (QN35), table: input, address: 1821, type: u16, invalid: [255], models: [vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.internal_charge_pump_gp12_31823, label: Internal charge pump (GP12), table: input, address: 1822, type: u16, invalid: [255], models: [s2125, s320, s330, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_4_31824, label: Climate system 4, table: input, address: 1823, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_3_31825, label: Climate system 3, table: input, address: 1824, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_2_31826, label: Climate system 2, table: input, address: 1825, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.climate_system_1_hmp_31827, label: Climate system 1 (HMP), table: input, address: 1826, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pool_2_pump_status_31828, label: Pool 2 pump status, table: input, address: 1827, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pool_1_pump_status_31829, label: Pool 1 pump status, table: input, address: 1828, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.acs_eq1_qn12_31831, label: ACS EQ1-QN12, table: input, address: 1830, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.acs_eq1_gp20_31832, label: ACS EQ1-GP20, table: input, address: 1831, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.passive_cooling_shunt_31833, label: Passive cooling shunt, table: input, address: 1832, type: u16, invalid: [255], models: [s1155, s1156], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.passive_cooling_pump_gp13_31834, label: Passive cooling pump (GP13), table: input, address: 1833, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.oper_mode_groundwater_pump_31836, label: Oper. mode groundwater pump, table: input, address: 1835, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hw_reversing_valve_sca_40_41_42_31837, label: HW reversing valve (SCA 40/41/42), table: input, address: 1836, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.alarm_number_eb100_ep15_31838, label: Alarm number (EB100-EP15), table: input, address: 1837, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.alarm_number_eb100_ep14_31839, label: Alarm number (EB100-EP14), table: input, address: 1838, type: u16, invalid: [65535], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_eb108_ep15_31840, label: Requested compressor frequency (EB108-EP15), table: input, address: 1839, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_eb107_ep15_31842, label: Requested compressor frequency (EB107-EP15), table: input, address: 1841, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_eb106_ep15_31844, label: Requested compressor frequency (EB106-EP15), table: input, address: 1843, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_eb105_ep15_31846, label: Requested compressor frequency (EB105-EP15), table: input, address: 1845, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_eb104_ep15_31848, label: Requested compressor frequency (EB104-EP15), table: input, address: 1847, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_eb103_ep15_31850, label: Requested compressor frequency (EB103-EP15), table: input, address: 1849, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_eb102_ep15_31852, label: Requested compressor frequency (EB102-EP15), table: input, address: 1851, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_eb102_31853, label: Requested compressor frequency (EB102), table: input, address: 1852, type: u16, unit: Hz, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_eb101_ep15_31854, label: Requested compressor frequency (EB101-EP15), table: input, address: 1853, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_eb101_31855, label: Requested compressor frequency (EB101), table: input, address: 1854, type: u16, unit: Hz, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_ep15_31856, label: Requested compressor frequency (EP15), table: input, address: 1855, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.requested_compressor_frequency_31857, label: Requested compressor frequency, table: input, address: 1856, type: u16, unit: Hz, invalid: [255], models: [s1155, s1156, s735, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.low_press_sensor_unprocessed_eb102_ep14_31897, label: 'Low press. sensor, unprocessed (EB102-EP14)', table: input, address: 1896, type: s16, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.current_sensor_eb102_ep14_31898, label: Current sensor (EB102-EP14), table: input, address: 1897, type: s16, unit: A, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.low_press_sensor_unprocessed_eb101_ep14_31903, label: 'Low press. sensor, unprocessed (EB101-EP14)', table: input, address: 1902, type: s16, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.current_sensor_eb101_ep14_31904, label: Current sensor (EB101-EP14), table: input, address: 1903, type: s16, unit: A, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.current_eb101_ep14_31904, label: Current (EB101-EP14), table: input, address: 1903, type: s16, unit: A, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.low_press_sensor_unprocessed_eb100_ep15_31906, label: 'Low press. sensor, unprocessed (EB100-EP15)', table: input, address: 1905, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.current_sensor_eb100_ep15_31907, label: Current sensor (EB100-EP15), table: input, address: 1906, type: s16, unit: A, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.current_eb100_ep15_31907, label: Current (EB100-EP15), table: input, address: 1906, type: s16, unit: A, scale: 0.1, invalid: [-32768], models: [s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.low_press_sensor_unprocessed_eb100_ep14_31909, label: 'Low press. sensor, unprocessed (EB100-EP14)', table: input, address: 1908, type: s16, invalid: [-32768], models: [s1155, s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.current_sensor_eb100_ep14_31910, label: Current sensor (EB100-EP14), table: input, address: 1909, type: s16, unit: A, scale: 0.1, invalid: [-32768], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.current_eb100_ep14_31910, label: Current (EB100-EP14), table: input, address: 1909, type: s16, unit: A, scale: 0.1, invalid: [-32768], models: [s1156, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.getmode, label: Operating mode, table: input, address: 1911, type: u16, note: 'evcc translates the raw values 10→2, 20→1, 30→3, 40→3 for the operating mode.', sources: [evcc, nibe], verified: false}
  - {key: x.sg_ready_input_a_31913, label: 'SG ready, input A', table: input, address: 1912, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.sg_ready_input_b_31914, label: 'SG ready, input B', table: input, address: 1913, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.heating_offset_spa_31915, label: Heating offset (SPA), table: input, address: 1914, type: s16, scale: 0.1, invalid: [-128], models: [s1155, s320, s735], note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.heating_offset_spa_1914, label: Heating offset (SPA), table: input, address: 1914, type: u16, scale: 0.1, invalid: [65535], models: [s2125], verified: false, sources: [nibe]}
  - {key: x.hot_water_comfort_mode_spa_31916, label: Hot water comfort mode (SPA), table: input, address: 1915, type: s16, invalid: [-128], models: [s1155, s2125, s320, s330, vvms320, vvms500], note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.hot_water_mode_spa_31916, label: Hot water mode (SPA), table: input, address: 1915, type: s16, invalid: [-128], models: [s1156, s735, smos40], note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.pool_offset_spa_31917, label: Pool offset (SPA), table: input, address: 1916, type: s16, invalid: [-128], note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.cooling_offset_spa_31918, label: Cooling offset (SPA), table: input, address: 1917, type: s16, invalid: [-128], note: Nibe lists it as s8., verified: false, sources: [nibe]}
  - {key: x.operating_mode_smart_price_adaption_31919, label: Operating mode (Smart Price Adaption), table: input, address: 1918, type: u16, invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.brine_pump_dt_current_31920, label: Brine pump dT current, table: input, address: 1919, type: s16, scale: 0.1, invalid: [-32768], models: [s1155, s1156], verified: false, sources: [nibe]}
  - {key: x.brine_pump_dt_set_point_value_31921, label: Brine pump dT set point value, table: input, address: 1920, type: s16, scale: 0.1, invalid: [-32768], models: [s1155, s1156], verified: false, sources: [nibe]}
  - {key: x.evaporator_2_eb102_ep14_bt16_31961, label: Evaporator 2 (EB102-EP14-BT16), table: input, address: 1960, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.temperature_inverter_eb102_ep14_31962, label: 'Temperature, inverter (EB102-EP14)', table: input, address: 1961, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.fan_speed_eb102_ep14_31963, label: fan speed (EB102-EP14), table: input, address: 1962, type: u16, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.evaporator_2_eb101_ep14_bt16_31967, label: Evaporator 2 (EB101-EP14-BT16), table: input, address: 1966, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320], verified: false, sources: [nibe]}
  - {key: x.temperature_inverter_eb101_ep14_31968, label: 'Temperature, inverter (EB101-EP14)', table: input, address: 1967, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s320, s330, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.fan_speed_eb101_ep14_31969, label: fan speed (EB101-EP14), table: input, address: 1968, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.evaporator_2_eb100_ep15_bt16_31970, label: Evaporator 2 (EB100-EP15-BT16), table: input, address: 1969, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.temperature_inverter_eb100_ep15_31971, label: 'Temperature, inverter (EB100-EP15)', table: input, address: 1970, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.fan_speed_eb100_ep15_31972, label: fan speed (EB100-EP15), table: input, address: 1971, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_speed_eb100_ep15_31972_s735, label: Fan speed (EB100-EP15), table: input, address: 1971, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.evaporator_2_eb100_ep14_bt16_31973, label: Evaporator 2 (EB100-EP14-BT16), table: input, address: 1972, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.temperature_inverter_eb100_ep14_31974, label: 'Temperature, inverter (EB100-EP14)', table: input, address: 1973, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.fan_speed_eb100_ep14_31975, label: fan speed (EB100-EP14), table: input, address: 1974, type: u16, invalid: [255], models: [s1155, s1156, s2125, s320, s330, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_speed_eb100_ep14_31975_s735, label: Fan speed (EB100-EP14), table: input, address: 1974, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.non_module_specific_alarm_numbers_31977, label: Non module-specific alarm numbers, table: input, address: 1976, type: s16, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.floor_drying_ongoing_time_31978, label: Floor drying ongoing time., table: input, address: 1977, type: u16, invalid: [65535], verified: false, sources: [nibe]}
  - {key: x.solar_heating_of_pool_active_31981, label: Solar heating of pool active, table: input, address: 1980, type: u16, invalid: [255], models: [vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pressure_1_sft_32013, label: Pressure 1 (SFT), table: input, address: 2012, type: u16, invalid: [65535], models: [s735], verified: false, sources: [nibe]}
  - {key: x.hot_water_start_bt5_2014, label: Hot water start (BT5), table: input, address: 2014, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s2125, s735], verified: false, sources: [nibe]}
  - {key: x.cooling_passive_32020, label: 'Cooling, passive', table: input, address: 2019, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], models: [s1155, s1156], verified: false, sources: [nibe]}
  - {key: x.compressor_restrictions_32022, label: Compressor restrictions, table: input, address: 2021, type: u32, invalid: [4294967295], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.pressure_2_sft_32124, label: Pressure 2 (SFT), table: input, address: 2123, type: u16, invalid: [65535], models: [s735], verified: false, sources: [nibe]}
  - {key: x.flow_sensor_hot_water_bf4_32126, label: 'Flow sensor, hot water (BF4)', table: input, address: 2125, type: s16, unit: l/m, scale: 0.01, invalid: [-32768], models: [s330], verified: false, sources: [nibe]}
  - {key: x.high_pressure_bp9_dew_32127, label: High pressure (BP9 dew), table: input, address: 2126, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.low_pressure_bp8_dew_32128, label: Low pressure (BP8 dew), table: input, address: 2127, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.pump_heating_medium_gp6_32129, label: 'Pump: Heating medium (GP6)', table: input, address: 2128, type: u16, invalid: [255], models: [s2125, s320], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.evaporator_bt84_32130, label: Evaporator (BT84), table: input, address: 2129, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s1156], verified: false, sources: [nibe]}
  - {key: x.diff_pr_airflow_bp15_32131, label: Diff. pr. airflow (BP15), table: input, address: 2130, type: s16, unit: Pa, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.unfiltered_air_flow_bp16_32132, label: Unfiltered air flow (BP16), table: input, address: 2131, type: s16, unit: m³/h, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.hi_press_bp9_32133, label: Hi press (BP9), table: input, address: 2132, type: s16, unit: bar, scale: 0.01, invalid: [-32768], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.exhaust_air_fan_speed_gq2_32134, label: Exhaust air fan speed (GQ2), table: input, address: 2133, type: u16, unit: '%', invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.hot_water_out_bt38_32135, label: Hot water out (BT38), table: input, address: 2134, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s330], verified: false, sources: [nibe]}
  - {key: x.charge_pump_gp8_32136, label: Charge pump (GP8), table: input, address: 2135, type: u16, invalid: [255], models: [s330], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.pump_speed_gp8_32137, label: Pump speed (GP8), table: input, address: 2136, type: u16, unit: '%', invalid: [255], models: [s330], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.supply_line_az20_bt68_32138, label: Supply line (AZ20-BT68), table: input, address: 2137, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.supply_air_az20_bt22_32139, label: Supply air (AZ20-BT22), table: input, address: 2138, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.outd_temperature_az20_bt23_32140, label: Outd temperature (AZ20-BT23), table: input, address: 2139, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.return_line_az20_bt69_32141, label: Return line (AZ20-BT69), table: input, address: 2140, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.version_inverter_eb101_32148, label: 'Version, inverter (EB101)', table: input, address: 2147, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.version_inverter_eb102_32149, label: 'Version, inverter (EB102)', table: input, address: 2148, type: u16, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.last_defrost_heat_pump_1_32159, label: 'Last defrost, heat pump 1', table: input, address: 2158, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.last_defrost_heat_pump_2_32160, label: 'Last defrost, heat pump 2', table: input, address: 2159, type: u16, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_mode_5_32169, label: Fan mode 5, table: input, address: 2168, type: u16, unit: '%', invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_mode_6_32170, label: Fan mode 6, table: input, address: 2169, type: u16, unit: '%', invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_mode_7_32171, label: Fan mode 7, table: input, address: 2170, type: u16, unit: '%', invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_mode_8_32172, label: Fan mode 8, table: input, address: 2171, type: u16, unit: '%', invalid: [255], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.blocked_compressors_32175, label: Blocked compressors, table: input, address: 2174, type: u32, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.current_power_eme_20_32177, label: Current power (EME 20), table: input, address: 2176, type: u32, unit: W, invalid: [4294967295], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.current_power_32177, label: Current power, table: input, address: 2176, type: u32, unit: W, invalid: [4294967295], models: [s1156, s2125, s320, s330, s735, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.total_average_power_eme_20_32179, label: Total average power (EME 20), table: input, address: 2178, type: u32, unit: W, scale: 10, invalid: [4294967295], models: [s1155, s2125, s320, s330], verified: false, sources: [nibe]}
  - {key: x.total_average_power_solar_pv_32179, label: Total average power (Solar PV), table: input, address: 2178, type: u32, unit: W, scale: 10, invalid: [4294967295], models: [s1156, s735, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.total_energy_eme_20_32181, label: Total energy (EME 20), table: input, address: 2180, type: s32, unit: kWh, scale: 0.1, invalid: [-2147483648], models: [s1155], verified: false, sources: [nibe]}
  - {key: x.total_energy_32181, label: Total energy, table: input, address: 2180, type: s32, unit: kWh, scale: 0.1, invalid: [-2147483648], models: [s1156, s2125, s320, s330, s735, smos40, vvms320, vvms500], verified: false, sources: [nibe]}
  - {key: x.op_time_electrical_heater_for_heating_32183, label: Op.time electrical heater for heating, table: input, address: 2182, type: s32, unit: h, scale: 0.1, invalid: [-2147483648], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.op_time_electrical_heater_for_hot_water_32185, label: Op.time electrical heater for hot water, table: input, address: 2184, type: s32, unit: h, scale: 0.1, invalid: [-2147483648], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.set_point_value_bt38_32189, label: Set point value (BT38), table: input, address: 2188, type: u16, unit: °C, scale: 0.1, invalid: [65535], models: [s330], verified: false, sources: [nibe]}
  - {key: x.return_line_az2_bt69_32191, label: Return line (AZ2-BT69), table: input, address: 2190, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s2125, s320, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.supply_line_az2_bt68_32192, label: Supply line (AZ2-BT68), table: input, address: 2191, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1155, s2125, s320, s735, smos40], verified: false, sources: [nibe]}
  - {key: x.external_hot_water_start_bt5_32198, label: External hot water start (BT5), table: input, address: 2197, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.solar_panel_bt53_32200, label: Solar panel (BT53), table: input, address: 2199, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.solar_tank_bottom_bt54_32201, label: 'Solar tank, bottom (BT54)', table: input, address: 2200, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.fan_speed_ers1_gq2_32252, label: Fan speed ERS1 (GQ2), table: input, address: 2251, type: u16, unit: '%', invalid: [255], models: [s1155, s2125, s320, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.fan_speed_ers1_gq3_32253, label: Fan speed ERS1 (GQ3), table: input, address: 2252, type: u16, unit: '%', invalid: [255], models: [s1155, s2125, s320, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.energy_log_produced_energy_for_heating_over_the_past_hour_32284, label: Energy log - Produced energy for heating over the past hour, table: input, address: 2283, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.energy_log_produced_energy_for_hot_water_over_the_past_hour_32286, label: Energy log - Produced energy for hot water over the past hour, table: input, address: 2285, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.energy_log_produced_energy_for_pool_over_the_past_hour_32288, label: Energy log - Produced energy for pool over the past hour, table: input, address: 2287, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], models: [s1156, s320], verified: false, sources: [nibe]}
  - {key: x.energy_log_energy_produced_for_pool_during_current_hour_32288, label: Energy log - Energy produced for pool during current hour, table: input, address: 2287, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.energy_log_produced_energy_for_cooling_over_the_past_hour_32290, label: Energy log - Produced energy for cooling over the past hour, table: input, address: 2289, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], verified: false, sources: [nibe]}
  - {key: x.energy_log_used_energy_for_heating_over_the_past_hour_32292, label: Energy log - Used energy for heating over the past hour, table: input, address: 2291, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.energy_log_used_energy_for_hot_water_over_the_past_hour_32294, label: Energy log - Used energy for hot water over the past hour, table: input, address: 2293, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.energy_log_used_energy_for_pool_over_the_past_hour_32296, label: Energy log - Used energy for pool over the past hour, table: input, address: 2295, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], models: [s1156, s320], verified: false, sources: [nibe]}
  - {key: x.energy_log_energy_used_for_pool_during_current_hour_32296, label: Energy log - Energy used for pool during current hour, table: input, address: 2295, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.energy_log_used_energy_for_cooling_over_the_past_hour_32298, label: Energy log - Used energy for cooling over the past hour, table: input, address: 2297, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], models: [s1155, s1156, s2125, s320, s735, smos40, vvms320], verified: false, sources: [nibe]}
  - {key: x.energy_log_used_energy_by_additional_heater_for_heating_over_the_past_hour_32300, label: Energy log - Used energy by additional heater for heating over the past hour, table: input, address: 2299, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.energy_log_used_energy_by_additional_heater_for_hot_water_over_the_past_hour_32302, label: Energy log - Used energy by additional heater for hot water over the past hour, table: input, address: 2301, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.energy_log_used_energy_by_additional_heater_for_pool_over_the_past_hour_32304, label: Energy log - Used energy by additional heater for pool over the past hour, table: input, address: 2303, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], models: [s1156, s320], verified: false, sources: [nibe]}
  - {key: x.energy_log_energy_used_by_additional_heater_for_pool_during_current_hour_32304, label: Energy log - Energy used by additional heater for pool during current hour, table: input, address: 2303, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.power, label: Power, table: input, address: 2305, type: u16, unit: W, scale: 10, sources: [evcc], conflicts: [{sources: [nibe], type: u32, word_order: little, label: Energy log - Current power consumption}], verified: false}
  - {key: x.energy_log_current_power_consumption_components_32308, label: 'Energy log - Current power consumption, components', table: input, address: 2307, type: u32, unit: W, scale: 10, invalid: [4294967295], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.low_press_bp8_32309, label: Low press (BP8), table: input, address: 2308, type: s16, unit: bar, scale: 0.01, invalid: [-32768], models: [s1155, s1156, s735], verified: false, sources: [nibe]}
  - {key: x.bp8_limitation_32310, label: BP8 limitation, table: input, address: 2309, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.bp9_limitation_32311, label: BP9 limitation, table: input, address: 2310, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ext_temp_sensor_bt37_3_32316, label: Ext. temp. sensor (BT37.3), table: input, address: 2315, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.ext_temp_sensor_bt37_4_32317, label: Ext. temp. sensor (BT37.4), table: input, address: 2316, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.ext_temp_sensor_bt37_5_32318, label: Ext. temp. sensor (BT37.5), table: input, address: 2317, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.ext_temp_sensor_bt37_6_32319, label: Ext. temp. sensor (BT37.6), table: input, address: 2318, type: s16, unit: °C, scale: 0.1, invalid: [-32768], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_main_unit_ep14_32336, label: 'Compressor, total time energy storage, main unit (EP14)', table: input, address: 2335, type: u32, unit: h, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_main_unit_ep15_32338, label: 'Compressor, total time energy storage, main unit (EP15)', table: input, address: 2337, type: u32, unit: h, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_1_ep14_32340, label: 'Compressor, total time energy storage, heat pump 1 (EP14)', table: input, address: 2339, type: u32, unit: h, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_1_ep15_32342, label: 'Compressor, total time energy storage, heat pump 1 (EP15)', table: input, address: 2341, type: u32, unit: h, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_2_ep14_32344, label: 'Compressor, total time energy storage, heat pump 2 (EP14)', table: input, address: 2343, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_2_ep15_32346, label: 'Compressor, total time energy storage, heat pump 2 (EP15)', table: input, address: 2345, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_3_ep14_32348, label: 'Compressor, total time energy storage, heat pump 3 (EP14)', table: input, address: 2347, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_3_ep15_32350, label: 'Compressor, total time energy storage, heat pump 3 (EP15)', table: input, address: 2349, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_4_ep14_32352, label: 'Compressor, total time energy storage, heat pump 4 (EP14)', table: input, address: 2351, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_4_ep15_32354, label: 'Compressor, total time energy storage, heat pump 4 (EP15)', table: input, address: 2353, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_5_ep14_32356, label: 'Compressor, total time energy storage, heat pump 5 (EP14)', table: input, address: 2355, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_5_ep15_32358, label: 'Compressor, total time energy storage, heat pump 5 (EP15)', table: input, address: 2357, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_6_ep14_32360, label: 'Compressor, total time energy storage, heat pump 6 (EP14)', table: input, address: 2359, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_6_ep15_32362, label: 'Compressor, total time energy storage, heat pump 6 (EP15)', table: input, address: 2361, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_7_ep14_32364, label: 'Compressor, total time energy storage, heat pump 7 (EP14)', table: input, address: 2363, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_7_ep15_32366, label: 'Compressor, total time energy storage, heat pump 7 (EP15)', table: input, address: 2365, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_8_ep14_32368, label: 'Compressor, total time energy storage, heat pump 8 (EP14)', table: input, address: 2367, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_8_ep15_32370, label: 'Compressor, total time energy storage, heat pump 8 (EP15)', table: input, address: 2369, type: u32, unit: h, invalid: [4294967295], models: [s1155, s1156, smos40], verified: false, sources: [nibe]}
  - {key: x.diff_pr_airflow_bp16_32375, label: Diff. pr. airflow (BP16), table: input, address: 2374, type: s16, unit: Pa, scale: 0.1, invalid: [-32768], models: [s735], verified: false, sources: [nibe]}
  - {key: x.energy_log_current_power_consumption_components_32409, label: 'Energy log - Current power consumption, components', table: input, address: 2408, type: u32, unit: W, scale: 10, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.operating_mode_shunt_controlled_brine_qn41_32411, label: 'Operating mode, shunt controlled brine (QN41)', table: input, address: 2410, type: u16, invalid: [255], models: [s1155, s1156, smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eev_control_mode_eb101_32414, label: EEV Control Mode (EB101), table: input, address: 2413, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eev_control_mode_eb102_32415, label: EEV Control Mode (EB102), table: input, address: 2414, type: u16, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eev_state_eb101_32422, label: EEV State (EB101), table: input, address: 2421, type: u16, invalid: [255], models: [s2125, s320, s330, smos40, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.eev_state_eb102_32423, label: EEV State (EB102), table: input, address: 2422, type: u16, invalid: [255], models: [smos40], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_addition_steps_active_32455, label: External addition steps active, table: input, address: 2454, type: u16, invalid: [255], models: [s1156, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.ext_add_heat_active_steps_32455, label: Ext. add. heat active steps, table: input, address: 2454, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.temperature_1_sft_32725, label: Temperature 1 (SFT), table: input, address: 2724, type: u16, invalid: [65535], models: [s735], verified: false, sources: [nibe]}
  - {key: x.temperature_2_sft_32726, label: Temperature 2 (SFT), table: input, address: 2725, type: u16, invalid: [65535], models: [s735], verified: false, sources: [nibe]}
  - {key: x.current_power_32728, label: Current power, table: input, address: 2727, type: u32, unit: W, scale: 10, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: x.aux_from_modbus_32742, label: AUX from Modbus, table: input, address: 2741, type: s16, invalid: [-32768], models: [vvms320], verified: false, sources: [nibe]}
  - {key: x.temperature_bt50_32801, label: 'Temperature: BT50', table: input, address: 2800, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1155, s2125, s320, s735, smos40, vvms320], verified: false, sources: [nibe]}
  - {key: x.temperature_hts_1_32801, label: 'Temperature: HTS 1', table: input, address: 2800, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.temperature_room_temp_sensor_32801, label: 'Temperature: Room Temp Sensor', table: input, address: 2800, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s330], verified: false, sources: [nibe]}
  - {key: x.temperature_ths10_1_32803, label: 'Temperature: THS10 1', table: input, address: 2802, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.temperature_secondary_sensor_32803, label: 'Temperature: Secondary Sensor', table: input, address: 2802, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [vvms320], verified: false, sources: [nibe]}
  - {key: x.temperature_ths10_2_32805, label: 'Temperature: THS10 2', table: input, address: 2804, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.temperature_rmu_s40_2_32805, label: 'Temperature: RMU S40 2', table: input, address: 2804, type: s32, unit: °C, scale: 0.1, invalid: [-2147483648], models: [s735], verified: false, sources: [nibe]}
  - {key: x.humidity_hts_1_33131, label: 'Humidity: HTS 1', table: input, address: 3130, type: s32, unit: '%RH', scale: 0.1, invalid: [-2147483648], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.humidity_rmu_s40_33131, label: 'Humidity: RMU S40', table: input, address: 3130, type: s32, unit: '%RH', scale: 0.1, invalid: [-2147483648], models: [s2125], verified: false, sources: [nibe]}
  - {key: x.humidity_rmu_s40_1_33131, label: 'Humidity: RMU S40 1', table: input, address: 3130, type: s32, unit: '%RH', scale: 0.1, invalid: [-2147483648], models: [smos40], verified: false, sources: [nibe]}
  - {key: x.humidity_ths10_1_33133, label: 'Humidity: THS10 1', table: input, address: 3132, type: s32, unit: '%RH', scale: 0.1, invalid: [-2147483648], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.humidity_secondary_sensor_33133, label: 'Humidity: Secondary Sensor', table: input, address: 3132, type: s32, unit: '%RH', scale: 0.1, invalid: [-2147483648], models: [vvms320], verified: false, sources: [nibe]}
  - {key: x.humidity_ths10_2_33135, label: 'Humidity: THS10 2', table: input, address: 3134, type: s32, unit: '%RH', scale: 0.1, invalid: [-2147483648], models: [s1156], verified: false, sources: [nibe]}
  - {key: x.humidity_rmu_s40_2_33135, label: 'Humidity: RMU S40 2', table: input, address: 3134, type: s32, unit: '%RH', scale: 0.1, invalid: [-2147483648], models: [s735], verified: false, sources: [nibe]}
  - {key: x.boiler_temperature_bt52_33801, label: Boiler temperature (BT52), table: input, address: 3800, type: s16, unit: °C, scale: 0.1, invalid: [-32768], verified: false, sources: [nibe]}
  - {key: x.priority_33805, label: Priority, table: input, address: 3804, type: u16, invalid: [255], models: [s1155, s1156, s2125, s735, smos40, vvms320, vvms500], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.status_33813, label: Status, table: input, address: 3812, type: u16, invalid: [255], models: [s1156, s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.tot_production_33822, label: Tot. production, table: input, address: 3821, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], verified: false, sources: [nibe]}
  - {key: consumer_energy, label: Energy, table: input, address: 3823, type: u16, unit: kWh, scale: 0.1, sources: [evcc], conflicts: [{sources: [nibe], type: u32, word_order: little, label: Tot. consumption}], verified: false}
  - {key: x.all_sub_units_operating_prio_33826, label: All sub units operating prio, table: input, address: 3825, type: u32, invalid: [4294967295], models: [s1156, s735, smos40, vvms320], verified: false, sources: [nibe]}
  - {key: x.compressor_total_time_energy_storage_heat_pump_8_ep14_35197, label: 'Compressor, total time energy storage, heat pump 8 (EP14)', table: input, address: 5196, type: u32, unit: h, invalid: [4294967295], models: [smos40], note: 'The library''s list also has a value at the next register, which this 32-bit value would cover; one of the two is probably wrong.', verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt1_activated_35209, label: External reading of BT1 activated, table: input, address: 5208, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt25_activated_35210, label: External reading of BT25 activated, table: input, address: 5209, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt71_activated_35211, label: External reading of BT71 activated, table: input, address: 5210, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt5_activated_35212, label: External reading of BT5 activated, table: input, address: 5211, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt6_activated_35213, label: External reading of BT6 activated, table: input, address: 5212, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt7_activated_35214, label: External reading of BT7 activated, table: input, address: 5213, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt50_activated_35987, label: External reading of BT50 activated, table: input, address: 5986, type: u16, invalid: [65535], models: [s330], verified: false, sources: [nibe]}
  - {key: x.external_reading_of_bt50_activated_35987_s735, label: External reading of BT50 activated, table: input, address: 5986, type: u16, invalid: [255], models: [s735], note: Nibe lists it as u8., verified: false, sources: [nibe]}

enums:
  prioritisation: {'10': 'Off', '20': Hot water, '30': Heat, '40': Pool, '60': Cooling}
  active_alarm: {'0': No alarm, '1': Active alarm}
  operating_mode: {'0': Auto, '1': Manual, '2': Add. heat only}
  off_on: {'0': 'Off', '1': 'On'}
  diverter_valve: {'0': Heating, '1': Hot water}
  hot_water_demand: {'0': Small, '1': Medium, '2': Large, '3': Not in use, '4': Smart control}
  defrost: {'0': 'Off', '1': Active, '2': Passive}
  compressor_status_31101: {'0': 'Off', '1': 'On'}
  defrosting_eb103_31778: {'0': 'Off', '1': Active, '2': Passive}

problems:
  - {when: {key: x.class_1_alarm_32196, equals: 1}, kind: fault, text: Heat pump alarm}

notes:
- Enable Modbus TCP/IP in menu 7.5.9 (software 2.2.1 or later); "Reading Modbus only" can be ticked there. Only clients from
  private address ranges are accepted, and the menu can restrict access to one IP address.
- Measurements are input registers (FC 04), settings holding registers (FC 03). The document's register IDs are the protocol
  addresses.
- 32-bit values come low word first when read; the document says to write them with function 16 (write multiple).
- At most 20 registers per request and 100 registers per second; 200 ms between 20-register requests is the same rate (derived).
- The pump only serves the registers of its own product and installed accessories; read in blocks and fall back to single
  registers when a block is refused (that a missing register is refused rather than answered with 0 is unconfirmed).
- Unit id 1 is assumed; the document doesn't give one.
- There is no model or serial register; recognise the pump by plausible values. The models therefore have no detection (model_choice
  user); the user selects the product. BT1 may read −32768 (not connected, assumed); the identify check accepts that.
- Bytes stored as u8 / s8 in the document take a whole register; they are given as u16 here.
- 'S1155 / S1255, S1156 / S1256: the document lists input 19, 20, 301, 1621, 1803, 1805 only for other products, so they are
  left out for them.'
- 'S2125: the document lists input 5, 7, 10, 11, 12, 13, 14, 16, 19, 20, 26, 39, 1046, 1100, 1102, 2014 only for other products,
  so they are left out for it.'
- 'S320 / S325, S330 / S332: the document lists input 10, 11, 12, 13, 14, 16, 19, 20, 26, 39, 1046, 1100, 1102 only for other
  products, so they are left out for them.'
- 'Older editions (TIF EN 2118-1 of 2021, TIF EN 2335) have degree minutes at holding 18 (s16, factor 10), degree minutes
  start additional heat at holding 97 and start compressor at 159 (2608: 679 and 97); 2118-1 also marks the operating mode
  (holding 237) read-only. Which software changed the addresses isn''t stated.'
- 'Left out: the S2125 / F2120 cascade slave 2 … 4 tables (same values as slave 1 at other addresses, e.g. requested compressor
  frequency 300 / 299 / 298, current compressor frequency 1789 / 1775 / 1761, defrost 1791 / 1777 / 1763), the S1155 master/slave
  tables, and the AUX relay settings.'
- 'evcc template `nibe-s-series` (single device) lists: NIBE Nibe S-Series (SG Ready).'
- The template has the option `powercontrol` (default true); points used only with another value say so in their note.
- The template has the option `tempsource` (default water_mid); points used only with another value say so in their note.
- Register ids in Nibe's lists are 3xxxx (input registers) and 4xxxx (holding registers); the protocol address is the id's
  last four digits minus 1 (40004 → holding 3). Point names keep Nibe's id at the end.
- '32-bit values: the nibe library reads the low word first when word swap is on, which is the default (service menu 5.3.11
  on F-series); with word swap off the high word comes first.'
- 8-bit values (u8 / s8 in Nibe's lists) take a whole register; the library treats 255 (u8) and −128 (s8) and anything beyond
  as "no value".
- The nibe library also talks to F-series pumps through NibeGW (a UDP gateway, not Modbus); those register ids are the same
  as here.
- Home Assistant's nibe_heatpump suggests unit id 0 in its setup form; the nibe library's examples use 1.
- 'The nibe library has no model detection: the user picks the model (model_choice: user). Each model is one of the library''s
  data files; a point without `models` is in every one of them.'
- 'S-series: Modbus TCP built in. Over Modbus TCP the pump answers 32-bit values low word first but expects writes high word
  first (per the nibe library); over Modbus RTU both directions use the same order.'
- Taken from openWB 2 (open-source); not checked against manufacturer documents.
- 'Left out: compressor_total_time_energy_storage_heat_pump_8_ep15_35198 (input 5197, u32) from nibe overlaps compressor_total_time_energy_storage_heat_pump_8_ep14_35197
  (input 5196, u32); check a document.'
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
