# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: qvantum-heat-pump
manufacturer: Qvantum
name: Heat pumps (Modbus)
kind: heat_pump

sources:
- id: qvantum-modbus
  title: qvantum_modbus (Home Assistant integration)
  url: https://github.com/majorfrog/qvantum_modbus
  license: MIT
  commit: 9ad7952dd7e600b9be41a597168cec0d9ad53ba2
  path: custom_components/qvantum_modbus/models.py, custom_components/qvantum_modbus/alarm_codes.py, custom_components/qvantum_modbus/translations/en.json

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1

encoding:
  word_order: big

defaults:
  verified: false
  sources:
  - qvantum-modbus

points:
  - {key: x.unit_on_off, label: Unit on/off, table: holding, address: 0, type: u16, writable: true, note: '0 = off, 1 = on.'}
  - {key: x.operation_mode, label: Operation mode, table: holding, address: 1, type: u16, enum: operation_mode, writable: true}
  - {key: x.manual_allow_heating, label: Allow heating (manual mode), table: holding, address: 2, type: u16, writable: true, note: '0 = off, 1 = on.'}
  - {key: x.manual_allow_cooling, label: Allow cooling (manual mode), table: holding, address: 3, type: u16, writable: true, note: '0 = off, 1 = on.'}
  - {key: x.manual_allow_addition, label: Allow addition heater (manual mode), table: holding, address: 4, type: u16, writable: true, note: '0 = off, 1 = on.'}
  - {key: x.manual_allow_dhw, label: Allow DHW (manual mode), table: holding, address: 5, type: u16, writable: true, note: '0 = off, 1 = on.'}
  - {key: x.time_between_heating_cooling, label: Time between heating and cooling, table: holding, address: 6, type: u16, unit: h, writable: true}
  - {key: x.allow_addition_temperature, label: Allow addition temperature, table: holding, address: 7, type: s16, unit: °C, writable: true}
  - {key: x.filtertime_outdoor_sensor, label: Outdoor sensor filter time, table: holding, address: 8, type: u16, unit: h, writable: true}
  - {key: x.use_operation_mode_sensor, label: Operation mode sensor, table: holding, address: 9, type: u16, enum: use_operation_mode_sensor, writable: true}
  - {key: x.desired_indoor_temperature, label: Desired indoor temperature, table: holding, address: 12, type: s16, scale: 0.1, writable: true}
  - {key: x.room_compensation_factor, label: Room compensation factor, table: holding, address: 13, type: u16, enum: room_compensation_factor, writable: true}
  - {key: x.room_temp_external, label: External room temperature, table: holding, address: 14, type: s16, unit: °C, scale: 0.1, writable: true}
  - {key: x.heating_curve_parallel_offset, label: Heating curve parallel offset, table: holding, address: 15, type: s16, writable: true}
  - {key: x.outdoor_temp_stop_heating, label: Outdoor temperature — stop heating, table: holding, address: 18, type: s16, unit: °C, writable: true}
  - {key: x.max_heating_supply_temp, label: Maximum heating supply temperature, table: holding, address: 19, type: s16, unit: °C, writable: true}
  - {key: x.min_heating_supply_temp, label: Minimum heating supply temperature, table: holding, address: 20, type: u16, unit: °C, writable: true}
  - {key: x.curve_type_heating, label: Heating curve type, table: holding, address: 22, type: u16, enum: curve_type_heating, writable: true}
  - {key: x.temp_compensation_curve_heating, label: Heating temperature compensation curve, table: holding, address: 23, type: u16, writable: true}
  - {key: x.heating_curve_minus30, label: Heating curve at -30 °C, table: holding, address: 24, type: u16, unit: °C, writable: true}
  - {key: x.heating_curve_minus20, label: Heating curve at -20 °C, table: holding, address: 25, type: u16, unit: °C, writable: true}
  - {key: x.heating_curve_minus10, label: Heating curve at -10 °C, table: holding, address: 26, type: u16, unit: °C, writable: true}
  - {key: x.heating_curve_0, label: Heating curve at 0 °C, table: holding, address: 27, type: u16, unit: °C, writable: true}
  - {key: x.heating_curve_10, label: Heating curve at 10 °C, table: holding, address: 28, type: u16, unit: °C, writable: true}
  - {key: x.heating_curve_20, label: Heating curve at 20 °C, table: holding, address: 29, type: u16, unit: °C, writable: true}
  - {key: x.heating_curve_30, label: Heating curve at 30 °C, table: holding, address: 30, type: u16, unit: °C, writable: true}
  - {key: x.cooling_curve_parallel_offset, label: Cooling curve parallel offset, table: holding, address: 36, type: s16, writable: true}
  - {key: x.start_cooling_temperature, label: Start cooling temperature, table: holding, address: 38, type: s16, unit: °C, writable: true}
  - {key: x.dew_point_protection, label: Dew point protection, table: holding, address: 39, type: u16, writable: true, note: '0 = off, 1 = on.'}
  - {key: x.min_cooling_supply_temp, label: Minimum cooling supply temperature, table: holding, address: 40, type: s16, unit: °C, writable: true}
  - {key: x.dhw_mode, label: DHW mode, table: holding, address: 53, type: u16, enum: dhw_mode, writable: true}
  - {key: x.dhw_start_temp_normal, label: DHW start temperature (normal), table: holding, address: 56, type: u16, unit: °C, writable: true}
  - {key: x.dhw_stop_temp_normal, label: DHW stop temperature (normal), table: holding, address: 57, type: u16, unit: °C, writable: true}
  - {key: x.dhw_start_temp_extra, label: DHW start temperature (extra), table: holding, address: 58, type: u16, unit: °C, writable: true}
  - {key: x.dhw_stop_temp_extra, label: DHW stop temperature (extra), table: holding, address: 59, type: u16, unit: °C, writable: true}
  - {key: x.dhw_outlet_temperature, label: DHW outlet temperature, table: holding, address: 60, type: u16, unit: °C, writable: true}
  - {key: x.dhw_uninterrupted_cooling, label: DHW uninterrupted cooling, table: holding, address: 61, type: u16, writable: true, note: '0 = off, 1 = on.'}
  - {key: x.pump_speed_heating, label: Heating pump speed, table: holding, address: 63, type: u16, unit: '%', writable: true}
  - {key: x.pump_speed_cooling, label: Cooling pump speed, table: holding, address: 64, type: u16, unit: '%', writable: true}
  - {key: x.dhw_pump_speed, label: DHW pump speed, table: holding, address: 65, type: u16, unit: '%', writable: true}
  - {key: x.pump_speed_idle, label: Pump idle speed, table: holding, address: 66, type: u16, unit: '%', writable: true}
  - {key: x.ventilation_state, label: Ventilation state, table: holding, address: 68, type: u16, enum: ventilation_state, writable: true}
  - {key: x.ventilation_fan_speed_reduced, label: Ventilation fan speed (reduced), table: holding, address: 69, type: u16, unit: '%', writable: true}
  - {key: x.ventilation_fan_speed_normal, label: Ventilation fan speed (normal), table: holding, address: 70, type: u16, unit: '%', writable: true}
  - {key: x.ventilation_fan_speed_extra, label: Ventilation fan speed (extra), table: holding, address: 71, type: u16, unit: '%', writable: true}
  - {key: x.compressor_fan_speed, label: Compressor fan speed, table: holding, address: 72, type: u16, unit: '%', writable: true}
  - {key: x.heating_priority_time, label: Heating priority time, table: holding, address: 73, type: u16, unit: min, writable: true}
  - {key: x.cooling_priority_time, label: Cooling priority time, table: holding, address: 74, type: u16, unit: min, writable: true}
  - {key: x.dhw_priority_time, label: DHW priority time, table: holding, address: 75, type: u16, unit: min, writable: true}
  - {key: x.bt12_mounted, label: BT12 sensor mounted, table: holding, address: 83, type: u16, writable: true, note: '0 = off, 1 = on.'}
  - {key: x.qs_unit_connected, label: QS unit connected, table: holding, address: 84, type: u16, writable: true, note: '0 = off, 1 = on.'}
  - {key: x.sg_enabled, label: Smart grid enabled, table: holding, address: 88, type: u16, writable: true, note: '0 = off, 1 = on.'}
  - {key: x.outdoor_air_mixed, label: Outdoor air mixed, table: holding, address: 89, type: u16, writable: true, note: '0 = off, 1 = on.'}
  - {key: x.reset_alarms, label: Reset alarms, table: holding, address: 99, type: u16, writable: true, note: qvantum_modbus writes 1 here.}
  - {key: x.bt1_outdoor, label: Outdoor temperature, table: input, address: 0, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt2_indoor, label: Indoor temperature, table: input, address: 2, type: s16, unit: °C, scale: 0.1}
  - {key: x.filtered_room, label: Filtered room temperature, table: input, address: 3, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt4, label: BT4 temperature, table: input, address: 4, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt10_condenser_outlet, label: Condenser outlet temperature, table: input, address: 5, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt11_supply_addition, label: Heating supply temperature, table: input, address: 6, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt12_supply_external, label: External heating supply temperature, table: input, address: 7, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt13_condenser_inlet, label: Condenser inlet temperature, table: input, address: 8, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt14_source_flow, label: Heat source flow temperature, table: input, address: 9, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt15_source_return, label: Heat source return temperature, table: input, address: 10, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt20_discharge_line, label: Discharge line temperature, table: input, address: 11, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt21_liquid_line, label: Liquid line temperature, table: input, address: 12, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt22_evaporator_inlet, label: Evaporator inlet temperature, table: input, address: 13, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt23_suction_line, label: Suction line temperature, table: input, address: 14, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt30_dhw_tank, label: Hot water tank temperature, table: input, address: 16, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt31_dhw_inlet, label: Hot water inlet temperature, table: input, address: 17, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt33_dhw_secondary_inlet, label: Cold water inlet temperature, table: input, address: 18, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt34_dhw_secondary_outlet, label: Hot water outlet temperature, table: input, address: 19, type: s16, unit: °C, scale: 0.1}
  - {key: x.bt_aux, label: Auxiliary temperature, table: input, address: 20, type: s16, unit: °C, scale: 0.1}
  - {key: x.btx, label: BTX temperature, table: input, address: 21, type: s16, unit: °C, scale: 0.1}
  - {key: x.bf1_dhw_flow, label: DHW flow, table: input, address: 26, type: u16, unit: L/min, scale: 0.01}
  - {key: x.bf1_rpm, label: Hot water pump speed, table: input, address: 27, type: u16, unit: rpm, scale: 0.1}
  - {key: x.gp1_pump_speed, label: Distribution pump speed, table: input, address: 28, type: u16, unit: '%', scale: 0.1}
  - {key: x.gp2_pump_speed, label: DHW charging pump speed, table: input, address: 29, type: u16, unit: '%'}
  - {key: x.fan_speed, label: Fan speed, table: input, address: 30, type: u16, unit: rpm}
  - {key: x.compressor_speed, label: Compressor speed, table: input, address: 31, type: u16, unit: rpm}
  - {key: x.relay_l1, label: Addition L1, table: input, address: 33, type: u16, bits: [0, 0]}
  - {key: x.relay_l2, label: Addition L2, table: input, address: 33, type: u16, bits: [1, 1]}
  - {key: x.relay_l3, label: Addition L3, table: input, address: 33, type: u16, bits: [2, 2]}
  - {key: x.relay_gp10, label: Relay GP10, table: input, address: 33, type: u16, bits: [3, 3]}
  - {key: x.relay_qm10, label: Diverter valve QM10, table: input, address: 33, type: u16, bits: [4, 4]}
  - {key: x.relay_qn8_1, label: Shunt valve 1, table: input, address: 33, type: u16, bits: [5, 5]}
  - {key: x.relay_qn8_2, label: Shunt valve 2, table: input, address: 33, type: u16, bits: [6, 6]}
  - {key: x.relay_gp3, label: Relay GP3, table: input, address: 33, type: u16, bits: [7, 7]}
  - {key: x.relay_pump, label: Relay pump, table: input, address: 33, type: u16, bits: [8, 8]}
  - {key: x.relay_ha12, label: Relay HA12, table: input, address: 33, type: u16, bits: [9, 9]}
  - {key: x.degree_minute, label: Degree minute, table: input, address: 34, type: s16, unit: dm, scale: 0.1}
  - {key: x.calc_supply_heating, label: Target heating supply temperature, table: input, address: 35, type: s16, unit: °C, scale: 0.1}
  - {key: x.calc_supply_cooling, label: Target cooling supply temperature, table: input, address: 36, type: u16, unit: °C, scale: 0.1}
  - {key: x.heating_curve_offset, label: Heating curve offset, table: input, address: 37, type: s16, unit: °C, scale: 0.1}
  - {key: x.parallel_cooling_offset, label: Parallel cooling offset, table: input, address: 38, type: s16, unit: °C, scale: 0.1}
  - {key: x.unit_state, label: Unit state, table: input, address: 40, type: u16, enum: unit_state}
  - {key: state, label: Heat pump state, table: input, address: 41, type: u16, enum: heatpump_state}
  - {key: x.heating_released, label: Heating enabled, table: input, address: 42, type: u16, enum: heating_released}
  - {key: x.cooling_released, label: Cooling enabled, table: input, address: 43, type: u16, enum: cooling_released}
  - {key: x.compressor_released, label: Compressor enabled, table: input, address: 44, type: u16, enum: compressor_released}
  - {key: x.addition_released, label: Addition heater enabled, table: input, address: 45, type: u16, enum: addition_released}
  - {key: x.heat_emitter_type, label: Heat emitter type, table: input, address: 48, type: u16, enum: heat_emitter_type}
  - {key: x.heating_demand, label: Heating demand, table: input, address: 50, type: u16}
  - {key: x.cooling_demand, label: Cooling demand, table: input, address: 51, type: u16}
  - {key: x.addition_demand, label: Addition heater demand, table: input, address: 52, type: u16}
  - {key: x.addition_demand_dhw, label: Addition demand DHW, table: input, address: 53, type: u16}
  - {key: x.dhw_demand, label: Hot water demand, table: input, address: 54, type: u16}
  - {key: x.heat_priority, label: Heating priority, table: input, address: 58, type: u16}
  - {key: x.cool_priority, label: Cooling priority, table: input, address: 59, type: u16}
  - {key: x.dhw_priority, label: Hot water priority, table: input, address: 60, type: u16}
  - {key: x.heating_priority_time_left, label: Heating priority time remaining, table: input, address: 63, type: u16, unit: s}
  - {key: x.cooling_priority_time_left, label: Cooling priority time remaining, table: input, address: 64, type: u16, unit: s}
  - {key: x.dhw_priority_time_left, label: DHW priority time remaining, table: input, address: 65, type: u16, unit: s}
  - {key: x.time_to_defrost, label: Defrost needed, table: input, address: 67, type: u16, enum: time_to_defrost}
  - {key: x.compressor_state, label: Compressor state, table: input, address: 70, type: u16, enum: compressor_state}
  - {key: x.compressor_blocked, label: Compressor blocked, table: input, address: 71, type: u16}
  - {key: x.compressor_blocked_sec, label: Compressor blocked duration, table: input, address: 72, type: u16, unit: s}
  - {key: x.qn8_position, label: QN8 position, table: input, address: 76, type: s16}
  - {key: x.bt2_detected, label: Indoor sensor (BT2), table: input, address: 86, type: u16, enum: bt2_detected}
  - {key: x.freeze_protection_active, label: Freeze protection, table: input, address: 87, type: u16}
  - {key: x.compressor_run_time, label: Compressor run time, table: input, address: 88, type: u16, unit: h}
  - {key: x.compressor_starts, label: Compressor starts, table: input, address: 89, type: u16}
  - {key: x.ventilation_fan_run_time, label: Ventilation fan run time, table: input, address: 90, type: u16, unit: h}
  - {key: x.ventilation_filter_time_left, label: Ventilation filter time remaining, table: input, address: 91, type: u16, unit: h}
  - {key: x.compressor_power, label: Compressor power, table: input, address: 93, type: u16, unit: W}
  - {key: x.compressor_energy_mwh, label: Compressor energy (MWh), table: input, address: 95, type: u16, unit: kWh, scale: 1000}
  - {key: x.compressor_energy_kwh, label: Compressor energy (kWh), table: input, address: 96, type: u16, unit: kWh, scale: 0.1}
  - {key: x.additional_energy_mwh, label: Additional heater energy (MWh), table: input, address: 97, type: u16, unit: kWh, scale: 1000}
  - {key: x.additional_energy_kwh, label: Additional heater energy (kWh), table: input, address: 98, type: u16, unit: kWh, scale: 0.1}
  - {key: x.heating_energy_mwh, label: Heating energy (MWh), table: input, address: 99, type: u16, unit: kWh, scale: 1000}
  - {key: x.heating_energy_kwh, label: Heating energy (kWh), table: input, address: 100, type: u16, unit: kWh, scale: 0.1}
  - {key: x.cooling_energy_mwh, label: Cooling energy (MWh), table: input, address: 101, type: u16, unit: kWh, scale: 1000}
  - {key: x.cooling_energy_kwh, label: Cooling energy (kWh), table: input, address: 102, type: u16, unit: kWh, scale: 0.1}
  - {key: x.dhw_energy_mwh, label: DHW energy (MWh), table: input, address: 103, type: u16, unit: kWh, scale: 1000}
  - {key: x.dhw_energy_kwh, label: DHW energy (kWh), table: input, address: 104, type: u16, unit: kWh, scale: 0.1}
  - {key: x.bbr_locked, label: BBR locked, table: input, address: 117, type: u16, enum: bbr_locked}
  - {key: x.active_alarm_count, label: Active alarms, table: input, address: 150, type: u16}
  - {key: error_code, label: Alarm 1 code, table: input, address: 151, type: u16, enum: alarm_code}
  - {key: x.alarm_2_code, label: Alarm 2 code, table: input, address: 152, type: u16, enum: alarm_code}
  - {key: x.alarm_3_code, label: Alarm 3 code, table: input, address: 153, type: u16, enum: alarm_code}
  - {key: x.alarm_4_code, label: Alarm 4 code, table: input, address: 154, type: u16, enum: alarm_code}
  - {key: x.alarm_5_code, label: Alarm 5 code, table: input, address: 155, type: u16, enum: alarm_code}
  - {key: x.sg_mode, label: SG mode, table: input, address: 157, type: u16, enum: sg_mode}
  - {key: x.sg_ready_a, label: SG ready A, table: input, address: 158, type: u16}
  - {key: x.sg_ready_b, label: SG ready B, table: input, address: 159, type: u16}
  - {key: x.smart_dhw_mode, label: Smart DHW mode, table: input, address: 161, type: u16, enum: smart_dhw_mode}
  - {key: x.smart_dhw_control_status, label: Smart DHW control status, table: input, address: 162, type: u16, enum: smart_dhw_control_status}
  - {key: x.smart_price_dhw_enabled, label: Smart price DHW enabled, table: input, address: 163, type: u16}
  - {key: x.smart_price_heating_enabled, label: Smart price heating enabled, table: input, address: 164, type: u16}
  - {key: x.electricity_price_region, label: Electricity price region, table: input, address: 165, type: str, length: 1}
  - {key: x.energy_prices_available, label: Energy prices available, table: input, address: 166, type: u16}
  - {key: x.wifi_connected, label: Wi-Fi connected, table: input, address: 168, type: u16}
  - {key: x.cloud_connected, label: Cloud connected, table: input, address: 169, type: u16}
  - {key: x.vacation_mode, label: Vacation mode, table: input, address: 170, type: u16}
  - {key: x.sn_1, label: Serial number (1/5), table: input, address: 180, type: u16, note: 'The serial number is register 180 in decimal followed by registers 181-184, each as three decimal digits.'}
  - {key: x.sn_2, label: Serial number (2/5), table: input, address: 181, type: u16, note: 'The serial number is register 180 in decimal followed by registers 181-184, each as three decimal digits.'}
  - {key: x.sn_3, label: Serial number (3/5), table: input, address: 182, type: u16, note: 'The serial number is register 180 in decimal followed by registers 181-184, each as three decimal digits.'}
  - {key: x.sn_4, label: Serial number (4/5), table: input, address: 183, type: u16, note: 'The serial number is register 180 in decimal followed by registers 181-184, each as three decimal digits.'}
  - {key: x.sn_5, label: Serial number (5/5), table: input, address: 184, type: u16, note: 'The serial number is register 180 in decimal followed by registers 181-184, each as three decimal digits.'}
  - {key: x.ip_1, label: IP address (1/4), table: input, address: 186, type: u16, note: One octet of the IP address per register (186-189).}
  - {key: x.ip_2, label: IP address (2/4), table: input, address: 187, type: u16, note: One octet of the IP address per register (186-189).}
  - {key: x.ip_3, label: IP address (3/4), table: input, address: 188, type: u16, note: One octet of the IP address per register (186-189).}
  - {key: x.ip_4, label: IP address (4/4), table: input, address: 189, type: u16, note: One octet of the IP address per register (186-189).}
  - {key: x.fw_major, label: Firmware version (1/3), table: input, address: 191, type: u16, note: 'Firmware version as major, minor, patch in registers 191, 192, 193.'}
  - {key: x.fw_minor, label: Firmware version (2/3), table: input, address: 192, type: u16, note: 'Firmware version as major, minor, patch in registers 191, 192, 193.'}
  - {key: x.fw_patch, label: Firmware version (3/3), table: input, address: 193, type: u16, note: 'Firmware version as major, minor, patch in registers 191, 192, 193.'}

derived:
  - {key: x.compressor_energy_total, label: Compressor energy total, unit: kWh, sum: [{key: x.compressor_energy_mwh}, {key: x.compressor_energy_kwh}]}
  - {key: x.additional_energy_total, label: Additional heater energy total, unit: kWh, sum: [{key: x.additional_energy_mwh}, {key: x.additional_energy_kwh}]}
  - {key: x.heating_energy_total, label: Heating energy total, unit: kWh, sum: [{key: x.heating_energy_mwh}, {key: x.heating_energy_kwh}]}
  - {key: x.cooling_energy_total, label: Cooling energy total, unit: kWh, sum: [{key: x.cooling_energy_mwh}, {key: x.cooling_energy_kwh}]}
  - {key: x.dhw_energy_total, label: DHW energy total, unit: kWh, sum: [{key: x.dhw_energy_mwh}, {key: x.dhw_energy_kwh}]}

enums:
  unit_state: {'0': All off, '1': 'On'}
  heatpump_state: {'0': None, '1': Defrost, '2': DHW, '3': Heating, '4': Cooling}
  heating_released: {'0': 'Off', '1': Ok}
  cooling_released: {'0': 'Off', '1': Ok}
  compressor_released: {'0': 'Off', '1': Ok}
  addition_released: {'0': 'Off', '1': Ok}
  heat_emitter_type: {'0': Underfloor heating, '1': Radiators}
  time_to_defrost: {'0': Not needed, '1': Needed}
  compressor_state: {'0': 'Off', '1': Idle, '2': Prepare for heating, '3': Prepare for cooling, '4': Prepare 1 for DHW, '5': Prepare 2 for DHW, '6': Heating, '7': Cooling, '8': DHW, '9': Defrost DHW passive, '10': Defrost heating passive, '11': Prepare for pool, '12': Pool, '13': Defrost pool passive}
  bt2_detected: {'0': Not connected, '1': Connected, '2': Detecting}
  bbr_locked: {'0': Unlocked, '1': Locked}
  alarm_code: {'0': No Alarm, '1': Outdoor Sensor Error (BT1), '2': Indoor Sensor Error (BT2), '3': Pool Sensor Error (BT4), '4': Flow Line Sensor Error (BT11), '5': External Flow Line Sensor Error (BT12), '6': Tank Temperature Sensor Error (BT30), '7': Heating Medium PHEX Inlet Sensor Error (BT31), '9': Hot Water PHEX Outlet Sensor Error (BT34), '10': Auxiliary Input Error (BTX), '11': Condenser Outlet Sensor Error (BT10), '13': Source Flow Sensor Error (BT14), '14': Source Return Flow Sensor Error (BT15), '15': Sink Flow Sensor Error (BT20), '19': Suction Line Sensor Error (BT23), '21': Low Pressure Transmitter Error (BP1), '22': High Pressure Transmitter Error (BP2), '27': Com EA2W Module Error, '29': Inverter Error 5x in 3 hours, '30': Filter Change Alarm, '31': Hot Gas Alarm, '33': High Pressure Alarm, '35': Low Pressure Alarm, '37': Source Temperature Alarm, '39': EEV Actuator Malfunction, '42': BT23 Low Temperature Alarm, '43': No Communication With Outdoor Module, '44': Low Defrost Flow, '45': Fan Error (No RPM Feedback), '47': Incompatible Software in the Outdoor Module, '53': Cooling blocked - Low ambient temperature, '60': Anti-freeze protection, '61': Low water flow protection, '64': Exhaust temperature overprotection, '69': High flow temperature difference protection, '70': Outlet water over heat, '84': High pressure protection 3 times, '86': Low pressure protection 3 times, '90': Low water flow protection 3+, '92': Anti-freeze protection 3 times, '96': Discharge over heat protection 3 times, '98': High flow temperature difference protection 3 times, '99': Low outlet water temp 3 times, '100': Outlet water overtemperature protection 3 times, '112': Inlet water temperature failure, '113': Outlet water temperature failure, '114': Coil temperature failure, '115': Ambient temperature failure, '116': Suction temperature failure, '123': Discharge temperature failure, '126': Low ambient temperature failure, '127': Low outlet water temperature, '139': Fan 1 failure, '140': Fan 2 failure, '141': Communication failure (mainboard with fan motor module board), '143': Communication failure (mainboard with fan motor 2 module board), '144': IPM overheat, '145': Compressor start failure, '146': Compressor over current, '147': Input voltage phase loss, '148': IPM current sampling fault, '149': Overheat protection of drive board devices, '150': Pre-charge failure, '151': DC bus overvoltage, '152': DC bus undervoltage, '153': AC input voltage undervoltage, '154': AC input overcurrent shutdown, '155': Input voltage sampling fault, '156': DSP and PFC communication failure, '157': Drive plate temperature fault, '158': DSP and communication board communication failure, '159': Mainboard communication failure, '161': Compressor default phase, '163': Faulty input current sampling, '166': EEPROM fault, '167': Input voltage overlimiting protection, '175': Compressor overspeed protection, '247': Return water temperature sensor fault, '248': Outlet water temperature sensor fault, '253': Fault of water inlet sensor at water source side, '254': Fault of water outlet temperature sensor at water source side, '256': Exhaust temperature sensor fault, '257': Suction air temperature sensor fault, '269': Main Control-Press Driver Communication Failure, '274': Driver DC bus overvoltage and undervoltage protection, '275': Low pressure sensor failure, '276': High pressure sensor fault, '279': Fault of water flow switch on the ground source side, '306': Driver module protection (FO), '307': Compressor out of step/or start failure/phase loss, '308': Driver input overcurrent protection/phase current overcurrent protection/current detection circuit fault, '309': Driver module hardware protection/IPM module temperature sensor fault, '310': Low pressure switch off protection (Low low pressure protection), '311': High pressure switch off protection, '312': Excessive exhaust temperature protection, '313': Driver IPM overtemperature protection, '315': Over-pressure protection of high pressure, '325': Low-pressure protection for high-pressure, '326': High-pressure protection for low-pressure, '327': Fault of water flow switch on the ground source side, '333': Com W2W Module 1 Error, '334': Com W2W Module 2 Error}
  sg_mode: {'0': Disabled, '1': Blocked, '2': Normal, '3': Encouraged, '4': Ordered}
  smart_dhw_mode: {'0': 'Off', '1': Eco, '2': Balanced, '3': Comfort}
  smart_dhw_control_status: {'0': Unavailable, '1': Standby, '2': Raising, '3': Lowering, '4': Lowering long term, '5': Paused}
  operation_mode: {'0': Auto, '1': Manual, '2': Additional heat only}
  use_operation_mode_sensor: {'0': BT1 (Outdoor sensor), '1': BT2 (Indoor sensor), '2': BT3 (Flow sensor), '3': AUX, '4': External}
  room_compensation_factor: {'0': 'Off', '5': Minimal, '10': Normal, '20': Maximal}
  curve_type_heating: {'0': Auto, '1': Manual}
  dhw_mode: {'1': Normal, '2': Extra}
  ventilation_state: {'0': 'Off', '1': Normal, '2': Extra, '3': Reduced}

notes:
- 'qvantum_modbus defaults: Modbus TCP port 502 or RTU at 9600 baud 8N1, unit id 1, polling every 5 s.'
- qvantum_modbus reads neighbouring registers of the same table in one request and reads across a gap of one unused register.
- 'Input register 165 (electricity price region, two ASCII characters, high byte first) is marked in qvantum_modbus as not
  working: the region may need more than two characters.'
- 'Some holding registers are only meaningful in a given mode: the manual allow switches (2-5) in operation mode manual (holding
  1 = 1), the user heating curve points (24-30) with curve type user defined (holding 22 = 1).'
- Taken from open-source projects (see sources); not checked against manufacturer documents.
