# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Thermia Modbus protocol for Genesis platform (version 10.0, VSJSD1002).

modbusspec: 0
id: thermia-heat-pump
manufacturer: Thermia
name: Genesis platform heat pumps (Mega, Diplomat Inverter)
kind: heat_pump

sources:
- title: Modbus protocol for Genesis platform (User Guide VSJSD1002)
  version: '10.0'
  url: https://www.tcmadmin.thermia.se/docroot/dokumentbank/Modbus%20protocol%20for%20Genesis%20platform%2010.pdf
  sha256: b02ad7d21a2e34b69c0e4f051936385b9e3e169478db66edc46f43898b05b2a3
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/thermia/thermia

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 19200
    format: 8E1

encoding:
  byte_order: big
  word_order: big

model_choice: user

models:
  - {id: mega, name: Mega}
  - {id: diplomat_inverter, name: Diplomat Inverter}

points:
  # Input registers (function 04)
  - {key: state, label: 'Currently running: first prioritised demand', table: input, address: 1, type: u16, enum: demand}
  - {key: x.second_demand, label: 'Currently running: second prioritised demand', table: input, address: 55, type: u16, enum: demand}
  - {key: x.third_demand, label: 'Currently running: third prioritised demand', table: input, address: 56, type: u16, enum: demand}
  - {key: x.compressor_available_gears, label: Compressor available gears, table: input, address: 4, type: u16, scale: 0.01, poll: slow}
  - {key: x.compressor_speed_rpm, label: Compressor speed, table: input, address: 5, type: u16, unit: rpm}
  - {key: x.external_heater_demand, label: 'External additional heater: current demand', table: input, address: 6, type: u16, unit: '%', scale: 0.01}
  - {key: x.discharge_pipe_temperature, label: Discharge pipe temperature, table: input, address: 7, type: s16, unit: °C, scale: 0.01}
  - {key: x.condenser_in_temperature, label: Condenser in temperature, table: input, address: 8, type: s16, unit: °C, scale: 0.01}
  - {key: x.condenser_out_temperature, label: Condenser out temperature, table: input, address: 9, type: s16, unit: °C, scale: 0.01}
  - {key: x.brine_in_temperature, label: Brine in temperature, table: input, address: 10, type: s16, unit: °C, scale: 0.01}
  - {key: x.brine_out_temperature, label: Brine out temperature, table: input, address: 11, type: s16, unit: °C, scale: 0.01}
  - {key: x.supply_temperature, label: System supply line temperature, table: input, address: 12, type: s16, unit: °C, scale: 0.01}
  - {key: x.outdoor_temperature, label: Outdoor temperature, table: input, address: 13, type: s16, unit: °C, scale: 0.01}
  - {key: x.tap_water_top_temperature, label: Tap water top temperature, table: input, address: 15, type: s16, unit: °C, scale: 0.01}
  - {key: x.tap_water_lower_temperature, label: Tap water lower temperature, table: input, address: 16, type: s16, unit: °C, scale: 0.01}
  - {key: x.tap_water_weighted_temperature, label: Tap water weighted temperature, table: input, address: 17, type: s16, unit: °C, scale: 0.01}
  - {key: x.supply_set_point, label: System supply line calculated set point, table: input, address: 18, type: s16, unit: °C, scale: 0.01}
  - {key: x.condenser_pump_speed, label: Condenser circulation pump speed, table: input, address: 39, type: u16, unit: '%', scale: 0.01}
  - {key: x.mix_valve_1_supply_temperature, label: Mix valve 1 supply line temperature, table: input, address: 40, type: s16, unit: °C, scale: 0.01}
  - {key: x.buffer_tank_temperature, label: Buffer tank temperature, table: input, address: 41, type: s16, unit: °C, scale: 0.01}
  - {key: x.mix_valve_1_position, label: Mix valve 1 position, table: input, address: 43, type: u16, unit: '%', scale: 0.01}
  - {key: x.brine_pump_speed, label: Brine circulation pump speed, table: input, address: 44, type: u16, unit: '%', scale: 0.01}
  - {key: x.hgw_supply_temperature, label: HGW supply line temperature, table: input, address: 45, type: s16, unit: °C, scale: 0.01, models: [diplomat_inverter]}
  - {key: x.hot_water_valve_position, label: Hot water directional valve position, table: input, address: 47, type: u16, unit: '%', models: [mega]}
  - {key: x.compressor_hours, label: Compressor operating hours, table: input, address: 48, type: u32, unit: h, poll: slow, note: 'MSB register 48, LSB register 49.'}
  - {key: x.tap_water_hours, label: Tap water operating hours, table: input, address: 50, type: u32, unit: h, poll: slow, note: 'MSB register 50, LSB register 51.'}
  - {key: x.external_heater_hours, label: External additional heater operating hours, table: input, address: 52, type: u32, unit: h, poll: slow, note: 'MSB register 52, LSB register 53.'}
  - {key: x.compressor_speed, label: Compressor speed percent, table: input, address: 54, type: u16, unit: '%', scale: 0.01}
  - {key: x.software_major, label: 'Software version: major', table: input, address: 57, type: u16, poll: slow}
  - {key: x.software_minor, label: 'Software version: minor', table: input, address: 58, type: u16, poll: slow}
  - {key: x.software_micro, label: 'Software version: micro', table: input, address: 59, type: u16, poll: slow}
  - {key: x.compressor_blocked, label: Compressor temporarily blocked (start restriction timer), table: input, address: 60, type: u16}
  - {key: x.compressor_gear, label: Compressor current gear, table: input, address: 61, type: u16, scale: 0.01}
  - {key: x.internal_heater_step, label: Internal additional heater current step, table: input, address: 67, type: u16, models: [diplomat_inverter]}
  - {key: x.buffer_tank_set_point, label: Buffer tank charge set point, table: input, address: 68, type: s16, unit: °C, scale: 0.01}
  # Electric meter (Diplomat Inverter)
  - {key: l1_current, label: Electric meter L1 current, table: input, address: 69, type: s16, unit: A, scale: 0.01, models: [diplomat_inverter]}
  - {key: l2_current, label: Electric meter L2 current, table: input, address: 70, type: s16, unit: A, scale: 0.01, models: [diplomat_inverter]}
  - {key: l3_current, label: Electric meter L3 current, table: input, address: 71, type: s16, unit: A, scale: 0.01, models: [diplomat_inverter]}
  - {key: l1_voltage, label: Electric meter L1-0 voltage, table: input, address: 72, type: s16, unit: V, scale: 0.01, models: [diplomat_inverter]}
  - {key: l2_voltage, label: Electric meter L2-0 voltage, table: input, address: 73, type: s16, unit: V, scale: 0.01, models: [diplomat_inverter]}
  - {key: l3_voltage, label: Electric meter L3-0 voltage, table: input, address: 74, type: s16, unit: V, scale: 0.01, models: [diplomat_inverter]}
  - {key: x.l1_l2_voltage, label: Electric meter L1-L2 voltage, table: input, address: 75, type: s16, unit: V, scale: 0.1, models: [diplomat_inverter]}
  - {key: x.l2_l3_voltage, label: Electric meter L2-L3 voltage, table: input, address: 76, type: s16, unit: V, scale: 0.1, models: [diplomat_inverter]}
  - {key: x.l3_l1_voltage, label: Electric meter L3-L1 voltage, table: input, address: 77, type: s16, unit: V, scale: 0.1, models: [diplomat_inverter]}
  - {key: l1_power, label: Electric meter L1 power, table: input, address: 78, type: s16, unit: W, positive: consumption, models: [diplomat_inverter], verified: false, note: Direction not stated in the document; assumed positive = the heat pump consumes.}
  - {key: l2_power, label: Electric meter L2 power, table: input, address: 79, type: s16, unit: W, positive: consumption, models: [diplomat_inverter], verified: false, note: Direction not stated in the document; assumed positive = the heat pump consumes.}
  - {key: l3_power, label: Electric meter L3 power, table: input, address: 80, type: s16, unit: W, positive: consumption, models: [diplomat_inverter], verified: false, note: Direction not stated in the document; assumed positive = the heat pump consumes.}
  - {key: x.meter_value, label: Electric meter - meter value, table: input, address: 81, type: u16, unit: kWh, poll: slow, models: [diplomat_inverter]}
  - {key: consumer_energy, label: Electric meter kWh total, table: input, address: 83, type: u32, word_order: little, unit: kWh, scale: 0.1, poll: slow, models: [diplomat_inverter], note: 'LSB in register 83, MSB in register 84.', conflicts: [{sources: [openwb], type: s32, label: Counter imported energy}]}
  - {key: x.comfort_mode, label: Comfort mode (Smart Grid), table: input, address: 82, type: u16, enum: comfort_mode}
  # Extension module temperatures (EM)
  - {key: x.twc_supply_temperature, label: TWC supply line temperature (EM), table: input, address: 95, type: s16, unit: °C, scale: 0.01, optional: true}
  - {key: x.mix_valve_2_supply_temperature, label: Mix valve 2 supply line temperature (EM), table: input, address: 99, type: s16, unit: °C, scale: 0.01, optional: true}
  - {key: x.pool_supply_temperature, label: Pool supply line temperature (EM), table: input, address: 119, type: s16, unit: °C, scale: 0.01, optional: true}
  - {key: x.pool_return_temperature, label: Pool return line temperature (EM), table: input, address: 120, type: s16, unit: °C, scale: 0.01, optional: true}
  - {key: x.room_temperature, label: Room temperature sensor, table: input, address: 121, type: s16, unit: °C, scale: 0.1}
  - {key: x.superheat, label: Superheat temperature, table: input, address: 125, type: s16, unit: K, scale: 0.01}
  - {key: x.subcooling, label: Sub cooling temperature, table: input, address: 126, type: s16, unit: K, scale: 0.01}
  - {key: x.low_pressure, label: 'Low pressure side, pressure', table: input, address: 127, type: s16, unit: bar, scale: 0.01, note: Gauge pressure.}
  - {key: x.high_pressure, label: 'High pressure side, pressure', table: input, address: 128, type: s16, unit: bar, scale: 0.01, note: Gauge pressure.}
  - {key: x.liquid_line_temperature, label: Liquid line temperature, table: input, address: 129, type: s16, unit: °C, scale: 0.01}
  - {key: x.suction_gas_temperature, label: Suction gas temperature, table: input, address: 130, type: s16, unit: °C, scale: 0.01}
  - {key: x.heating_season_integral, label: Heating season integral value, table: input, address: 131, type: s16}

  # Discrete inputs (function 02): alarms and states
  - {key: x.alarm_class_a, label: 'Alarm active, class A', table: discrete, address: 0, type: bool}
  - {key: x.alarm_class_b, label: 'Alarm active, class B', table: discrete, address: 1, type: bool}
  - {key: x.alarm_class_c, label: 'Alarm active, class C', table: discrete, address: 2, type: bool}
  - {key: x.alarm_class_d, label: 'Alarm active, class D (Genesis secondary)', table: discrete, address: 3, type: bool, models: [mega]}
  - {key: x.alarm_class_e, label: 'Alarm active, class E (legacy secondary)', table: discrete, address: 4, type: bool, models: [mega]}
  - {key: x.high_pressure_alarm, label: High pressure switch alarm, table: discrete, address: 9, type: bool}
  - {key: x.low_pressure_alarm, label: Low pressure level alarm, table: discrete, address: 10, type: bool}
  - {key: x.discharge_temperature_alarm, label: High discharge pipe temperature alarm, table: discrete, address: 11, type: bool}
  - {key: x.pressure_limit, label: Operating pressure limit indication, table: discrete, address: 12, type: bool}
  - {key: x.discharge_sensor_alarm, label: Discharge pipe sensor alarm, table: discrete, address: 13, type: bool}
  - {key: x.liquid_line_sensor_alarm, label: Liquid line sensor alarm, table: discrete, address: 14, type: bool}
  - {key: x.suction_gas_sensor_alarm, label: Suction gas sensor alarm, table: discrete, address: 15, type: bool}
  - {key: x.flow_switch_alarm, label: Flow/pressure switch alarm, table: discrete, address: 16, type: bool}
  - {key: x.phase_detection_alarm, label: Power input phase detection alarm, table: discrete, address: 22, type: bool}
  - {key: x.inverter_unit_alarm, label: Inverter unit alarm, table: discrete, address: 23, type: bool}
  - {key: x.supply_low_temperature_alarm, label: System supply low temperature alarm, table: discrete, address: 24, type: bool}
  - {key: x.compressor_low_speed_alarm, label: Compressor low speed alarm, table: discrete, address: 25, type: bool}
  - {key: x.low_superheat_alarm, label: Low super heat alarm, table: discrete, address: 26, type: bool}
  - {key: x.pressure_ratio_alarm, label: Pressure ratio out of range alarm, table: discrete, address: 27, type: bool}
  - {key: x.envelope_alarm, label: Compressor pressure outside envelope alarm, table: discrete, address: 28, type: bool}
  - {key: x.brine_temperature_alarm, label: Brine temperature out of range alarm, table: discrete, address: 29, type: bool}
  - {key: x.brine_in_sensor_alarm, label: Brine in sensor alarm, table: discrete, address: 30, type: bool}
  - {key: x.brine_out_sensor_alarm, label: Brine out sensor alarm, table: discrete, address: 31, type: bool}
  - {key: x.condenser_in_sensor_alarm, label: Condenser in sensor alarm, table: discrete, address: 32, type: bool}
  - {key: x.condenser_out_sensor_alarm, label: Condenser out sensor alarm, table: discrete, address: 33, type: bool}
  - {key: x.outdoor_sensor_alarm, label: Outdoor sensor alarm, table: discrete, address: 34, type: bool}
  - {key: x.supply_sensor_alarm, label: System supply line sensor alarm, table: discrete, address: 35, type: bool}
  - {key: x.mix_valve_1_sensor_alarm, label: Mix valve 1 supply line sensor alarm, table: discrete, address: 36, type: bool}
  - {key: x.brine_delta_alarm, label: Brine delta out of range alarm, table: discrete, address: 49, type: bool}
  - {key: x.tap_water_mid_sensor_alarm, label: Tap water mid sensor alarm, table: discrete, address: 50, type: bool}
  - {key: x.hgw_sensor_alarm, label: HGW sensor alarm, table: discrete, address: 52, type: bool, models: [diplomat_inverter]}
  - {key: x.internal_heater_alarm, label: Internal additional heater alarm, table: discrete, address: 53, type: bool, models: [diplomat_inverter]}
  - {key: x.brine_in_high_alarm, label: Brine in high temperature alarm, table: discrete, address: 55, type: bool}
  - {key: x.brine_in_low_alarm, label: Brine in low temperature alarm, table: discrete, address: 56, type: bool}
  - {key: x.brine_out_low_alarm, label: Brine out low temperature alarm, table: discrete, address: 57, type: bool}
  - {key: x.mix_valve_1_deviation_alarm, label: Mix valve 1 supply temperature deviation alarm, table: discrete, address: 60, type: bool}
  - {key: x.sum_alarm, label: Sum alarm, table: discrete, address: 66, type: bool}
  - {key: x.room_sensor_alarm, label: Temperature room sensor alarm, table: discrete, address: 74, type: bool}
  - {key: x.inverter_communication_alarm, label: Inverter unit communication alarm, table: discrete, address: 75, type: bool}
  - {key: x.tap_water_end_tank_sensor_alarm, label: Tap water end tank sensor alarm, table: discrete, address: 81, type: bool}
  - {key: x.anti_legionella_time_alarm, label: Maximum time for anti-legionella exceeded alarm, table: discrete, address: 82, type: bool, models: [diplomat_inverter]}
  - {key: x.compressor_signal, label: Compressor control signal, table: discrete, address: 199, type: bool}
  - {key: x.smart_grid_1, label: 'Smart Grid 1, EVU input', table: discrete, address: 201, type: bool}
  - {key: x.external_alarm_input, label: External alarm input, table: discrete, address: 202, type: bool}
  - {key: x.smart_grid_2, label: Smart Grid 2, table: discrete, address: 204, type: bool}
  - {key: x.heating_season, label: Heating season (winter) active, table: discrete, address: 220, type: bool}
  - {key: x.external_heater_active, label: External additional heater active, table: discrete, address: 221, type: bool}
  - {key: x.internal_heater_active, label: Internal additional heater active, table: discrete, address: 222, type: bool, models: [diplomat_inverter]}
  - {key: x.stopping, label: Heat pump stopping, table: discrete, address: 224, type: bool}
  - {key: x.ok_to_start, label: Heat pump OK to start, table: discrete, address: 225, type: bool}
  - {key: x.cannot_speed_up, label: Compressor is unable to speed up, table: discrete, address: 246, type: bool}

  # Coils (function 01 / 05): main enables
  - {key: x.enable_tap_water, label: Enable tap water, table: coil, address: 8, type: bool, writable: true, poll: slow}
  - {key: x.enable_heat, label: Enable heat, table: coil, address: 9, type: bool, writable: true, poll: slow}
  - {key: x.enable_active_cooling, label: Enable active cooling, table: coil, address: 10, type: bool, writable: true, poll: slow}
  - {key: x.enable_external_heater, label: Enable external additional heater, table: coil, address: 5, type: bool, writable: true, poll: slow}
  - {key: x.enable_internal_heater, label: Enable internal additional heater, table: coil, address: 4, type: bool, writable: true, poll: slow, models: [diplomat_inverter]}
  - {key: x.reset_alarms, label: Reset all alarms, table: coil, address: 3, type: bool, writable: true, poll: slow}

  # Holding registers (function 03 / 06): main settings
  - {key: x.operational_mode, label: Operational mode, table: holding, address: 0, type: u16, enum: operational_mode, writable: true, poll: slow}
  - {key: x.max_supply_limit, label: 'Max limitation, set point curve radiator', table: holding, address: 3, type: s16, unit: °C, scale: 0.01, writable: true, poll: slow}
  - {key: x.min_supply_limit, label: 'Min limitation, set point curve radiator', table: holding, address: 4, type: s16, unit: °C, scale: 0.01, writable: true, poll: slow}
  - {key: x.comfort_wheel, label: Comfort wheel setting, table: holding, address: 5, type: s16, unit: °C, scale: 0.01, writable: true, poll: slow, verified: false, note: Unit not stated in the document; assumed °C.}
  - {key: x.heating_stop_temperature, label: Heating season stop temperature, table: holding, address: 16, type: s16, unit: °C, scale: 0.01, writable: true, poll: slow}
  - {key: x.tap_water_start_temperature, label: Start temperature tap water, table: holding, address: 22, type: s16, unit: °C, scale: 0.01, writable: true, poll: slow}
  - {key: x.tap_water_stop_temperature, label: Stop temperature tap water, table: holding, address: 23, type: s16, unit: °C, scale: 0.01, writable: true, poll: slow}
  - {key: x.min_gear_heating, label: Minimum allowed gear in heating, table: holding, address: 26, type: u16, writable: true, poll: slow}
  - {key: x.max_gear_heating, label: Maximum allowed gear in heating, table: holding, address: 27, type: u16, writable: true, poll: slow}
  - {key: x.max_gear_tap_water, label: Maximum allowed gear in tap water, table: holding, address: 28, type: u16, writable: true, poll: slow}
  - {key: x.min_gear_tap_water, label: Minimum allowed gear in tap water, table: holding, address: 29, type: u16, writable: true, poll: slow}
  - {key: x.brine_in_high_limit, label: Brine in high alarm limit, table: holding, address: 67, type: s16, unit: °C, scale: 0.01, writable: true, poll: slow}
  - {key: x.brine_in_low_limit, label: Brine in low alarm limit, table: holding, address: 68, type: s16, unit: °C, scale: 0.01, writable: true, poll: slow}
  - {key: x.brine_out_low_limit, label: Brine out low alarm limit, table: holding, address: 69, type: s16, unit: °C, scale: 0.01, writable: true, poll: slow}
  - {key: x.fixed_supply_set_point, label: Fixed system supply set point, table: holding, address: 116, type: s16, unit: °C, scale: 0.01, writable: true, poll: slow, note: Used only when coil 41 (enable fixed system supply set point) is set.}

derived:
  - {key: consumer_power, label: Electric meter power, unit: W, positive: consumption, models: [diplomat_inverter], verified: false, sum: [{key: l1_power}, {key: l2_power}, {key: l3_power}], note: Sum of the three phase powers; direction assumed (see the phase powers).}

enums:
  demand: {'1': Manual operation, '2': Defrost, '3': Hot water, '4': Heat, '5': Cool, '6': Pool, '7': Anti legionella, '98': Standby, '99': No demand, '100': 'Off'}
  operational_mode: {'1': 'Off', '2': Standby, '3': On / auto}
  comfort_mode: {'1': EVU (blocked), '4': Normal, '5': Comfort, '6': Boost}

problems:
  - {when: {key: x.sum_alarm, equals: 1}, kind: fault, text: Heat pump alarm (sum alarm)}
  - {when: {key: x.high_pressure_alarm, equals: 1}, kind: fault, text: High pressure switch alarm}
  - {when: {key: x.low_pressure_alarm, equals: 1}, kind: fault, text: Low pressure level alarm}
  - {when: {key: x.discharge_temperature_alarm, equals: 1}, kind: fault, text: High discharge pipe temperature alarm}
  - {when: {key: x.flow_switch_alarm, equals: 1}, kind: fault, text: Flow/pressure switch alarm}
  - {when: {key: x.phase_detection_alarm, equals: 1}, kind: fault, text: Power input phase detection alarm}
  - {when: {key: x.inverter_unit_alarm, equals: 1}, kind: fault, text: Inverter unit alarm}
  - {when: {key: x.inverter_communication_alarm, equals: 1}, kind: fault, text: Inverter unit communication alarm}
  - {when: {key: x.brine_temperature_alarm, equals: 1}, kind: warning, text: Brine temperature out of range}
  - {when: {key: x.brine_in_high_alarm, equals: 1}, kind: warning, text: Brine in high temperature alarm}
  - {when: {key: x.brine_in_low_alarm, equals: 1}, kind: warning, text: Brine in low temperature alarm}
  - {when: {key: x.brine_out_low_alarm, equals: 1}, kind: warning, text: Brine out low temperature alarm}
  - {when: {key: x.brine_delta_alarm, equals: 1}, kind: warning, text: Brine delta out of range}
  - {when: {key: x.supply_low_temperature_alarm, equals: 1}, kind: warning, text: System supply low temperature alarm}
  - {when: {key: x.outdoor_sensor_alarm, equals: 1}, kind: warning, text: Outdoor sensor alarm}
  - {when: {key: x.supply_sensor_alarm, equals: 1}, kind: warning, text: System supply line sensor alarm}
  - {when: {key: x.brine_in_sensor_alarm, equals: 1}, kind: warning, text: Brine in sensor alarm}
  - {when: {key: x.brine_out_sensor_alarm, equals: 1}, kind: warning, text: Brine out sensor alarm}
  - {when: {key: x.condenser_in_sensor_alarm, equals: 1}, kind: warning, text: Condenser in sensor alarm}
  - {when: {key: x.condenser_out_sensor_alarm, equals: 1}, kind: warning, text: Condenser out sensor alarm}
  - {when: {key: x.discharge_sensor_alarm, equals: 1}, kind: warning, text: Discharge pipe sensor alarm}
  - {when: {key: x.internal_heater_alarm, equals: 1}, kind: warning, text: Internal additional heater alarm}
  - {when: {key: x.anti_legionella_time_alarm, equals: 1}, kind: warning, text: Maximum time for anti-legionella exceeded}

notes:
- The document lists a 0-based address and a 1-based "de facto" address (00001 / 10001 / 30001 / 40001 style) for each register;
  the 0-based ones are used here.
- The document doesn't say how the two models can be told apart over Modbus, so the user picks the model. Registers marked
  for only one of them carry `models`; the rest apply to both.
- Analog registers use two's complement for negative values; the document doesn't say per register which are signed. Temperatures,
  set points and powers are read as signed, positions, speeds and counters as unsigned.
- '32-bit counters are split into MSB and LSB registers: the operating hours MSB first, the electric meter total LSB first.'
- The alarm classes (A–E) are not explained in the document; which alarms are faults and which warnings here is assumed. Mega
  systems with Genesis or legacy secondary units have further per-unit alarm bit fields (input 153–173) that are left out.
- 'Left out: the heat curve coordinates, the mixing valve 2–5 curves and limits, the extension-module (EM) cooling, surplus
  heat, WCS and TWC registers, PID values, pump speed limits and most enable coils.'
- 'Factory settings: RTU 19200 baud, even parity, 1 stop bit, address 1; TCP port 502 (the unit id is ignored on TCP).'
- openwb give word order little; the documents' setting (big) is used.
