# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Victron's GX Modbus-TCP register list dbus_modbustcp 744e228 (revision 55) and dbus_modbustcp's attributes.csv.

modbusspec: 0
id: victron-gx-heatpump
manufacturer: Victron Energy
name: 'GX Modbus-TCP: heat pump (com.victronenergy.heatpump)'
kind: heat_pump

sources:
- title: Victron GX Modbus-TCP register list (CCGX-Modbus-TCP-register-list)
  version: dbus_modbustcp 744e228 (revision 55)
  url: https://github.com/victronenergy/dbus_modbustcp/blob/744e228f4124c233367d00e3a7d245e0139bfcb6/CCGX-Modbus-TCP-register-list.xlsx
- title: dbus_modbustcp attributes.csv (Victron's register table in the Modbus-TCP service source)
  version: commit 744e228
  url: https://github.com/victronenergy/dbus_modbustcp/blob/744e228f4124c233367d00e3a7d245e0139bfcb6/attributes.csv
- id: hass-victron
  title: hass-victron (Home Assistant integration)
  url: https://github.com/sfstar/hass-victron
  license: Apache-2.0
  commit: 3d3ec1e6cb7768d3c6d49ed23e9b52814477c205
  path: custom_components/victron/const.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

points:
  - {key: x.product_id, label: Product ID, table: holding, address: 5500, type: u16, poll: slow}
  - {key: state, label: Heatpump state, table: holding, address: 5501, type: u16, enum: state}
  - {key: consumer_power, label: Power consumed by heatpump, table: holding, address: 5502, type: u32, unit: W, positive: consumption}
  - {key: consumer_energy, label: Total energy consumed, table: holding, address: 5504, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.temperature, label: 'Current temperature of medium (room, water)', table: holding, address: 5506, type: s16, unit: °C, scale: 0.1}
  - {key: x.target_temperature, label: Target temperature of medium, table: holding, address: 5507, type: s16, unit: °C, scale: 0.1}
  - {key: x.custom_name, label: Custom Name, table: holding, address: 5510, type: str, length: 8, writable: true, poll: slow}

enums:
  state: {'0': 'Off', '1': Error, '2': Startup, '3': Heating, '4': Cooling}

problems:
  - {when: {key: state, equals: 1}, kind: fault, text: Heat pump error (state 1)}

notes:
- 'No fixed unit id: the GX assigns them (since Venus OS 2.60), normally the device instance; see Settings → Integrations
  → Modbus TCP server → Available services. 1 is only a placeholder.'
- Addresses are the list's numbers, which are the protocol addresses (no 30001/40001 offset); read them as holding registers
  (function 03). Strings carry two characters per register, first character in the high byte.
- Registers the device or firmware doesn't have make the GX answer the whole request with an exception; read them in separate
  requests or skip them.
- Taken from the register list dbus_modbustcp 744e228 (revision 55); attributes.csv (Victron's dbus_modbustcp source) filled
  in what the list leaves out.
- The unit id is the GX device instance of this service; hass-victron finds it by scanning a fixed list of unit ids.
