# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: hisense-imodkit
manufacturer: Hisense
name: VRF air conditioning via i-Modkit HCPC-H2M1C gateway
kind: hvac

sources:
- id: hisense-vrf
  title: hisense_vrf (Home Assistant integration)
  url: https://github.com/buchuman/hisense_vrf
  license: MIT
  commit: 41d7b32c4466aeee1061bec972c9d493ba4e8628
  path: pyacmodbus-stub/pyacmodbus/__init__.py, custom_components/hisense_vrf/sensor.py, custom_components/hisense_vrf/exp_descriptors.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp

defaults:
  verified: false
  sources:
  - hisense-vrf

points:
  - {key: x.outdoor_connected_system_0, label: 'Outdoor modules connected, system 0', table: holding, address: 1000, type: u16, note: Bit m (0–4) set = outdoor module m of refrigerant system 0 is connected.}
  - {key: x.outdoor_connected_system_1, label: 'Outdoor modules connected, system 1', table: holding, address: 1001, type: u16, note: Bit m (0–4) set = outdoor module m of refrigerant system 1 is connected.}
  - {key: x.outdoor_connected_system_2, label: 'Outdoor modules connected, system 2', table: holding, address: 1002, type: u16, note: Bit m (0–4) set = outdoor module m of refrigerant system 2 is connected.}
  - {key: x.outdoor_connected_system_3, label: 'Outdoor modules connected, system 3', table: holding, address: 1003, type: u16, note: Bit m (0–4) set = outdoor module m of refrigerant system 3 is connected.}
  - {key: x.outdoor_connected_system_4, label: 'Outdoor modules connected, system 4', table: holding, address: 1004, type: u16, note: Bit m (0–4) set = outdoor module m of refrigerant system 4 is connected.}
  - {key: x.outdoor_connected_system_5, label: 'Outdoor modules connected, system 5', table: holding, address: 1005, type: u16, note: Bit m (0–4) set = outdoor module m of refrigerant system 5 is connected.}
  - {key: x.gw_alarm_display, label: Gateway alarm display, table: holding, address: 4996, type: u16, writable: true}
  - {key: x.gw_unit_count, label: Indoor units found, table: holding, address: 4997, type: u16}
  - {key: x.gw_ctrl_mode, label: Gateway control mode, table: holding, address: 4998, type: u16, note: 1 = the gateway is in Modbus (central) control mode.}
  - {key: x.gw_eeprom_clear, label: Clear EEPROM, table: holding, address: 4999, type: u16, writable: true, note: Write 1 after changing function selections.}
  - {key: x.ou_model_name, label: Outdoor model name, table: holding, address: 5000, type: str, length: 15, chars: low}
  - {key: x.ou_capacity, label: Outdoor capacity code, table: holding, address: 5015, type: u16, note: Capacity in thousands of BTU/h (kBTU/h).}
  - {key: x.ou_unit_id, label: Outdoor unit id, table: holding, address: 5016, type: u16}
  - {key: x.ou_run_status, label: Outdoor run status, table: holding, address: 5017, type: u16, note: The project has no value table.}
  - {key: x.ou_protection_info, label: Outdoor protection / fault code, table: holding, address: 5018, type: u16}
  - {key: x.ou_fan_stage, label: Outdoor fan stage, table: holding, address: 5020, type: u16, note: 0–26.}
  - {key: x.ou_temp_tdo, label: Discharge gas temperature (Tdo), table: holding, address: 5029, type: u16, unit: °C}
  - {key: x.ou_temp_ambient, label: Outdoor ambient temperature (Ta), table: holding, address: 5030, type: u16, unit: °C, bits: [0, 7], signed: true}
  - {key: x.ou_pressure_discharge, label: Discharge pressure (raw), table: holding, address: 5031, type: u16}
  - {key: x.ou_pressure_suction, label: Suction pressure (raw), table: holding, address: 5032, type: u16}
  - {key: x.ou_ev_b, label: Expansion valve EVB opening, table: holding, address: 5033, type: u16, unit: '%'}
  - {key: x.ou_ev_j, label: Expansion valve EVJ opening, table: holding, address: 5034, type: u16, unit: '%'}
  - {key: x.ou_temp_tsc, label: Subcooling temperature (Tsc), table: holding, address: 5035, type: u16, unit: °C, bits: [0, 7], signed: true}
  - {key: x.ou_temp_tchg, label: Temperature Tchg, table: holding, address: 5036, type: u16, unit: °C, bits: [0, 7], signed: true}
  - {key: x.ou_temp_td_avg, label: Average discharge temperature, table: holding, address: 5037, type: u16, unit: °C}
  - {key: x.ou_temp_td, label: Discharge temperature (Td), table: holding, address: 5040, type: u16, unit: °C}
  - {key: x.ou_cumulative_runtime, label: Cumulative runtime, table: holding, address: 5041, type: u32, unit: h}
  - {key: x.ou_current_primary, label: Primary current, table: holding, address: 5043, type: u16, unit: A}
  - {key: x.ou_current_secondary, label: Secondary current, table: holding, address: 5044, type: u16, unit: A, scale: 0.5}
  - {key: x.ou_inverter_status, label: Inverter status, table: holding, address: 5045, type: u16}
  - {key: x.ou_temp_fin, label: Inverter fin temperature, table: holding, address: 5047, type: u16, unit: °C, bits: [0, 7], signed: true}
  - {key: x.ou_freq_actual, label: Inverter frequency (H1), table: holding, address: 5048, type: u16, unit: Hz}
  - {key: x.ou_ev_o, label: Expansion valve EVO opening, table: holding, address: 5050, type: u16, unit: '%'}
  - {key: x.ou_temp_te, label: Evaporation temperature (Te), table: holding, address: 5051, type: u16, unit: °C, bits: [0, 7], signed: true}
  - {key: x.ou_temp_tg, label: Outdoor gas pipe temperature (Tg), table: holding, address: 5052, type: u16, unit: °C, bits: [0, 7], signed: true}
  - {key: x.ou_fan_status, label: Fan controller status, table: holding, address: 5053, type: u16}
  - {key: x.unit_code, label: Unit code, table: holding, address: 40000, type: u16, note: 0 = no indoor unit at this index.}
  - {key: x.capacity_code, label: Capacity code, table: holding, address: 40001, type: u16, note: Capacity in thousands of BTU/h (kBTU/h).}
  - {key: x.running, label: Running, table: holding, address: 40002, type: u16, bits: [0, 0]}
  - {key: state, label: Operating state, table: holding, address: 40002, type: u16, bits: [1, 2], enum: op_state}
  - {key: x.oil_return, label: Oil return, table: holding, address: 40002, type: u16, bits: [3, 3]}
  - {key: x.current_mode, label: Current mode, table: holding, address: 40003, type: u16, bits: [0, 4], enum: mode}
  - {key: x.filter_sign, label: Filter sign, table: holding, address: 40003, type: u16, bits: [5, 5], note: '0 = filter alarm (clean the filter), 1 = no filter alarm.'}
  - {key: x.fan_speed, label: Fan speed (wire controller), table: holding, address: 40004, type: u16, enum: fan}
  - {key: x.mode_jump, label: Modes not allowed, table: holding, address: 40005, type: u16, flags: mode_jump, note: A set bit means the mode can't be set now.}
  - {key: x.fan_jump, label: Fan speeds not allowed, table: holding, address: 40006, type: u16, flags: fan_jump, note: A set bit means the fan speed can't be set now.}
  - {key: x.test_run, label: Test run, table: holding, address: 40007, type: u16, bits: [0, 0]}
  - {key: x.remote_control_active, label: Remote control active, table: holding, address: 40007, type: u16, bits: [1, 1]}
  - {key: x.swing_active, label: Swing active, table: holding, address: 40007, type: u16, bits: [2, 2]}
  - {key: x.full_heat_exchange, label: Full heat exchange, table: holding, address: 40007, type: u16, bits: [3, 3]}
  - {key: x.auto_swing, label: Auto swing, table: holding, address: 40007, type: u16, bits: [4, 4]}
  - {key: x.louver_position, label: Louver position, table: holding, address: 40007, type: u16, bits: [5, 7]}
  - {key: x.setpoint, label: Set temperature, table: holding, address: 40008, type: u16, unit: °C, invalid: [255]}
  - {key: x.cooling_upper_limit, label: Cooling upper limit, table: holding, address: 40009, type: u16, unit: °C}
  - {key: x.cooling_lower_limit, label: Cooling lower limit, table: holding, address: 40010, type: u16, unit: °C}
  - {key: x.heating_upper_limit, label: Heating upper limit, table: holding, address: 40011, type: u16, unit: °C}
  - {key: x.heating_lower_limit, label: Heating lower limit, table: holding, address: 40012, type: u16, unit: °C}
  - {key: x.remote_control_group, label: Wire controller group, table: holding, address: 40013, type: u16}
  - {key: x.temp_correction, label: Temperature setting correction, table: holding, address: 40014, type: u16, bits: [0, 2]}
  - {key: x.humidity, label: Humidity, table: holding, address: 40015, type: u16, unit: '%', note: Room humidity on newer indoor units; older units report a radiation compensation value here.}
  - {key: x.temp_tg, label: Heat exchanger gas pipe temperature (Tg), table: holding, address: 40016, type: s16, unit: °C}
  - {key: x.temp_remote, label: Wire controller thermistor temperature, table: holding, address: 40017, type: s16, unit: °C}
  - {key: x.temp_tl, label: Heat exchanger liquid pipe temperature (Tl), table: holding, address: 40018, type: s16, unit: °C}
  - {key: x.outlet_temp, label: Outlet air temperature (TO), table: holding, address: 40019, type: s16, unit: °C}
  - {key: x.inlet_temp, label: Room / inlet air temperature (TI), table: holding, address: 40020, type: s16, unit: °C}
  - {key: x.required_frequency, label: Requested compressor frequency, table: holding, address: 40021, type: u16, unit: Hz}
  - {key: error_code, label: Alarm code, table: holding, address: 40022, type: u16, enum: alarm}
  - {key: x.shutdown_reason, label: Last shutdown reason, table: holding, address: 40023, type: u16, note: The project has no table for these values.}
  - {key: x.expansion_valve_high, label: Expansion valve opening (high part), table: holding, address: 40024, type: u16, note: The project lists this register but doesn't say how it combines with the next one.}
  - {key: x.expansion_valve_low, label: Expansion valve opening (low part), table: holding, address: 40025, type: u16}
  - {key: x.func_display, label: Function selection display, table: holding, address: 40026, type: u16}
  - {key: x.expansion_valve_pct, label: Expansion valve opening, table: holding, address: 40027, type: u16, unit: '%'}
  - {key: x.fan_actual, label: Fan speed (running), table: holding, address: 40028, type: u16, enum: fan_actual}
  - {key: x.host_system_number, label: Outdoor system number, table: holding, address: 40029, type: u16}
  - {key: x.host_address_number, label: Outdoor address number, table: holding, address: 40030, type: u16}
  - {key: x.unit_system_number, label: Indoor system number, table: holding, address: 40031, type: u16}
  - {key: x.unit_address_number, label: Indoor address number, table: holding, address: 40032, type: u16}
  - {key: x.function_selection_1, label: Function selection 1, table: holding, address: 40048, type: u16, flags: function_selection_1, writable: true, note: 'To change function selections: stop the unit, read all 20 registers, change the bits, write all 20 in one request, then write 1 to Clear EEPROM (gateway register).'}
  - {key: x.function_selection_2, label: Function selection 2, table: holding, address: 40049, type: u16, flags: function_selection_2, writable: true}
  - {key: x.b4_filter_cleaning_time, label: B4 Filter cleaning time, table: holding, address: 40049, type: u16, bits: [0, 3], enum: b4_filter_cleaning_time, writable: true}
  - {key: x.function_selection_3, label: Function selection 3, table: holding, address: 40050, type: u16, flags: function_selection_3, writable: true}
  - {key: x.function_selection_4, label: Function selection 4, table: holding, address: 40051, type: u16, flags: function_selection_4, writable: true}
  - {key: x.function_selection_5, label: Function selection 5, table: holding, address: 40052, type: u16, flags: function_selection_5, writable: true}
  - {key: x.c5_indoor_fan_hi_speed, label: C5 Indoor fan Hi speed, table: holding, address: 40052, type: u16, bits: [3, 4], enum: c5_indoor_fan_hi_speed, writable: true}
  - {key: x.function_selection_6, label: Function selection 6, table: holding, address: 40053, type: u16, flags: function_selection_6, writable: true}
  - {key: x.bb_cool_temp_compensation, label: BB Cool temp compensation, table: holding, address: 40053, type: u16, bits: [3, 4], enum: bb_cool_temp_compensation, writable: true}
  - {key: x.function_selection_7, label: Function selection 7, table: holding, address: 40054, type: u16, flags: function_selection_7, writable: true}
  - {key: x.function_selection_8, label: Function selection 8, table: holding, address: 40055, type: u16, flags: function_selection_8, writable: true}
  - {key: x.function_selection_9, label: Function selection 9, table: holding, address: 40056, type: u16, flags: function_selection_9, writable: true}
  - {key: x.function_selection_10, label: Function selection 10, table: holding, address: 40057, type: u16, flags: function_selection_10, writable: true}
  - {key: x.function_selection_11, label: Function selection 11, table: holding, address: 40058, type: u16, flags: function_selection_11, writable: true}
  - {key: x.function_selection_12, label: Function selection 12, table: holding, address: 40059, type: u16, flags: function_selection_12, writable: true}
  - {key: x.function_selection_13, label: Function selection 13, table: holding, address: 40060, type: u16, flags: function_selection_13, writable: true}
  - {key: x.function_selection_14, label: Function selection 14, table: holding, address: 40061, type: u16, flags: function_selection_14, writable: true}
  - {key: x.function_selection_15, label: Function selection 15, table: holding, address: 40062, type: u16, writable: true}
  - {key: x.function_selection_16, label: Function selection 16, table: holding, address: 40063, type: u16, flags: function_selection_16, writable: true}
  - {key: x.function_selection_17, label: Function selection 17, table: holding, address: 40064, type: u16, flags: function_selection_17, writable: true}
  - {key: x.function_selection_18, label: Function selection 18, table: holding, address: 40065, type: u16, flags: function_selection_18, writable: true}
  - {key: x.function_selection_19, label: Function selection 19, table: holding, address: 40066, type: u16, flags: function_selection_19, writable: true}
  - {key: x.function_selection_20, label: Function selection 20, table: holding, address: 40067, type: u16, flags: function_selection_20, writable: true}
  - {key: x.clear_function_selection, label: Clear function selection, table: holding, address: 40068, type: u16, writable: true}
  - {key: x.dry_mode, label: Dehumidification mode, table: holding, address: 40077, type: u16, enum: dry_mode, writable: true}
  - {key: x.set_run_stop, label: Run / stop command, table: holding, address: 40078, type: u16, enum: run_stop, writable: true}
  - {key: x.set_mode, label: Mode command, table: holding, address: 40079, type: u16, enum: mode, writable: true}
  - {key: x.set_fan, label: Fan speed command, table: holding, address: 40080, type: u16, enum: fan, writable: true}
  - {key: x.set_swing_auto, label: 'Swing command: auto', table: holding, address: 40081, type: u16, bits: [0, 0], writable: true}
  - {key: x.set_swing_position, label: 'Swing command: louver position', table: holding, address: 40081, type: u16, bits: [1, 3], writable: true, note: Fixed louver position 1–7; 0 together with the auto bit = auto.}
  - {key: x.set_temp, label: Set temperature command, table: holding, address: 40082, type: u16, unit: °C, writable: true}
  - {key: x.filter_reset, label: Filter alarm reset, table: holding, address: 40083, type: u16, writable: true, note: Write 1 to clear the filter alarm.}
  - {key: x.prohibit_all, label: Lock / unlock all buttons, table: holding, address: 40084, type: u16, enum: prohibit_all, writable: true}
  - {key: x.prohibit_on_off, label: Lock on/off button, table: holding, address: 40085, type: u16, writable: true}
  - {key: x.prohibit_mode, label: Lock mode button, table: holding, address: 40086, type: u16, writable: true}
  - {key: x.prohibit_fan, label: Lock fan button, table: holding, address: 40087, type: u16, writable: true}
  - {key: x.prohibit_swing, label: Lock swing button, table: holding, address: 40088, type: u16, writable: true}
  - {key: x.prohibit_temp, label: Lock temperature buttons, table: holding, address: 40089, type: u16, writable: true}

enums:
  op_state: {'0': Stop, '1': Thermo off, '2': Thermo on, '3': Alarm}
  dry_mode: {'0': Dry 1, '1': Dry 2, '2': Dry 3}
  run_stop: {'0': Stop, '1': Run}
  prohibit_all: {'1': Lock all, '2': Unlock all}
  mode: {'1': Auto, '2': Cool, '4': Dry, '8': Fan, '16': Heat}
  fan: {'1': Auto, '2': High, '4': Medium, '8': Low}
  fan_actual: {'1': High high 2, '2': High, '4': Medium, '8': Medium low, '16': Low, '32': Mute, '64': Breeze}
  alarm: {'0': No alarm, '1': 'Device protection: float switch', '2': 'Device protection: high pressure cut', '3': Abnormality between indoor and outdoor, '4': Inverter PCB / outdoor PCB transmission failure, '5': Abnormal power supply phases, '6': Abnormal voltage, '7': Decrease in discharge gas superheat, '8': Increase in discharge gas temperature, '10': Transmission error between indoor and outdoor, '11': Wrong outdoor unit address setting, '12': Wrong outdoor unit main unit setting, '17': Inlet air/water thermistor fault, '18': Outlet air/water thermistor fault, '19': Freeze protection thermistor fault, '20': Gas piping thermistor fault, '22': Remote control thermistor fault, '23': Wire controller thermistor fault, '25': Indoor fan protection activated, '33': High pressure sensor fault, '34': Outdoor air thermistor fault, '35': Discharge gas thermistor fault, '36': Heat exchanger liquid pipe thermistor fault, '37': Heat exchanger gas pipe thermistor fault, '41': Low pressure sensor fault, '49': Incorrect capacity setting (outdoor/indoor), '53': Abnormal transmitting between indoor units, '54': Incorrect indoor unit number setting, '56': Abnormality of protection circuit in outdoor unit, '57': Abnormal running current (constant speed compressor), '58': Abnormality of outdoor unit capacity, '59': Incorrect outdoor unit models combination or voltage, '61': Abnormality transmission between main and sub units, '67': Low compression ratio protection activated, '68': Low pressure increase protection activated, '69': High pressure increase protection activated, '71': Low pressure decrease protection (vacuum), '72': Inverter overcurrent protection activated, '81': Abnormal inverter current sensor, '83': Inverter error signal detection, '84': Abnormality of inverter fin temperature, '85': Inverter failure, '87': Fan controller protection activated, '90': Fan controller fin temperature abnormality, '91': Fan controller overcurrent protection, '92': Fan controller sensor abnormality, '96': 'Gateway: abnormal outdoor unit communication (units running)', '97': 'Gateway: abnormal indoor unit communication (units running)', '100': 'Gateway: abnormal outdoor unit communication (units stopped)', '101': 'Gateway: abnormal indoor unit communication (units stopped)', '177': Incorrect unit and refrigerant cycle number setting, '181': Incorrect indoor unit connection number setting, '193': Incorrect indoor unit connection (switch box), '194': Incorrect indoor unit connection number (switch box), '195': Incorrect indoor unit connection (refrigerant cycle), '238': Compressor protection alarm (cannot reset from remote)}
  b4_filter_cleaning_time: {'0': indoor_std, '1': 100h, '2': 1200h, '3': 2500h, '4': no_indication}
  c5_indoor_fan_hi_speed: {'0': standard, '1': hi_1, '2': hi_2}
  bb_cool_temp_compensation: {'0': standard, '1': m1, '2': m2}

flags:
  mode_jump: {'0': Auto, '1': Cool, '2': Dry, '3': Fan, '4': Heat}
  fan_jump: {'0': Auto, '1': High, '2': Medium, '3': Low}
  function_selection_1: {'1': B1 Heat temp comp removal, '2': C3 HA function, '3': D1 Power supply on/off 1, '5': B2 Heat exchanger, '6': C1 Cool only, '7': B3 3-min compressor min op}
  function_selection_2: {'4': B5 Fixing of op mode, '5': D3 Power supply on/off 2, '7': Cool/Heat flag}
  function_selection_3: {'1': C6 Hi speed @ heat thOFF, '2': B8 Auto cool/heat, '3': B7 Fixing of cooling, '4': C8 Remote temp ctrl 1, '5': B6 Fixing of setting temp, '6': C4 Drain pump on heating, '7': B9 Fixing of fan speed}
  function_selection_4: {'1': E1 Air exchange mode, '2': E2 Op to increase fan speed, '3': E3 With humidifier, '5': E4 Precool/preheat time, '6': E5 Residual operation 1, '7': Option I/O config change}
  function_selection_5: {'0': CC Standby power, '2': CB Forced stop logic, '5': C8 Remote temp ctrl 2, '6': C7 Cancel 3-min protection}
  function_selection_6: {'0': B1 Heating setting temp +2, '1': D4 Prev cool discharge temp dn, '2': D5 Prev heat discharge temp dn, '5': BD Current humidity repr, '6': BC Current temperature repr, '7': BE Current comfort index}
  function_selection_7: {'7': F1 Turn-off timer auto setting}
  function_selection_8: {'2': D7 Lift panel falling distance, '4': D6 Energy saving room temp ctrl, '5': CD Thermistor/humidity sensor, '6': CE Swing louver individual, '7': Option centralized 1}
  function_selection_9: {'1': CF Swing louver range, '3': EB Fan decel @ cool/heat off, '4': EC Forced thOFF stop cooling, '6': EE Auto fan speed mode, '7': Option clear}
  function_selection_10: {'2': E6 Indoor fan residual op (cool off), '4': E7 GHP function 1, '5': E8 GHP function 2, '7': EA Indoor residual op (humidifier)}
  function_selection_11: {'5': F5 Refrigeration auto reset temp, '6': F7 Wire ctrl stops delay, '7': F3 Auto reset setting temp}
  function_selection_12: {'5': F6 Heating auto reset temp, '7': F4 Auto reset time}
  function_selection_13: {'3': FD Heating upper-limit reduction, '7': FC Cooling lower-limit added}
  function_selection_14: {'0': F8 Lock run switch, '1': F9 Lock temp adjustment, '2': FA Lock fan speed, '3': Fb Lock auto, '4': FF Lock on/off timer, '7': FE Auto operating temp (heat)}
  function_selection_16: {'0': IN1 Room temp ctrl (cooling), '1': IN1 Room temp ctrl (heating), '2': IN1 Remote start/stop 1, '3': IN1 Remote start/stop 2 (drive), '4': IN1 Remote start/stop 2 (stop), '5': IN1 Forced stop, '6': IN1 Remote cool/warm switch, '7': IN1 Get ready}
  function_selection_17: {'0': IN2 Room temp ctrl (cooling), '1': IN2 Room temp ctrl (heating), '2': IN2 Remote start/stop 1, '3': IN2 Remote start/stop 2 (drive), '4': IN2 Remote start/stop 2 (stop), '5': IN2 Forced stop, '6': IN2 Remote cool/warm switch, '7': IN2 Lifting grille}
  function_selection_18: {'0': OUT1 Run, '1': OUT1 Alarm, '2': OUT1 Refrigeration, '3': OUT1 Refrigeration THON, '4': OUT1 Heating, '5': OUT1 Heating THON, '6': OUT1 Full heat exchange, '7': OUT1 Lifting grille}
  function_selection_19: {'0': OUT2 Run, '1': OUT2 Alarm, '2': OUT2 Refrigeration, '3': OUT2 Refrigeration THON, '4': OUT2 Heating, '5': OUT2 Heating THON, '6': OUT2 Full heat exchange, '7': OUT2 Lifting grille}
  function_selection_20: {'0': OUT3 Run, '1': OUT3 Alarm, '2': OUT3 Refrigeration, '3': OUT3 Refrigeration THON, '4': OUT3 Heating, '5': OUT3 Heating THON, '6': OUT3 Full heat exchange, '7': OUT3 Get ready}

notes:
- Indoor unit n (0, 1, …) uses holding registers 40000 + n × 91 … 40090 + n × 91; the points listed are those of unit 0. Gateway
  register 4997 gives the number of indoor units.
- Outdoor module m of refrigerant system s starts at 5000 + s × 490 + m × 98 (s 0–5, m 0–4); the points listed are those of
  system 0, module 0. Registers 1000–1005 say which modules exist.
- 'The project reads with function 03 and writes with function 16 only, also for single registers: the gateway manual doesn''t
  list function 06.'
- Some gateway firmware versions report 0 for the outdoor operating values (from the run status on) even while the compressor
  runs; model name, capacity and id are always filled in.
- To switch a unit on, the project writes run/stop, mode, fan, swing and set temperature (5 registers) in one request.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
