# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Neptronic EVCBM Dual Duct-V500-Modbus Guide-180927-ESA (V5.00, 2018-09-27).

modbusspec: 0
id: neptronic-evcbm-dual-duct
manufacturer: Neptronic
name: EVCBM dual duct VAV controller
kind: hvac

sources:
- title: EVCBM Dual Duct Modbus Communication Module User Guide (EVCBM Dual Duct-V500-Modbus Guide-180927-ESA)
  version: V5.00, 2018-09-27
  url: http://neptronic.com/controls/PDF/EVC/BACnetModbus/20181001/EVCBM%20Dual%20Duct-V500-Modbus%20Guide-180927-ESA.pdf
  sha256: d996cb6bf0d63410489098f73f09a1b7eec8785e4d9e89476f99a08655758969
  archive_url: https://web.archive.org/web/20200206015654/http://www.neptronic.com:80/Controls/pdf/EVC/BACnetModbus/20181001/EVCBM%20Dual%20Duct-V500-Modbus%20Guide-180927-ESA.pdf

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N2

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  - table: holding
    address: 0
    type: u16
    range:
    - 28416
    - 28671

points:
  # Device (0–8)
  - {key: x.modbus_address, label: Modbus address and product type, table: holding, address: 0, type: u16, bits: [0, 7], writable: true, min: 1, max: 246, poll: slow}
  - {key: x.product_type, label: Product type, table: holding, address: 0, type: u16, bits: [8, 15], poll: slow, note: 111 for the EVCB.}
  - {key: x.baud_rate, label: MSTP baud rate, table: holding, address: 1, type: u16, scale: 100, writable: true, poll: slow, note: 0 = automatic baud rate detection (default).}
  - {key: x.comport_config, label: Modbus slave communication port configuration, table: holding, address: 2, type: u16, enum: comport_config, writable: true, poll: slow}
  - {key: x.product_name, label: Product name, table: holding, address: 3, type: str, length: 4, poll: slow, verified: false, note: '8 ASCII characters over registers 3–6, character 8 in register 3. The document''s example doesn''t spell a readable name; the byte order is not verified. Writable.'}
  - {key: firmware, label: Product actual firmware version, table: holding, address: 7, type: u16, poll: slow, note: e.g. 409 = V4.09.}
  - {key: x.eeprom_version, label: Product actual EEPROM version, table: holding, address: 8, type: u16, poll: slow}

  # Status and measurements (9–22)
  - {key: x.status1, label: System status 1, table: holding, address: 9, type: u16, flags: status1}
  - {key: x.status2, label: System status 2, table: holding, address: 10, type: u16, flags: status2}
  - {key: x.internal_temperature, label: Internal temperature, table: holding, address: 11, type: u16, unit: °C, scale: 0.01, verified: false, note: °C or °F per bit 1 of system option 1 (register 100); °C assumed.}
  - {key: x.external_temperature, label: External temperature, table: holding, address: 12, type: s16, unit: °C, scale: 0.01, optional: true, verified: false, note: °C assumed (see register 100).}
  - {key: x.internal_humidity, label: Internal humidity, table: holding, address: 14, type: s16, unit: '%', scale: 0.1, invalid: [32767], note: 'Room sensor with humidity (TRLH, TRLGH); 0x7FFF when not available.'}
  - {key: x.pressure1_input, label: Input 3 reading (pressure sensor value), table: holding, address: 15, type: u16, unit: mV, note: 0–4000 mV.}
  - {key: x.pressure2_input, label: Pressure input 2 value, table: holding, address: 16, type: u16, unit: mV, note: 'Second (slave) duct, 0–4000 mV.'}
  - {key: x.ai2, label: Analog input 2 value, table: holding, address: 17, type: u16, unit: V, scale: 0.01, verified: false, note: '0–1000; the document''s example says mV, the EVCB44NxS guide gives the same kind of register in V. V assumed.'}
  - {key: x.co2, label: CO2 value, table: holding, address: 18, type: u16, unit: ppm, scale: 0.01, optional: true, verified: false, note: 'From the room sensor (TRLG, TRLGH) or an external sensor on AI2 set to CO2. Scale from the document (value × 100), unverified.'}
  - {key: x.supply_air_temperature, label: Air supply temperature, table: holding, address: 19, type: s16, unit: °C, scale: 0.01, optional: true, verified: false, note: °C assumed (see register 100).}
  - {key: x.control_temperature, label: Control temperature, table: holding, address: 20, type: s16, unit: °C, scale: 0.01, writable: true, verified: false, note: °C assumed (see register 100).}
  - {key: x.heating_demand, label: Heating demand for heating ramp 1, table: holding, address: 21, type: u16, unit: '%', scale: 0.1}
  - {key: x.cooling_demand, label: Cooling demand for cooling ramp 1, table: holding, address: 22, type: u16, unit: '%', scale: 0.1}

  # Setpoints (25–29)
  - {key: x.setpoint, label: Temperature setpoint used during the occupancy period of the day, table: holding, address: 25, type: u16, unit: °C, scale: 0.1, writable: true, verified: false, note: Between registers 26 and 27. °C assumed.}
  - {key: x.setpoint_min, label: Minimum temperature setpoint used during the day, table: holding, address: 26, type: u16, unit: °C, scale: 0.1, writable: true, poll: slow, verified: false, note: °C assumed.}
  - {key: x.setpoint_max, label: Maximum temperature setpoint used during the day, table: holding, address: 27, type: u16, unit: °C, scale: 0.1, writable: true, poll: slow, verified: false, note: °C assumed.}
  - {key: x.unoccupied_cooling_setpoint, label: Cooling setpoint during no occupancy / night setback, table: holding, address: 28, type: u16, unit: °C, scale: 0.1, writable: true, verified: false, note: °C assumed.}
  - {key: x.unoccupied_heating_setpoint, label: Heating setpoint during no occupancy / night setback, table: holding, address: 29, type: u16, unit: °C, scale: 0.1, writable: true, verified: false, note: °C assumed.}

  # Ramps 2 (40–43)
  - {key: x.cooling_demand2, label: Cooling demand for cooling ramp 2, table: holding, address: 40, type: u16, unit: '%', scale: 0.1}
  - {key: x.heating_demand2, label: Heating demand for heating ramp 2, table: holding, address: 43, type: u16, unit: '%', scale: 0.1, note: Marked writable in the document.}

  # Air flow, motors and outputs
  - {key: x.airflow1, label: Actual air flow 1 converted from delta pressure sensor, table: holding, address: 60, type: u16, unit: CFM, note: Master (first duct).}
  - {key: x.airflow1_setpoint, label: Air flow setpoint 1, table: holding, address: 61, type: u16, unit: CFM, note: Master (first duct).}
  - {key: x.motor2_position, label: Motor 2 position, table: holding, address: 63, type: u16, unit: '%', note: 'Slave (second duct), 0–100 %. Marked writable in the document.'}
  - {key: x.ao2, label: Analog output 2 value, table: holding, address: 64, type: u16, unit: V, scale: 0.1, writable: true}
  - {key: x.motor1_position, label: Motor 1 position, table: holding, address: 74, type: u16, unit: '%', note: 'Master (first duct), 0–100 %.'}
  - {key: x.airflow2, label: Actual air flow 2 converted from delta pressure sensor, table: holding, address: 90, type: u16, unit: CFM, note: Slave (second duct).}
  - {key: x.airflow2_setpoint, label: Air flow setpoint 2, table: holding, address: 91, type: u16, unit: CFM, note: Slave (second duct).}

  # Options, modes and states (96–113)
  - {key: x.network_fallback_timeout, label: Network fallback timeout, table: holding, address: 96, type: u16, unit: min, writable: true, poll: slow}
  - {key: x.options1, label: System option 1, table: holding, address: 100, type: u16, flags: options1, writable: true, poll: slow}
  - {key: x.modbus_temperature_unit, label: Modbus temperature units, table: holding, address: 100, type: u16, bits: [1, 1], enum: temperature_unit, writable: true, poll: slow}
  - {key: x.triac_outputs, label: TO OnOff, table: holding, address: 104, type: u16, flags: triac_outputs}
  - {key: x.occupancy_command, label: Occupancy or night setback mode commands, table: holding, address: 105, type: u16, enum: occupancy_command, writable: true}
  - {key: x.di1, label: Status of digital input 1, table: holding, address: 106, type: u16, enum: open_closed}
  - {key: x.system_mode, label: User system control mode, table: holding, address: 108, type: u16, enum: system_mode, writable: true}
  - {key: x.night_setback, label: Status of the night setback mode, table: holding, address: 110, type: u16, enum: night_setback}
  - {key: x.occupancy, label: Occupancy status of the zone, table: holding, address: 113, type: u16, enum: occupancy}

  # Live values (146–160)
  - {key: x.switch_timer, label: CL_HT SwitchTimerCount, table: holding, address: 146, type: u16, unit: s, verified: false, note: Countdown before heating / cooling may swap. The document gives a 32-bit range but lists one register; read as 16 bits.}
  - {key: x.floating_demand, label: Floating TO1/TO2 demand, table: holding, address: 147, type: u16, unit: '%', scale: 0.1}
  - {key: x.pulsing_demand1, label: TO1 pulsing demand, table: holding, address: 149, type: u16, unit: '%', scale: 0.1}
  - {key: x.pulsing_demand2, label: TO2 pulsing demand, table: holding, address: 150, type: u16, unit: '%', scale: 0.1}
  - {key: x.overheat, label: Overheat status, table: holding, address: 153, type: u16, enum: overheat}
  - {key: x.di2, label: Status of digital input 2, table: holding, address: 156, type: u16, enum: open_closed}
  - {key: x.internal_co2, label: Internal CO2, table: holding, address: 160, type: u16, unit: ppm, invalid: [32767], note: 'Room sensor with CO2 (TRLG, TRLGH); 0x7FFF when not available.'}

enums:
  comport_config: {'1': 'No parity, 2 stop bits', '2': 'Even parity, 1 stop bit', '3': 'Odd parity, 1 stop bit'}
  temperature_unit: {'0': °C, '1': °F}
  occupancy_command: {'1': Local, '2': 'Off', '3': Occupancy, '4': No occupancy, '5': Day, '6': Night}
  open_closed: {'0': Open, '1': Closed}
  system_mode: {'1': Auto, '2': Heat, '3': Cool, '4': 'Off'}
  night_setback: {'1': Day, '2': Night, '3': Derogation}
  occupancy: {'1': No occupancy, '2': Occupancy, '3': Derogation}
  overheat: {'1': Normal, '2': Overheat 1, '3': Overheat 2, '4': Overheat all}

flags:
  status1: {'12': CO2 alarm}
  status2: {'12': Alarm override}
  triac_outputs: {'0': TO1 on, '1': TO2 on}
  options1: {'0': Thermostat shows °F, '1': Modbus temperatures in °F, '2': Temperature setpoint locked, '4': TO1/TO2 floating reverse, '6': Motor 1 reverse, '7': Freeze protection enabled, '8': User cannot set thermostat off, '9': Keypad bottom left locked, '10': Keypad upper left locked, '11': Keypad arrows locked, '12': Program locked, '15': Schedule enabled}

problems:
  - {when: {key: x.status1, bit: 12}, kind: warning, text: CO2 alarm}
  - {when: {key: x.status2, bit: 12}, kind: warning, text: Override alarm}
  - {when: {key: x.overheat, range: [2, 4]}, kind: fault, text: 'Overheat ({text})'}

notes:
- 'Addresses: the document numbers registers from 40000 (40000 = protocol address 0, the address / product type register);
  the protocol address is the number minus 40000.'
- Holding registers only (functions 03, 06, 16). RS485 Modbus RTU, unit id 1–246 set on the device menu or in register 0.
- 'Serial: automatic baud rate detection by default (9600–57600); parity and stop bits set in register 2. Default framing
  not stated; 9600 8N2 assumed.'
- Default unit id not stated; 1 assumed.
- Temperatures are in °C or °F per bit 1 of system option 1 (register 100); °C assumed.
- 'Dual duct: the controller (master) runs the first duct, motor 1 and air flow 1; a second actuator (slave) runs the second
  duct, motor 2 and air flow 2. Air flow values are in CFM.'
- TO OnOff (register 104) gives 1, 2 for TO1, TO2; read here as bits 0–1.
- 'Identification: the high byte of register 0 is the product type, 111, the same value as the other EVCB families.'
- 'Left out: proportional bands, deadbands, integral times, delays, temperature offsets, analog output limits, air flow K
  factors, limits, balancing and filter configuration (53–58, 62, 81, 84, 89, 92–95, 131, 132, 138–140), TRIAC and ramp configuration
  (65–70, 111–125), motor override settings (154, 161), CO2 limits, system options 2–4 and occupancy timing.'
