# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Neptronic SKH4-Modbus Guide-240126 (V.1.00).

modbusspec: 0
id: neptronic-skh4
manufacturer: Neptronic
name: SKH4 high-pressure atomizer (humidifier / evaporative cooler)
kind: hvac

sources:
- title: SKH4 High-Pressure Atomizer, Modbus Communication Module User Guide (SKH4-Modbus Guide-240126)
  version: V.1.00, 2024-01-26
  url: http://neptronic.com/Humidifiers/pdf/2024/SKH4-Modbus%20Guide-240126%20(V.1.00).pdf
  sha256: adfbd7216fa5564ddfce4b611735e41feb534b6c236706bbd22f0895a33f8212
  archive_url: https://web.archive.org/web/20251013022704/https://www.neptronic.com/humidifiers/pdf/2024/SKH4-Modbus%20Guide-240126%20(V.1.00).pdf

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 19200
    format: 8N2

encoding:
  byte_order: big
  word_order: big

points:
  # Device (0–8)
  - {key: x.modbus_address, label: Modbus address, table: holding, address: 0, type: u16, bits: [0, 7], writable: true, min: 1, max: 247, poll: slow}
  - {key: x.product_type, label: Product type, table: holding, address: 0, type: u16, bits: [8, 15], poll: slow, note: Value for the SKH4 not given.}
  - {key: x.baud_rate, label: Device baud rate, table: holding, address: 1, type: u16, scale: 100, writable: true, poll: slow, note: 0 = automatic baud rate detection.}
  - {key: x.comport_config, label: Modbus slave communication port configuration, table: holding, address: 2, type: u16, enum: comport_config, writable: true, poll: slow}
  - {key: x.product_name, label: Product name, table: holding, address: 3, type: str, length: 4, poll: slow, verified: false, note: '8 ASCII characters, writable. The table puts characters 0–1 in register 6 and 6–7 in register 3; read here in register order as in other Neptronic devices, not verified.'}
  - {key: firmware, label: Product actual firmware version, table: holding, address: 7, type: u16, scale: 0.01, poll: slow}
  - {key: x.eeprom_version, label: Product actual EEPROM version, table: holding, address: 8, type: u16, scale: 0.01, poll: slow}

  # Inputs (2006)
  - {key: x.supply_voltage, label: Main power supply, table: holding, address: 2006, type: u16, unit: V, scale: 0.1, poll: slow}

  # Measurements and settings (6000–6087)
  - {key: x.demand, label: Demand, table: holding, address: 6000, type: u16, unit: '%', scale: 0.01, writable: true, min: 0, max: 100}
  - {key: x.power_output, label: Power output, table: holding, address: 6001, type: u16, unit: '%', scale: 0.01}
  - {key: x.control_input, label: Control input, table: holding, address: 6002, type: u16, unit: '%', scale: 0.01, writable: true, min: 0, max: 100}
  - {key: x.room_rh, label: Room RH, table: holding, address: 6006, type: u16, unit: '%', scale: 0.01, optional: true}
  - {key: x.supply_rh, label: Supply high limit RH, table: holding, address: 6010, type: u16, unit: '%', scale: 0.01, optional: true}
  - {key: x.run_time, label: Run time, table: holding, address: 6014, type: u32, word_order: little, unit: h, scale: 0.01, poll: slow, verified: false, note: Registers (0) and (1); (0) read as the low word (not stated; assumed).}
  - {key: x.on_time, label: On time, table: holding, address: 6016, type: u32, word_order: little, unit: h, scale: 0.01, poll: slow, verified: false, note: 'Registers (0)–(3); read as a 32-bit value from (0) and (1), (0) the low word (not stated; assumed).'}
  - {key: x.service_on_time, label: Service on time, table: holding, address: 6020, type: u32, word_order: little, unit: h, scale: 0.01, poll: slow, verified: false, note: As on time.}
  - {key: x.water_temperature, label: Water temperature, table: holding, address: 6024, type: u16, unit: °C, scale: 0.1, verified: false, note: °C or °F by the Modbus server units (register 15001); metric (°C) is the default and assumed.}
  - {key: x.pressure, label: Pressure, table: holding, address: 6025, type: u16, unit: psi, verified: false, note: 'Pump pressure. Unit as the document gives it; may follow register 15001, not verified.'}
  - {key: x.service_interval, label: Service interval, table: holding, address: 6026, type: u16, unit: h, writable: true, min: 500, max: 3000, poll: slow}
  - {key: x.board_temperature, label: Board temperature, table: holding, address: 6027, type: u16, unit: °C, scale: 0.1, verified: false, note: Marked writable in the document. °C assumed (see register 15001).}
  - {key: x.power_output_feedback, label: Power output feedback, table: holding, address: 6031, type: u16, unit: '%', scale: 0.01, verified: false, note: Scale 100 per the table; its example says value × 10.}
  - {key: x.motor_speed, label: Motor speed, table: holding, address: 6032, type: u16, unit: '%', scale: 0.01, verified: false, note: Scale 100 per the table; its example says value × 10.}
  - {key: x.room_rh_network, label: Room RH network reading, table: holding, address: 6033, type: u16, unit: '%', scale: 0.01, writable: true, min: 0, max: 100}
  - {key: x.room_rh_setpoint, label: Room RH setpoint, table: holding, address: 6034, type: u16, unit: '%', scale: 0.1, writable: true, min: 0, max: 100}
  - {key: x.room_rh_unoccupied_setpoint, label: Room RH unoccupied setpoint, table: holding, address: 6035, type: u16, unit: '%', scale: 0.1, writable: true, min: 0, max: 100, poll: slow}
  - {key: x.room_rh_vacant_setpoint, label: Room RH vacant setpoint, table: holding, address: 6036, type: u16, unit: '%', scale: 0.1, writable: true, min: 0, max: 100, poll: slow}
  - {key: x.room_rh_demand, label: Room RH demand, table: holding, address: 6040, type: u16, unit: '%', scale: 0.01}
  - {key: x.supply_high_limit_network, label: RH supply high limit network reading, table: holding, address: 6041, type: u16, unit: '%', scale: 0.01, writable: true, min: 0, max: 100}
  - {key: x.supply_high_limit_setpoint, label: RH supply high limit setpoint, table: holding, address: 6042, type: u16, unit: '%', scale: 0.1, writable: true, min: 0, max: 100, poll: slow}
  - {key: x.supply_high_limit_demand, label: RH supply high limit demand, table: holding, address: 6048, type: u16, unit: '%', scale: 0.01}
  - {key: x.network_demand, label: Control network demand, table: holding, address: 6049, type: u16, unit: '%', scale: 0.01, writable: true, min: 0, max: 100}
  - {key: x.network_high_limit, label: Control network high limit, table: holding, address: 6050, type: u16, unit: '%', scale: 0.01, writable: true, min: 0, max: 100}
  - {key: x.user_demand, label: User demand, table: holding, address: 6051, type: u16, unit: '%', scale: 0.01}
  - {key: x.capacity, label: System steam capacity, table: holding, address: 6052, type: u16, unit: kg/h, scale: 0.1, poll: slow, verified: false, note: kg/h or lb/h by register 15001; kg/h assumed.}
  - {key: x.room_temperature, label: Room temperature, table: holding, address: 6053, type: s16, unit: °C, scale: 0.01, optional: true, verified: false, note: °C assumed (see register 15001).}
  - {key: x.room_temperature_network, label: Room temperature network reading, table: holding, address: 6057, type: s16, unit: °C, scale: 0.01, writable: true, verified: false, note: °C assumed (see register 15001).}
  - {key: x.room_temperature_setpoint, label: Room temperature setpoint, table: holding, address: 6058, type: u16, unit: °C, scale: 0.1, writable: true, verified: false, note: Listed as (0) and (1); register (0) read alone. °C assumed (see register 15001).}
  - {key: x.room_temperature_demand, label: Room temperature demand, table: holding, address: 6066, type: u16, unit: '%', scale: 0.01}
  - {key: x.hrl_temperature, label: HRL temperature, table: holding, address: 6067, type: s16, unit: °C, scale: 0.01, optional: true, verified: false, note: Temperature at the HRL room sensor. °C assumed (see register 15001).}
  - {key: x.hrl_humidity, label: HRL humidity, table: holding, address: 6068, type: u16, unit: '%', scale: 0.1, optional: true, note: Marked writable in the document.}
  - {key: x.temperature_high_limit_demand, label: Temp supply high limit demand, table: holding, address: 6079, type: u16, unit: '%', scale: 0.01}
  - {key: x.supply_temperature, label: Supply high limit temperature, table: holding, address: 6081, type: s16, unit: °C, scale: 0.01, optional: true, verified: false, note: °C assumed (see register 15001).}
  - {key: x.network_timeout, label: Network timeout, table: holding, address: 6087, type: u16, unit: s, writable: true, min: 1, max: 900, poll: slow, note: Listed as (0) and (1); register (0) read alone.}

  # Stages (6151–6174)
  - {key: x.stage1_run_time, label: Stage 1 run time, table: holding, address: 6151, type: u32, word_order: little, unit: h, scale: 0.01, poll: slow, verified: false, note: (0) read as the low word (not stated; assumed).}
  - {key: x.stage2_run_time, label: Stage 2 run time, table: holding, address: 6153, type: u32, word_order: little, unit: h, scale: 0.01, poll: slow, verified: false, note: (0) read as the low word (not stated; assumed).}
  - {key: x.stage3_run_time, label: Stage 3 run time, table: holding, address: 6155, type: u32, word_order: little, unit: h, scale: 0.01, poll: slow, verified: false, note: (0) read as the low word (not stated; assumed).}
  - {key: x.stage4_run_time, label: Stage 4 run time, table: holding, address: 6157, type: u32, word_order: little, unit: h, scale: 0.01, poll: slow, verified: false, note: (0) read as the low word (not stated; assumed).}
  - {key: x.stage5_run_time, label: Stage 5 run time, table: holding, address: 6159, type: u32, word_order: little, unit: h, scale: 0.01, poll: slow, verified: false, note: (0) read as the low word (not stated; assumed).}
  - {key: x.stage6_run_time, label: Stage 6 run time, table: holding, address: 6161, type: u32, word_order: little, unit: h, scale: 0.01, poll: slow, verified: false, note: (0) read as the low word (not stated; assumed).}
  - {key: x.stage1_cycles, label: Stage 1 cycle count, table: holding, address: 6163, type: u32, word_order: little, poll: slow, verified: false, note: (0) read as the low word (not stated; assumed).}
  - {key: x.stage2_cycles, label: Stage 2 cycle count, table: holding, address: 6165, type: u32, word_order: little, poll: slow, verified: false, note: (0) read as the low word (not stated; assumed).}
  - {key: x.stage3_cycles, label: Stage 3 cycle count, table: holding, address: 6167, type: u32, word_order: little, poll: slow, verified: false, note: (0) read as the low word (not stated; assumed).}
  - {key: x.stage4_cycles, label: Stage 4 cycle count, table: holding, address: 6169, type: u32, word_order: little, poll: slow, verified: false, note: (0) read as the low word (not stated; assumed).}
  - {key: x.stage5_cycles, label: Stage 5 cycle count, table: holding, address: 6171, type: u32, word_order: little, poll: slow, verified: false, note: (0) read as the low word (not stated; assumed).}
  - {key: x.stage6_cycles, label: Stage 6 cycle count, table: holding, address: 6173, type: u32, word_order: little, poll: slow, verified: false, note: (0) read as the low word (not stated; assumed).}

  # Inputs (10000–10010)
  - {key: x.air_flow, label: Air flow, table: holding, address: 10000, type: u16, enum: closed_open}
  - {key: x.supply_high_limit, label: Supply high limit, table: holding, address: 10001, type: u16, enum: closed_open}
  - {key: x.interlock, label: Interlock, table: holding, address: 10002, type: u16, enum: closed_open}
  - {key: x.binary_external_demand, label: Binary external demand, table: holding, address: 10003, type: u16, enum: binary_demand}
  - {key: x.water_leak, label: Water leak detection, table: holding, address: 10004, type: u16, enum: ok_leak}
  - {key: x.drive_status, label: Drive status, table: holding, address: 10005, type: u16, enum: ok_fault}
  - {key: x.inlet_pressure_switch, label: Inlet pressure switch, table: holding, address: 10006, type: u16, enum: low_ok}
  - {key: x.relay_fuse, label: Relay fuse, table: holding, address: 10009, type: u16, enum: fuse}
  - {key: x.control_fuse, label: Control PCB fuse, table: holding, address: 10010, type: u16, enum: fuse}

  # Outputs (11000–11018)
  - {key: x.alarm_relay, label: Alarm warning relay, table: holding, address: 11000, type: u16, enum: off_on}
  - {key: x.service_relay, label: Service warning relay, table: holding, address: 11001, type: u16, enum: off_on}
  - {key: x.pump_contactor, label: Contactor pump, table: holding, address: 11017, type: u16, enum: off_on}
  - {key: x.drive_enable, label: Drive enable, table: holding, address: 11018, type: u16, enum: off_on}

  # States (12000–12022)
  - {key: x.service_due, label: Service due, table: holding, address: 12000, type: u16, enum: no_yes}
  - {key: x.network_control_state, label: Network control state, table: holding, address: 12004, type: u16, enum: normal_fault, writable: true}
  - {key: x.drive_state, label: Drive state, table: holding, address: 12008, type: u16, enum: ok_fault}
  - {key: x.zone_a_timeout, label: Zone A communication timeout, table: holding, address: 12015, type: u16, enum: ok_timeout}
  - {key: x.zone_b_timeout, label: Zone B communication timeout, table: holding, address: 12016, type: u16, enum: ok_timeout}
  - {key: x.zone_c_timeout, label: Zone C communication timeout, table: holding, address: 12017, type: u16, enum: ok_timeout}
  - {key: x.zone_d_timeout, label: Zone D communication timeout, table: holding, address: 12018, type: u16, enum: ok_timeout}
  - {key: x.zone_e_timeout, label: Zone E communication timeout, table: holding, address: 12019, type: u16, enum: ok_timeout}
  - {key: x.zone_f_timeout, label: Zone F communication timeout, table: holding, address: 12020, type: u16, enum: ok_timeout}
  - {key: x.configuration_status, label: Configuration status, table: holding, address: 12021, type: u16, enum: ok_fail}
  - {key: x.low_water_temperature_warning, label: Low water temperature warning, table: holding, address: 12022, type: u16, enum: off_on}

  # System (15001–15025)
  - {key: x.server_units, label: Modbus server units, table: holding, address: 15001, type: u16, enum: units, writable: true, poll: slow}
  - {key: x.request, label: Request, table: holding, address: 15005, type: u16, enum: request, writable: true, poll: slow}
  - {key: x.control_profile, label: Control profile, table: holding, address: 15006, type: u16, enum: control_profile, writable: true, poll: slow}
  - {key: x.occupancy, label: Occupancy state, table: holding, address: 15008, type: u16, enum: occupancy}
  - {key: x.cutout_state, label: Control cutout state, table: holding, address: 15016, type: u16, enum: cutout_state}
  - {key: state, label: State, table: holding, address: 15017, type: u16, enum: state}
  - {key: x.system_alarm, label: System alarm, table: holding, address: 15018, type: u16, enum: system_alarm}
  - {key: x.system_power, label: System power state, table: holding, address: 15025, type: u16, enum: off_on, note: Read-only in this document.}

enums:
  comport_config: {'0': 'No parity, 2 stop bits', '1': 'Even parity, 1 stop bit', '2': 'Odd parity, 1 stop bit'}
  off_on: {'0': 'Off', '1': 'On'}
  no_yes: {'0': 'No', '1': 'Yes'}
  closed_open: {'0': Closed, '1': Open}
  binary_demand: {'0': 0 %, '1': 100 %}
  ok_leak: {'0': OK, '1': Leak}
  ok_fault: {'0': OK, '1': Fault}
  low_ok: {'0': Low, '1': OK}
  fuse: {'0': Normal, '1': Open fuse}
  ok_timeout: {'0': OK, '1': Timeout}
  ok_fail: {'0': OK, '1': Fail}
  normal_fault: {'0': Normal, '1': Fault}
  units: {'0': Metric, '1': Imperial}
  request: {'0': None, '1': Reset alarms, '2': Drain, '3': Reset service counter}
  control_profile: {'0': External analog, '1': External network, '2': Internal humidity analog, '3': Internal humidity network, '4': Internal cooling analog, '5': Internal cooling network, '6': HRL humidity, '7': HRL cooling}
  occupancy: {'0': Occupied, '1': Unoccupied, '2': Vacant, '3': 'Off'}
  cutout_state: {'0': 'Off', '1': Normal, '2': Low limit, '3': High limit, '4': No air flow, '5': Interlock}
  state: {'0': 'Off', '1': Idle, '2': Spraying, '3': Draining, '4': Alarm}
  system_alarm: {'0': Normal, '1': Water high temperature, '2': Water low temperature, '3': Outlet high pressure, '4': Outlet low pressure, '5': Inlet low pressure, '6': Water leak, '7': Service, '8': Configuration}

problems:
  - {when: {key: x.system_alarm, in: [1, 2, 3, 4, 5, 6, 8]}, kind: fault, text: 'System alarm: {text}'}
  - {when: {key: x.system_alarm, equals: 7}, kind: warning, text: Service required}
  - {when: {key: x.water_leak, equals: 1}, kind: fault, text: Water leak detected}
  - {when: {key: x.drive_state, equals: 1}, kind: fault, text: Pump drive fault}
  - {when: {key: x.relay_fuse, equals: 1}, kind: fault, text: Relay fuse open}
  - {when: {key: x.control_fuse, equals: 1}, kind: fault, text: Control PCB fuse open}
  - {when: {key: x.configuration_status, equals: 1}, kind: fault, text: Configuration failure}
  - {when: {key: x.low_water_temperature_warning, equals: 1}, kind: warning, text: Low water temperature}
  - {when: {key: x.service_due, equals: 1}, kind: warning, text: Service due}
  - {when: {key: x.network_control_state, equals: 1}, kind: warning, text: Network control fault}
  - {when: {key: x.zone_a_timeout, equals: 1}, kind: warning, text: Zone A communication timeout}
  - {when: {key: x.zone_b_timeout, equals: 1}, kind: warning, text: Zone B communication timeout}
  - {when: {key: x.zone_c_timeout, equals: 1}, kind: warning, text: Zone C communication timeout}
  - {when: {key: x.zone_d_timeout, equals: 1}, kind: warning, text: Zone D communication timeout}
  - {when: {key: x.zone_e_timeout, equals: 1}, kind: warning, text: Zone E communication timeout}
  - {when: {key: x.zone_f_timeout, equals: 1}, kind: warning, text: Zone F communication timeout}

notes:
- 'Addresses: the document gives the protocol (0-based) address next to the 4xxxxx holding register number (400001 = 0); the
  protocol address is used. One typo there (6071 listed as 40672) is ignored.'
- Holding registers only (functions 03, 06, 16).
- RS485 Modbus RTU, unit id 1–246 (the register description says 1–247) set on the device menu or in register 0. Default unit
  id not stated; 1 assumed.
- 'Serial: automatic baud rate detection by default (9600–57600; register 1 default 19200); default framing no parity, 2 stop
  bits.'
- Ethernet interface and Modbus TCP keep-alive registers exist, but the document describes RTU only; Modbus TCP is not listed
  here.
- 'Units: temperatures in °C or °F and capacity in kg/h or lb/h by the Modbus server units register (15001); metric is the
  default and assumed. Pressure is given in psi.'
- Humidity values are % RH. Scales differ between registers (× 100 for readings, × 10 for most setpoints) as the document
  gives them.
- Some single values are listed as two registers, (0) and (1) (e.g. setpoint 6058, network timeout 6087); only (0) is read.
  Counters with (0)–(1) or (0)–(3) are read as a 32-bit value from (0) and (1), (0) the low word (not stated; assumed).
- Up to six spray stages assigned to zones A–F (zone controllers on their own addresses).
- The state registers (10000–15056) hold one value each (0/1 or an enum), not bit strings.
- 'Kind: a high-pressure water atomizer for humidification or evaporative cooling, listed as `hvac`.'
- 'Left out: raw signal voltages (2000–2010, 4000–4001), min/max/bias calibration values, PID tuning, temperature high limit
  settings, per-zone demand/temperature/humidity inputs (6095–6114), stage capacities, drain volumes and times, idle and on
  times, max on and pause times, drain cycle counts, zone MAC addresses and delays, the twelve valve outputs, diagnostic settings,
  signal type, source and stage assignment registers, notification enables, LEDs, buzzer and the update status.'
