# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: anenji-hybrid
manufacturer: ANENJI
name: Hybrid
kind: inverter

sources:
- id: solarman
  title: ha-solarman (Home Assistant integration)
  url: https://github.com/davidrapan/ha-solarman
  license: MIT
  commit: ac1d88b83268beeb0511b8a1b7fc8e17deddc044
  path: custom_components/solarman/inverter_definitions/anenji_hybrid.yaml

connection:
  default_port: 502
  default_unit: 1

defaults:
  verified: false
  sources:
  - solarman

points:
  - {key: x.grid_voltage, label: Grid voltage, table: holding, address: 202, type: s16, unit: V, scale: 0.1}
  - {key: frequency, label: Grid frequency, table: holding, address: 203, type: s16, unit: Hz, scale: 0.01}
  - {key: x.grid_power, label: Grid power, table: holding, address: 204, type: s16, unit: W}
  - {key: x.voltage, label: Voltage, table: holding, address: 205, type: s16, unit: V, scale: 0.1}
  - {key: x.current, label: Current, table: holding, address: 206, type: s16, unit: A, scale: 0.1}
  - {key: x.frequency, label: Frequency, table: holding, address: 207, type: s16, unit: Hz, scale: 0.01}
  - {key: x.power, label: Power, table: holding, address: 208, type: s16, unit: W}
  - {key: x.load_voltage, label: Load voltage, table: holding, address: 210, type: s16, unit: V, scale: 0.1}
  - {key: x.load_current, label: Load current, table: holding, address: 211, type: s16, unit: A, scale: 0.1}
  - {key: x.load_frequency, label: Load frequency, table: holding, address: 212, type: s16, unit: Hz, scale: 0.01}
  - {key: load_power, label: Load power, table: holding, address: 213, type: s16, unit: W}
  - {key: x.load_apparent_power, label: Load apparent power, table: holding, address: 214, type: s16, unit: VA}
  - {key: battery_voltage, label: Battery voltage, table: holding, address: 215, type: s16, unit: V, scale: 0.1}
  - {key: x.battery_current, label: Battery current, table: holding, address: 216, type: s16, unit: A, scale: 0.1}
  - {key: x.battery_power, label: Battery power, table: holding, address: 217, type: s16, unit: W}
  - {key: x.pv_voltage, label: PV voltage, table: holding, address: 219, type: s16, unit: V, scale: 0.1}
  - {key: x.pv_current, label: PV current, table: holding, address: 220, type: s16, unit: A, scale: 0.1}
  - {key: x.load, label: Load, table: holding, address: 225, type: s16, unit: '%'}
  - {key: battery_soc, label: Battery, table: holding, address: 229, type: u16, unit: '%'}

notes:
- The project reaches the device through a Solarman Wi-Fi / LAN data logger (its own V5 protocol on TCP 8899) or over plain
  Modbus TCP / RTU; the register map is the same.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
