# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Deye MODBUS RTU three-phase storage communication protocol (V105.4, revised edition with change log
# to 2025-10-22); the 2024-08-13 V105.4, V105.2, V105.1, V104.3.1 (SG01-HP3), V104 and V100 also listed.

modbusspec: 0
id: deye-p3
manufacturer: Deye
name: Three-phase storage (hybrid) inverter
kind: inverter

sources:
- title: Deye MODBUS RTU three-phase storage communication protocol (MODBUS RTU三相储能通信规约), revised edition (修改版)
  version: V105.4 (2024-08-13, change log to 2025-10-22)
  url: https://github.com/Mights001/DeyeFirmware/blob/8f1d4c26381c3d2f4d8ad18747105e1c2db5daa3/Modbus/MODBUS%20RTU%E4%B8%89%E7%9B%B8%E5%82%A8%E8%83%BD%E9%80%9A%E4%BF%A1%E8%A7%84%E7%BA%A6V105.4-20240813%20%E4%BF%AE%E6%94%B9%E7%89%88.doc
  sha256: bc24fbfd12b10f60a3e6a2700886832ceae71d4a9a81bbcf32d30e3d9900a7f1
- title: Deye MODBUS RTU three-phase storage communication protocol (MODBUS RTU三相储能通信规约)
  version: V105.4 (2024-08-13, change log to 2025-01-13)
  url: https://github.com/Mights001/DeyeFirmware/blob/8f1d4c26381c3d2f4d8ad18747105e1c2db5daa3/Modbus/MODBUS%20RTU%E4%B8%89%E7%9B%B8%E5%82%A8%E8%83%BD%E9%80%9A%E4%BF%A1%E8%A7%84%E7%BA%A6V105.4-20240813.pdf
  sha256: 28c20119384774f959b05f4c29d96396228ed5b79982deee96a7e43c71b83f60
- title: Deye MODBUS RTU three-phase storage communication protocol
  version: V105.2 (2024-04-01)
  url: https://github.com/Mights001/DeyeFirmware/blob/8f1d4c26381c3d2f4d8ad18747105e1c2db5daa3/Modbus/MODBUS%20RTU-V105.2-20240401.doc
  sha256: d4b0e6210ea045265d1223aede07bab49192c5b4b7dfd9aafe18a1ddfcb9e4cb
- title: Deye MODBUS RTU three-phase storage communication protocol
  version: V105.1 (2023-10-06)
  url: https://github.com/user-attachments/files/16798469/MODBUS.RTU.V105.1-20231006.pdf
  sha256: 84a180b6e6ff58b25dedc2b4c3862e405075f780a3b13505c9619beae57cc8d0
- title: Deye MODBUS RTU three-phase storage communication protocol, SG01-HP3 edition
  version: V104.3.1 (1111)
  url: https://github.com/user-attachments/files/16597916/MODBUSRTU.V104.3.1.1111_SG01-HP3-AM2.pdf
  sha256: 4c9f9b57cf2e7cb85300a6a2fe5249d310c6174c3fbacfc6874bc2e51c133c02
- title: Deye MODBUS RTU three-phase storage communication protocol
  version: V104 (2021-12-22)
  url: https://github.com/Mights001/DeyeFirmware/blob/8f1d4c26381c3d2f4d8ad18747105e1c2db5daa3/Modbus/MODBUS%20RTU-V104.pdf
  sha256: 2cb9cf7c593d9fbdefaaf0b8e0eca7d248b4b0338a53041fde27e4d32b9e7f0c
- title: MODBUS RTU DEYE (three-phase storage communication protocol)
  version: V104 (2021-12-22)
  url: https://github.com/githubDante/deye-controller/blob/20259772468d29b69d7576341d294cdbe421185d/docs/MODBUS_RTU_DEYE.doc
  sha256: df5022f020ffe838a60e8d64089e8fdf7603d3d12bf04388faf573270de09325
- title: Deye MODBUS RTU three-phase storage communication protocol (Modbus.Deye-2)
  version: V100 (2020-09-16)
  url: https://github.com/Mights001/DeyeFirmware/blob/8f1d4c26381c3d2f4d8ad18747105e1c2db5daa3/Modbus/Modbus.Deye-2.pdf
  sha256: 3add5ed24b2920f81ebbec69c3f6ac7abbaf3721a9940b4a7bd69c531d71de2d
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/deye-hybrid-3p.yaml
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/deye/deye
- id: solarman
  title: ha-solarman (Home Assistant integration)
  url: https://github.com/davidrapan/ha-solarman
  license: MIT
  commit: ac1d88b83268beeb0511b8a1b7fc8e17deddc044
  path: custom_components/solarman/inverter_definitions/deye_p3.yaml

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  - tcp
  serial:
    baud: 9600
    format: 8N1

encoding:
  byte_order: big
  word_order: little

identify:
  serial:
    table: holding
    address: 3
    type: str
    length: 5
  checks:
  - table: holding
    address: 0
    type: u16
    in:
    - 1280
    - 1536
    - 1537
    - 5
    - 6

models:
  - {id: lv, name: Low-voltage battery (three-phase LV hybrid), match: {table: holding, address: 0, type: u16, in: [1280, 5]}}
  - {id: hv, name: High-voltage battery (three-phase HV hybrid), match: {table: holding, address: 0, type: u16, in: [1536, 1537, 6]}}
  - {id: solarman_sg0_lp3, name: SG0*LP3, match: {table: holding, address: 0, type: u16, in: [5, 1280]}}
  - {id: solarman_sg0_hp3, name: SG0*HP3, match: {table: holding, address: 0, type: u16, in: [6, 7, 8, 1536, 1537]}}

points:
  # Fixed attributes (0…59)
  - {key: x.device_type, label: Device type, table: holding, address: 0, type: u16, enum: device_type, poll: slow, conflicts: [{sources: [openwb], type: s16, label: Inverter device type}]}
  - {key: x.protocol_version, label: Communication protocol version, table: holding, address: 2, type: u16, poll: slow, note: 0x0102 = version 1.2.}
  - {key: serial, label: SN byte 01…10, table: holding, address: 3, type: str, length: 5, poll: slow}
  - {key: firmware, label: Control panel firmware master version, table: holding, address: 15, type: u16, poll: slow, note: 'Bits 12–15 release (F = internal test build), bits 0–11 serial number of the version.'}
  - {key: x.comm_firmware, label: Comm panel firmware master version, table: holding, address: 18, type: u16, poll: slow}
  - {key: x.rated_power, label: Rated power, table: holding, address: 20, type: u32, unit: W, scale: 0.1, poll: slow, conflicts: [{sources: [solarman], type: s32, label: Device Rated Power}]}
  - {key: x.mppt_count, label: MPPT number, table: holding, address: 22, type: u16, bits: [8, 15], poll: slow, note: '0x0503 = five MPPTs, three-phase: high byte MPPTs, low byte phases.', verified: false}
  - {key: x.phase_count, label: Phases, table: holding, address: 22, type: u16, bits: [0, 7], poll: slow, note: See MPPT number., verified: false}
  - {key: x.battery_inputs, label: Battery input number, table: holding, address: 24, type: u16, poll: slow, note: '0 and 1 = one battery input, 2 = two.'}
  - {key: x.output_type, label: Three-phase or split-phase output, table: holding, address: 25, type: u16, enum: output_type, poll: slow}

  # Settings (60…499, function 10 to write)
  - {key: x.clock, label: System time, table: holding, address: 62, type: datetime, length: 3, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}, writable: true, note: 'Six bytes year (from 2000), month, day, hour, minute, second; byte 1 of each register taken as the high byte (not stated; assumed).', verified: false}
  - {key: x.active_power_regulation, label: Active-power regulation, table: holding, address: 77, type: u16, unit: '%', scale: 0.1, writable: true, min: 0, max: 100, poll: slow}
  - {key: x.on_off, label: Switch on and off enable, table: holding, address: 80, type: u16, enum: on_off, writable: true, poll: slow}
  - {key: x.battery_type, label: Control Mode (battery charge type), table: holding, address: 98, type: u16, enum: battery_type, writable: true, poll: slow}
  - {key: x.battery_capacity, label: Batt Capacity, table: holding, address: 102, type: u16, unit: Ah, writable: true, min: 0, max: 2000, poll: slow}
  - {key: x.battery_max_charge_current, label: Max A Charge, table: holding, address: 108, type: u16, unit: A, writable: true, min: 0, max: 185, poll: slow}
  - {key: x.battery_max_discharge_current, label: Max A discharge, table: holding, address: 109, type: u16, unit: A, writable: true, min: 0, max: 185, poll: slow}
  - {key: x.battery_mode, label: battery operates according to voltage or capacity, table: holding, address: 111, type: u16, enum: battery_mode, writable: true, poll: slow}
  - {key: x.battery_shutdown_soc, label: battery capacity ShutDown, table: holding, address: 115, type: u16, unit: '%', writable: true, min: 0, max: 100, poll: slow}
  - {key: x.battery_restart_soc, label: battery capacity Restart, table: holding, address: 116, type: u16, unit: '%', writable: true, min: 0, max: 100, poll: slow}
  - {key: x.battery_low_soc, label: battery capacity LowBatt, table: holding, address: 117, type: u16, unit: '%', writable: true, min: 0, max: 100, poll: slow}
  - {key: x.battery_shutdown_voltage, label: battery voltage ShutDown, table: holding, address: 118, type: u16, unit: V, scale: 0.01, writable: true, poll: slow, conflicts: [{sources: [solarman], scale: 0.1, models: [solarman_sg0_hp3], label: Battery Shutdown Voltage}]}
  - {key: x.battery_restart_voltage, label: battery voltage Restart, table: holding, address: 119, type: u16, unit: V, scale: 0.01, writable: true, poll: slow, conflicts: [{sources: [solarman], scale: 0.1, models: [solarman_sg0_hp3], label: Battery Restart Voltage}]}
  - {key: x.battery_low_voltage, label: battery voltage LowBatt, table: holding, address: 120, type: u16, unit: V, scale: 0.01, writable: true, poll: slow, conflicts: [{sources: [solarman], scale: 0.1, models: [solarman_sg0_hp3], label: Battery Low Voltage}]}
  - {key: x.grid_charge_current, label: Grid charge the battery current, table: holding, address: 128, type: u16, unit: A, writable: true, min: 0, max: 185, poll: slow}
  - {key: x.generator_charge_enable, label: Generator is charged to enable, table: holding, address: 129, type: u16, writable: true, poll: slow}
  - {key: x.grid_charge_enable, label: Grid is charged to enable, table: holding, address: 130, type: u16, writable: true, poll: slow}
  - {key: x.energy_management_mode, label: Energy management model, table: holding, address: 141, type: u16, bits: [0, 1], enum: energy_management_mode, writable: true, poll: slow}
  - {key: x.limit_control, label: limit control function, table: holding, address: 142, type: u16, enum: limit_control, writable: true, poll: slow}
  - {key: x.max_sell_power, label: Max sell Power, table: holding, address: 143, type: u16, unit: W, models: [lv], writable: true, poll: slow}
  - {key: x.max_sell_power, label: Max sell Power, table: holding, address: 143, type: u16, unit: W, scale: 10, models: [hv], writable: true, poll: slow}
  - {key: x.solar_sell, label: Solar sell, table: holding, address: 145, type: u16, enum: off_on, writable: true, poll: slow}
  - {key: x.time_of_use, label: Time of Use Selling enabled, table: holding, address: 146, type: u16, writable: true, poll: slow, note: 'Bit 0 enable, bits 1–7 Monday…Sunday, bit 8 Spain mode.'}
  - {key: x.force_off_grid, label: Force off-grid setting, table: holding, address: 179, type: u16, enum: force_off_grid, writable: true, poll: slow}
  - {key: x.grid_frequency_setting, label: Grid Frequency, table: holding, address: 183, type: u16, enum: grid_frequency, writable: true, poll: slow}
  - {key: x.grid_type, label: Grid Type, table: holding, address: 184, type: u16, enum: grid_type, writable: true, poll: slow, note: 'Only used when register 25 (output type) is 1 (split-phase); unused otherwise. Changed in V105 (2024-10-09): V105.1 and the SG01-HP3 edition list it as unused on three-phase units with 2 = split-phase.'}
  - {key: x.ev_off_grid_soc, label: EV_charge_mode (off-grid SOC), table: holding, address: 259, type: u16, bits: [8, 15], unit: '%', writable: true, poll: slow, optional: true, note: Added in V105 (2025-01-13).}
  - {key: x.ev_charge_mode, label: EV_charge_mode, table: holding, address: 259, type: u16, bits: [0, 7], flags: ev_charge_mode, writable: true, poll: slow, optional: true, note: Added in V105 (2025-01-13).}
  - {key: x.ev_max_charge_power, label: Max EV charge Power, table: holding, address: 260, type: u16, unit: W, scale: 10, writable: true, poll: slow, optional: true, note: Added in V105 (2025-01-13).}
  - {key: x.special_functions, label: Special function register, table: holding, address: 343, type: u16, writable: true, poll: slow, note: Bits 0–1 = 3 enables 0 ms switching; bits 2–3 Australian hard export limit; bits 4–7 customer-specific dry contact 1 functions. Redefined in V105 (2025-10-22); older editions mark it undefined or use it differently.}
  - {key: x.grid_check_source, label: Grid check from Meter or CT, table: holding, address: 344, type: u16, flags: grid_check_source, writable: true, poll: slow, note: 'Bit 0 clear = CT, set = meter.'}
  - {key: x.meter_maker, label: Meter manufacturer, table: holding, address: 345, type: u16, enum: meter_maker, writable: true, poll: slow}
  - {key: x.meter_limit_mode, label: Meter limit mode, table: holding, address: 346, type: u16, writable: true, poll: slow, note: 'Bit 0: 0 = average, 1 = minimum. Bits 8–9, 10–11, 12–13 = 2 (binary 10): external CT of phase A, B, C reversed.'}
  - {key: x.ct_ratio, label: CT ratio, table: holding, address: 347, type: u16, writable: true, poll: slow, note: '30 = 30:1.'}

  # Real-time data (500…)
  - {key: state, label: run state, table: holding, address: 500, type: u16, enum: run_state}
  - {key: x.energy_today, label: Active power generation of today (grid side), table: holding, address: 501, type: s16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.grid_connected_time_today, label: Grid connection time of today, table: holding, address: 503, type: u16, unit: s, poll: slow}
  - {key: x.energy_total, label: Active power generation of total (grid side), table: holding, address: 504, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.generator_hours_total, label: Generator total working time, table: holding, address: 512, type: u32, unit: h, scale: 0.1, poll: slow}
  - {key: x.battery_charge_today, label: Daily charge of the battery, table: holding, address: 514, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.battery_discharge_today, label: Daily discharge of the battery, table: holding, address: 515, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.battery_charge_total, label: Total charge of the battery, table: holding, address: 516, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.battery_discharge_total, label: Total discharge of the battery, table: holding, address: 518, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.grid_import_today, label: Day_GridBuy_PowerWh, table: holding, address: 520, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.grid_export_today, label: Day_GridSell_PowerWh, table: holding, address: 521, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: grid_import_energy, label: Total_GridBuy_PowerWh, table: holding, address: 522, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: grid_export_energy, label: Total_GridSell_PowerWh, table: holding, address: 524, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.load_energy_today, label: Day_Load_PowerWh, table: holding, address: 526, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.load_energy_total, label: Total_Load_PowerWh, table: holding, address: 527, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: pv_energy_today, label: Day_PV_PowerWh, table: holding, address: 529, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: pv_energy, label: Total PV_powerWh, table: holding, address: 534, type: u32, unit: kWh, scale: 0.1, poll: slow, note: Marked 'reserved' in the document (but listed with unit); may read 0 on some firmware.}
  - {key: x.generator_energy_today, label: Generator energy today, table: holding, address: 536, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.generator_energy_total, label: Generator energy total, table: holding, address: 537, type: u32, unit: kWh, scale: 0.1, poll: slow, conflicts: [{sources: [evcc], type: s32, label: PV energy (part 2)}]}
  - {key: x.dc_transformer_temperature, label: DC transformer temperature, table: holding, address: 540, type: u16, unit: °C, scale: 0.1, offset: -100, conflicts: [{sources: [solarman], type: s16, label: DC Temperature}]}
  - {key: temperature, label: Heat sink temperature, table: holding, address: 541, type: u16, unit: °C, scale: 0.1, offset: -100, note: The offset of 1000 is given only for register 540; assumed here too., conflicts: [{sources: [solarman], type: s16, label: Temperature}], verified: false}
  - {key: x.load_energy_year, label: Yer_Loadwh, table: holding, address: 545, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.comm_board_fault, label: Failure status of communication board, table: holding, address: 548, type: u16, flags: comm_board_fault}
  - {key: x.switch_state, label: Turn off/on status, table: holding, address: 551, type: u16, bits: [0, 3], enum: off_on}
  - {key: x.relay_state, label: AC relay status, table: holding, address: 552, type: u16, flags: relay_state}
  - {key: x.alarm_word_1, label: Warning message word 1, table: holding, address: 553, type: u16, flags: alarm_word_1, note: The code tables don't give bit positions; code Wn / Fn is taken as bit n−1 counted across the words (the three-phase document's warning word 1 bit list agrees for W02 and W03). Not stated for the fault words; assumed., conflicts: [{sources: [solarman], type: u32, word_order: little, label: Device Alarm}], verified: false}
  - {key: x.alarm_word_2, label: Warning message word 2, table: holding, address: 554, type: u16, flags: alarm_word_2}
  - {key: x.fault_word_1, label: Fault information word 1, table: holding, address: 555, type: u16, flags: fault_word_1, note: 'Fault codes F01–F16 as bits 0–15 (assumed, see warning word 1).', conflicts: [{sources: [solarman], type: u64, word_order: little, label: Device Fault}], verified: false}
  - {key: x.fault_word_2, label: Fault information word 2, table: holding, address: 556, type: u16, flags: fault_word_2, note: 'Fault codes F17–F32 as bits 0–15 (assumed, see warning word 1).', verified: false}
  - {key: x.fault_word_3, label: Fault information word 3, table: holding, address: 557, type: u16, flags: fault_word_3, note: 'Fault codes F33–F48 as bits 0–15 (assumed, see warning word 1).', verified: false}
  - {key: x.fault_word_4, label: Fault information word 4, table: holding, address: 558, type: u16, flags: fault_word_4, note: 'Fault codes F49–F64 as bits 0–15 (assumed, see warning word 1).', verified: false}
  - {key: battery_temperature, label: Battery1 temperature, table: holding, address: 586, type: u16, unit: °C, scale: 0.1, offset: -100, note: Range 0…3000 at 0.1 °C; the offset of 1000 (as register 540) is assumed., verified: false}
  - {key: battery_voltage, label: Battery-1 voltage, table: holding, address: 587, type: u16, unit: V, scale: 0.01, models: [lv]}
  - {key: battery_voltage, label: Battery-1 voltage, table: holding, address: 587, type: u16, unit: V, scale: 0.1, models: [hv]}
  - {key: battery_soc, label: Battery-1 SOC, table: holding, address: 588, type: u16, unit: '%'}
  - {key: x.battery2_soc, label: Battery-2 SOC, table: holding, address: 589, type: u16, unit: '%', optional: true}
  - {key: battery_power, label: Battery output power, table: holding, address: 590, type: s16, unit: W, positive: discharge, models: [lv], note: Signed; direction not stated. 'Output' power taken as positive when discharging (assumed)., verified: false}
  - {key: battery_power, label: Battery output power, table: holding, address: 590, type: s16, unit: W, scale: 10, positive: discharge, models: [hv], note: As the LV reading (10 W steps)., verified: false}
  - {key: battery_current, label: Battery1 Current, table: holding, address: 591, type: s16, unit: A, scale: 0.01, positive: discharge, note: As battery output power (assumed)., verified: false}
  - {key: x.battery_corrected_capacity, label: Corrected_AH, table: holding, address: 592, type: u16, unit: Ah, poll: slow}
  - {key: x.battery2_voltage, label: Battery-2 voltage, table: holding, address: 593, type: u16, unit: V, scale: 0.1, models: [hv], optional: true, note: Second battery input (HV models with two inputs).}
  - {key: x.battery2_current, label: Battery2 Current, table: holding, address: 594, type: s16, unit: A, scale: 0.01, models: [hv], optional: true, note: No unit or type given; as battery 1 assumed., verified: false}
  - {key: x.battery2_power, label: Battery2 Power, table: holding, address: 595, type: s16, unit: W, scale: 10, models: [hv], optional: true, note: Signedness not stated; as battery 1 assumed., conflicts: [{sources: [evcc], scale: 1, label: Battery power}], verified: false}
  - {key: x.ct_self_test, label: CT self-test result, table: holding, address: 597, type: u16, flags: ct_self_test, poll: slow, note: 'Bits 3–5 phase-sequence result (as register 232). The document labels bits 6, 7 and 8 all ''phase A CT direction''; taken as phases A, B, C.'}
  - {key: l1_voltage, label: Grid phase voltage A, table: holding, address: 598, type: u16, unit: V, scale: 0.1}
  - {key: l2_voltage, label: Grid phase voltage B, table: holding, address: 599, type: u16, unit: V, scale: 0.1}
  - {key: l3_voltage, label: Grid phase voltage C, table: holding, address: 600, type: u16, unit: V, scale: 0.1}
  - {key: frequency, label: Grid-side frequency, table: holding, address: 609, type: u16, unit: Hz, scale: 0.01, note: No unit given; 0.01 Hz assumed like the inverter and load frequencies., conflicts: [{sources: [openwb], type: s16, label: Counter frequency}], verified: false}
  - {key: x.grid_inner_l1_current, label: Grid side inner current A, table: holding, address: 610, type: s16, unit: A, scale: 0.01}
  - {key: x.grid_inner_l2_current, label: Grid side inner current B, table: holding, address: 611, type: s16, unit: A, scale: 0.01}
  - {key: x.grid_inner_l3_current, label: Grid side inner current C, table: holding, address: 612, type: s16, unit: A, scale: 0.01}
  - {key: x.external_ct_l1_current, label: Out-of-grid current A (external CT), table: holding, address: 613, type: s16, unit: A, scale: 0.01}
  - {key: x.external_ct_l2_current, label: Out-of-grid current B (external CT), table: holding, address: 614, type: s16, unit: A, scale: 0.01}
  - {key: x.external_ct_l3_current, label: Out-of-grid current C (external CT), table: holding, address: 615, type: s16, unit: A, scale: 0.01}
  - {key: power_factor, label: Grid-connected power factor PF, table: holding, address: 621, type: u16, scale: 0.001, note: 'Real value × 1000, range 0…1000; how a leading / lagging factor is shown is not stated.', conflicts: [{sources: [solarman], unit: '%', scale: 0.1, label: Grid Power Factor}], verified: false}
  - {key: x.grid_l1_power_low, label: Grid side A-phase power low word, table: holding, address: 622, type: u16, unit: W}
  - {key: x.grid_l1_power_high, label: Grid side A-phase power high word, table: holding, address: 687, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Grid L1 Power (high word)}]}
  - {key: x.grid_l2_power_low, label: Grid side B-phase power low word, table: holding, address: 623, type: u16, unit: W}
  - {key: x.grid_l2_power_high, label: Grid side B-phase power high word, table: holding, address: 688, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Grid L2 Power (high word)}]}
  - {key: x.grid_l3_power_low, label: Grid side C-phase power low word, table: holding, address: 624, type: u16, unit: W}
  - {key: x.grid_l3_power_high, label: Grid side C-phase power high word, table: holding, address: 689, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Grid L3 Power (high word)}]}
  - {key: x.grid_power_low, label: Grid side total power low word, table: holding, address: 625, type: u16, unit: W, conflicts: [{sources: [evcc, openwb], type: s16, positive: import, label: Grid power}]}
  - {key: x.grid_power_high, label: Grid side total power high word, table: holding, address: 690, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Grid Power (high word)}]}
  - {key: x.inverter_l1_voltage, label: Inverter output phase voltage A, table: holding, address: 627, type: u16, unit: V, scale: 0.1}
  - {key: x.inverter_l2_voltage, label: Inverter output phase voltage B, table: holding, address: 628, type: u16, unit: V, scale: 0.1}
  - {key: x.inverter_l3_voltage, label: Inverter output phase voltage C, table: holding, address: 629, type: u16, unit: V, scale: 0.1}
  - {key: l1_current, label: Inverter output phase current A, table: holding, address: 630, type: s16, unit: A, scale: 0.01}
  - {key: l2_current, label: Inverter output phase current B, table: holding, address: 631, type: s16, unit: A, scale: 0.01}
  - {key: l3_current, label: Inverter output phase current C, table: holding, address: 632, type: s16, unit: A, scale: 0.01}
  - {key: x.inverter_l1_power_low, label: Inverter output phase power A low word, table: holding, address: 633, type: u16, unit: W}
  - {key: x.inverter_l1_power_high, label: Inverter output phase power A high word, table: holding, address: 691, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Output L1 Power (high word)}]}
  - {key: x.inverter_l2_power_low, label: Inverter output phase power B low word, table: holding, address: 634, type: u16, unit: W}
  - {key: x.inverter_l2_power_high, label: Inverter output phase power B high word, table: holding, address: 692, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Output L2 Power (high word)}]}
  - {key: x.inverter_l3_power_low, label: Inverter output phase power C low word, table: holding, address: 635, type: u16, unit: W}
  - {key: x.inverter_l3_power_high, label: Inverter output phase power C high word, table: holding, address: 693, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Output L3 Power (high word)}]}
  - {key: x.inverter_power_low, label: Inverter output total power low word, table: holding, address: 636, type: u16, unit: W}
  - {key: x.inverter_power_high, label: Inverter output total power high word, table: holding, address: 694, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Power (high word)}]}
  - {key: x.inverter_frequency, label: Inverter frequency, table: holding, address: 638, type: u16, unit: Hz, scale: 0.01}
  - {key: x.ups_load_power_low, label: UPS load-side total power low word, table: holding, address: 643, type: u16, unit: W}
  - {key: x.ups_load_power_high, label: UPS load-side total power high word, table: holding, address: 699, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Load UPS Power (high word)}]}
  - {key: x.load_l1_voltage, label: Load phase voltage A, table: holding, address: 644, type: u16, unit: V, scale: 0.1, conflicts: [{sources: [openwb], type: s16, label: Counter voltage L1}]}
  - {key: x.load_l2_voltage, label: Load phase voltage B, table: holding, address: 645, type: u16, unit: V, scale: 0.1, conflicts: [{sources: [openwb], type: s16, label: Counter voltage L2}]}
  - {key: x.load_l3_voltage, label: Load phase voltage C, table: holding, address: 646, type: u16, unit: V, scale: 0.1, conflicts: [{sources: [openwb], type: s16, label: Counter voltage L3}]}
  - {key: x.load_l1_power_low, label: Load side phase power A low word, table: holding, address: 650, type: u16, unit: W}
  - {key: x.load_l1_power_high, label: Load side phase power A high word, table: holding, address: 656, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Load Consumption L1 Power (high word)}]}
  - {key: x.load_l2_power_low, label: Load side phase power B low word, table: holding, address: 651, type: u16, unit: W}
  - {key: x.load_l2_power_high, label: Load side phase power B high word, table: holding, address: 657, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Load Consumption L2 Power (high word)}]}
  - {key: x.load_l3_power_low, label: Load side phase power C low word, table: holding, address: 652, type: u16, unit: W}
  - {key: x.load_l3_power_high, label: Load side phase power C high word, table: holding, address: 658, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Load Consumption L3 Power (high word)}]}
  - {key: x.load_power_low, label: Load side total active power low word, table: holding, address: 653, type: u16, unit: W}
  - {key: x.load_power_high, label: Load side total active power high word, table: holding, address: 659, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Load Consumption Power (high word)}]}
  - {key: x.load_frequency, label: Load frequency, table: holding, address: 655, type: u16, unit: Hz, scale: 0.01}
  - {key: x.gen_l1_voltage, label: Phase voltage of Gen port A, table: holding, address: 661, type: u16, unit: V, scale: 0.1}
  - {key: x.gen_l2_voltage, label: Phase voltage of Gen port B, table: holding, address: 662, type: u16, unit: V, scale: 0.1}
  - {key: x.gen_l3_voltage, label: Phase voltage of Gen port C, table: holding, address: 663, type: u16, unit: V, scale: 0.1}
  - {key: x.gen_power_low, label: Total power of Gen port low word, table: holding, address: 667, type: u16, unit: W, conflicts: [{sources: [evcc], type: s16, label: PV power (part 5)}]}
  - {key: x.gen_power_high, label: Total power of Gen port high word, table: holding, address: 671, type: s16, unit: W, scale: 65536, conflicts: [{sources: [solarman], scale: 1, label: Generator Power (high word)}]}
  - {key: x.pv1_power, label: PV1 input power, table: holding, address: 672, type: u16, unit: W, models: [lv]}
  - {key: x.pv1_power, label: PV1 input power, table: holding, address: 672, type: u16, unit: W, scale: 10, models: [hv]}
  - {key: x.pv2_power, label: PV2 input power, table: holding, address: 673, type: u16, unit: W, models: [lv]}
  - {key: x.pv2_power, label: PV2 input power, table: holding, address: 673, type: u16, unit: W, scale: 10, models: [hv]}
  - {key: x.pv3_power, label: PV3 input power, table: holding, address: 674, type: u16, unit: W, models: [lv]}
  - {key: x.pv3_power, label: PV3 input power, table: holding, address: 674, type: u16, unit: W, scale: 10, models: [hv]}
  - {key: x.pv4_power, label: PV4 input power, table: holding, address: 675, type: u16, unit: W, models: [lv]}
  - {key: x.pv4_power, label: PV4 input power, table: holding, address: 675, type: u16, unit: W, scale: 10, models: [hv]}
  - {key: x.pv1_voltage, label: Dc voltage 1, table: holding, address: 676, type: u16, unit: V, scale: 0.1}
  - {key: x.pv1_current, label: Dc current 1, table: holding, address: 677, type: u16, unit: A, scale: 0.1}
  - {key: x.pv2_voltage, label: Dc voltage 2, table: holding, address: 678, type: u16, unit: V, scale: 0.1}
  - {key: x.pv2_current, label: Dc current 2, table: holding, address: 679, type: u16, unit: A, scale: 0.1}
  - {key: x.pv3_voltage, label: Dc voltage 3, table: holding, address: 680, type: u16, unit: V, scale: 0.1}
  - {key: x.pv3_current, label: Dc current 3, table: holding, address: 681, type: u16, unit: A, scale: 0.1}
  - {key: x.pv4_voltage, label: Dc voltage 4, table: holding, address: 682, type: u16, unit: V, scale: 0.1}
  - {key: x.pv4_current, label: Dc current 4, table: holding, address: 683, type: u16, unit: A, scale: 0.1}
  - {key: x.ac_solar_l1_power, label: AC_Solar phase A, table: holding, address: 684, type: u16, unit: W, scale: 10, optional: true, note: Reserved in V105.1 and the SG01-HP3 edition.}
  - {key: x.ac_solar_l2_power, label: AC_Solar phase B, table: holding, address: 685, type: u16, unit: W, scale: 10, optional: true, note: Reserved in V105.1 and the SG01-HP3 edition.}
  - {key: x.ac_solar_l3_power, label: AC_Solar phase C, table: holding, address: 686, type: u16, unit: W, scale: 10, optional: true, note: Reserved in V105.1 and the SG01-HP3 edition.}
  - {key: x.dsp_running_time, label: DSP board running time, table: holding, address: 716, type: u16, unit: h, poll: slow, optional: true, note: Not in V105.1 (its real-time map ends at 715) or the SG01-HP3 edition (ends at 709).}
  - {key: x.pv5_voltage, label: PV5 voltage, table: holding, address: 719, type: u16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv6_voltage, label: PV6 voltage, table: holding, address: 720, type: u16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv7_voltage, label: PV7 voltage, table: holding, address: 721, type: u16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv8_voltage, label: PV8 voltage, table: holding, address: 722, type: u16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv5_current, label: PV5 current, table: holding, address: 723, type: u16, unit: A, scale: 0.1, optional: true}
  - {key: x.pv6_current, label: PV6 current, table: holding, address: 724, type: u16, unit: A, scale: 0.1, optional: true}
  - {key: x.pv7_current, label: PV7 current, table: holding, address: 725, type: u16, unit: A, scale: 0.1, optional: true}
  - {key: x.pv8_current, label: PV8 current, table: holding, address: 726, type: u16, unit: A, scale: 0.1, optional: true}
  - {key: x.pv5_power, label: PV5 power, table: holding, address: 727, type: u16, unit: W, scale: 10, optional: true, conflicts: [{sources: [solarman], scale: 1, models: [solarman_sg0_lp3], label: PV5 Power}]}
  - {key: x.pv6_power, label: PV6 power, table: holding, address: 728, type: u16, unit: W, scale: 10, optional: true, conflicts: [{sources: [solarman], scale: 1, models: [solarman_sg0_lp3], label: PV6 Power}]}
  - {key: x.pv7_power, label: PV7 power, table: holding, address: 729, type: u16, unit: W, scale: 10, optional: true, conflicts: [{sources: [solarman], scale: 1, models: [solarman_sg0_lp3], label: PV7 Power}]}
  - {key: x.pv8_power, label: PV8 power, table: holding, address: 730, type: u16, unit: W, scale: 10, optional: true, conflicts: [{sources: [solarman], scale: 1, models: [solarman_sg0_lp3], label: PV8 Power}]}
  - {key: x.device_modbus_address, label: Device Modbus Address, table: holding, address: 1, type: u16, verified: false, sources: [solarman]}
  - {key: x.device_mcu_board_version, label: Device MCU Board Version, table: holding, address: 10, type: u16, note: 'The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.device_control_board_firmware_version_3, label: Device Control Board Firmware Version (3), table: holding, address: 11, type: u16, note: 'The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.device_afci_version, label: Device AFCI Version, table: holding, address: 12, type: u16, note: 'The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.device_mcu_version, label: Device MCU Version, table: holding, address: 13, type: u16, note: 'The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.device_control_board_firmware_version_1, label: Device Control Board Firmware Version (1), table: holding, address: 14, type: u16, note: 'The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.device_communication_board_firmware_version_3, label: Device Communication Board Firmware Version (3), table: holding, address: 16, type: u16, note: 'The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.device_communication_board_firmware_version_1, label: Device Communication Board Firmware Version (1), table: holding, address: 17, type: u16, note: 'The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.device_self_check, label: Device Self-check, table: holding, address: 36, type: u16, enum: device_self_check, note: The project ignores raw values outside 0–1., verified: false, sources: [solarman]}
  - {key: x.self_check_time, label: Self-check time, table: holding, address: 61, type: u16, unit: s, writable: true, verified: false, sources: [solarman]}
  - {key: x.battery_equalization, label: Battery Equalization, table: holding, address: 99, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.battery_equalization_2, label: Battery Equalization, table: holding, address: 99, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.battery_absorption, label: Battery Absorption, table: holding, address: 100, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.battery_absorption_2, label: Battery Absorption, table: holding, address: 100, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.battery_float, label: Battery Float, table: holding, address: 101, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.battery_float_2, label: Battery Float, table: holding, address: 101, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.battery_empty, label: Battery Empty, table: holding, address: 103, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.battery_empty_2, label: Battery Empty, table: holding, address: 103, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.zero_export_power, label: Zero Export power, table: holding, address: 104, type: u16, unit: W, models: [solarman_sg0_lp3], writable: true, note: The project ignores raw values outside 0–65535., verified: false, sources: [solarman]}
  - {key: x.zero_export_power_2, label: Zero Export power, table: holding, address: 104, type: u16, unit: W, scale: 10, models: [solarman_sg0_hp3], writable: true, note: The project ignores raw values outside 0–65535., verified: false, sources: [solarman]}
  - {key: x.battery_equalization_cycle, label: Battery Equalization Cycle, table: holding, address: 105, type: u16, unit: d, writable: true, note: The project ignores raw values outside 0–90., verified: false, sources: [solarman]}
  - {key: x.battery_equalization_time, label: Battery Equalization Time, table: holding, address: 106, type: u16, unit: h, scale: 0.5, writable: true, note: The project ignores raw values outside 0–20., verified: false, sources: [solarman]}
  - {key: x.battery_temperature_compensation, label: Battery Temperature Compensation, table: holding, address: 107, type: s16, unit: mV/*C, writable: true, note: The project ignores raw values outside 0–50., verified: false, sources: [solarman]}
  - {key: x.battery_resistance, label: Battery Resistance, table: holding, address: 113, type: u16, unit: mΩ, writable: true, note: The project ignores raw values outside 0–6000., verified: false, sources: [solarman]}
  - {key: x.battery_charging_efficiency, label: Battery Charging efficiency, table: holding, address: 114, type: u16, unit: '%', scale: 0.1, writable: true, note: The project ignores raw values outside 0–1000., verified: false, sources: [solarman]}
  - {key: x.generator_operating_time, label: Generator Operating Time, table: holding, address: 121, type: u16, unit: h, scale: 0.1, writable: true, note: The project ignores raw values outside 0–240., verified: false, sources: [solarman]}
  - {key: x.generator_cooling_time, label: Generator Cooling Time, table: holding, address: 122, type: u16, unit: h, scale: 0.1, writable: true, note: The project ignores raw values outside 0–240., verified: false, sources: [solarman]}
  - {key: x.battery_generator_charging_start_voltage, label: Battery Generator Charging Start Voltage, table: holding, address: 123, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.battery_generator_charging_start_voltage_2, label: Battery Generator Charging Start Voltage, table: holding, address: 123, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.battery_generator_charging_start, label: Battery Generator Charging Start, table: holding, address: 124, type: u16, unit: '%', writable: true, note: The project ignores raw values outside 0–100., verified: false, sources: [solarman]}
  - {key: x.battery_generator_charging_current, label: Battery Generator Charging Current, table: holding, address: 125, type: u16, unit: A, writable: true, note: The project ignores raw values outside 0–240., verified: false, sources: [solarman]}
  - {key: x.battery_grid_charging_start_voltage, label: Battery Grid Charging Start Voltage, table: holding, address: 126, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.battery_grid_charging_start_voltage_2, label: Battery Grid Charging Start Voltage, table: holding, address: 126, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.batterymode_127, label: Battery mode control (write), table: holding, address: 127, type: u16, unit: '%', writable: true, note: 'evcc writes battery mode normal: 0; battery mode hold: 0; battery mode charge: 100.', sources: [evcc, solarman], verified: false}
  - {key: x.generator, label: Generator, table: holding, address: 132, type: u16, enum: evcc_on_off, writable: true, verified: false, sources: [solarman]}
  - {key: x.io_mode, label: IO Mode, table: holding, address: 133, type: u16, enum: io_mode, writable: true, verified: false, sources: [solarman]}
  - {key: x.smartload_off_voltage, label: SmartLoad Off Voltage, table: holding, address: 134, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.smartload_off_voltage_2, label: SmartLoad Off Voltage, table: holding, address: 134, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.smartload_off, label: SmartLoad Off, table: holding, address: 135, type: u16, unit: '%', writable: true, note: The project ignores raw values outside 0–100., verified: false, sources: [solarman]}
  - {key: x.smartload_on_voltage, label: SmartLoad On Voltage, table: holding, address: 136, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.smartload_on_voltage_2, label: SmartLoad On Voltage, table: holding, address: 136, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.smartload_on, label: SmartLoad On, table: holding, address: 137, type: u16, unit: '%', writable: true, note: The project ignores raw values outside 0–100., verified: false, sources: [solarman]}
  - {key: x.grid_voltage, label: Grid Voltage, table: holding, address: 138, type: u16, enum: grid_voltage, writable: true, verified: false, sources: [solarman]}
  - {key: x.generator_min_pv_power, label: Generator Min PV Power, table: holding, address: 139, type: u16, unit: W, writable: true, note: The project ignores raw values outside 0–8000., verified: false, sources: [solarman]}
  - {key: x.charging_signal, label: Charging Signal, table: holding, address: 140, type: u16, enum: charging_signal, writable: true, verified: false, sources: [solarman]}
  - {key: x.energy_pattern, label: Energy Pattern, table: holding, address: 141, type: u16, enum: energy_pattern, writable: true, verified: false, sources: [solarman]}
  - {key: x.pv_curtailed_limit, label: PV feed-in / production limit (input limit), table: holding, address: 143, type: u16, unit: W, writable: true, note: evcc feeds it into a script that computes the PV feed-in / production limit., sources: [evcc, solarman], models: [solarman_sg0_hp3, solarman_sg0_lp3], verified: false}
  - {key: x.program_1_time, label: Program 1 Time, table: holding, address: 148, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, writable: true, verified: false, sources: [solarman]}
  - {key: x.program_2_time, label: Program 2 Time, table: holding, address: 149, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, writable: true, verified: false, sources: [solarman]}
  - {key: x.program_3_time, label: Program 3 Time, table: holding, address: 150, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, writable: true, verified: false, sources: [solarman]}
  - {key: x.program_4_time, label: Program 4 Time, table: holding, address: 151, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, writable: true, verified: false, sources: [solarman]}
  - {key: x.program_5_time, label: Program 5 Time, table: holding, address: 152, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, writable: true, verified: false, sources: [solarman]}
  - {key: x.program_6_time, label: Program 6 Time, table: holding, address: 153, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, writable: true, verified: false, sources: [solarman]}
  - {key: x.program_1_power, label: Program 1 Power, table: holding, address: 154, type: u16, unit: W, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_1_power_2, label: Program 1 Power, table: holding, address: 154, type: u16, unit: W, scale: 10, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_2_power, label: Program 2 Power, table: holding, address: 155, type: u16, unit: W, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_2_power_2, label: Program 2 Power, table: holding, address: 155, type: u16, unit: W, scale: 10, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_3_power, label: Program 3 Power, table: holding, address: 156, type: u16, unit: W, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_3_power_2, label: Program 3 Power, table: holding, address: 156, type: u16, unit: W, scale: 10, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_4_power, label: Program 4 Power, table: holding, address: 157, type: u16, unit: W, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_4_power_2, label: Program 4 Power, table: holding, address: 157, type: u16, unit: W, scale: 10, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_5_power, label: Program 5 Power, table: holding, address: 158, type: u16, unit: W, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_5_power_2, label: Program 5 Power, table: holding, address: 158, type: u16, unit: W, scale: 10, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_6_power, label: Program 6 Power, table: holding, address: 159, type: u16, unit: W, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_6_power_2, label: Program 6 Power, table: holding, address: 159, type: u16, unit: W, scale: 10, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_1_voltage, label: Program 1 Voltage, table: holding, address: 160, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_1_voltage_2, label: Program 1 Voltage, table: holding, address: 160, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_2_voltage, label: Program 2 Voltage, table: holding, address: 161, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_2_voltage_2, label: Program 2 Voltage, table: holding, address: 161, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_3_voltage, label: Program 3 Voltage, table: holding, address: 162, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_3_voltage_2, label: Program 3 Voltage, table: holding, address: 162, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_4_voltage, label: Program 4 Voltage, table: holding, address: 163, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_4_voltage_2, label: Program 4 Voltage, table: holding, address: 163, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_5_voltage, label: Program 5 Voltage, table: holding, address: 164, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_5_voltage_2, label: Program 5 Voltage, table: holding, address: 164, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_6_voltage, label: Program 6 Voltage, table: holding, address: 165, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.program_6_voltage_2, label: Program 6 Voltage, table: holding, address: 165, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.batterymode_166, label: Battery mode control (write), table: holding, address: 166, type: u16, unit: '%', writable: true, note: 'evcc writes battery mode normal: 0; battery mode hold: 0.', sources: [evcc, solarman], verified: false}
  - {key: x.batterymode_167, label: Battery mode control (write), table: holding, address: 167, type: u16, unit: '%', writable: true, note: 'evcc writes battery mode normal: 0; battery mode hold: 0.', sources: [evcc, solarman], verified: false}
  - {key: x.batterymode_168, label: Battery mode control (write), table: holding, address: 168, type: u16, unit: '%', writable: true, note: 'evcc writes battery mode normal: 0; battery mode hold: 0.', sources: [evcc, solarman], verified: false}
  - {key: x.batterymode_169, label: Battery mode control (write), table: holding, address: 169, type: u16, unit: '%', writable: true, note: 'evcc writes battery mode normal: 0; battery mode hold: 0.', sources: [evcc, solarman], verified: false}
  - {key: x.batterymode_170, label: Battery mode control (write), table: holding, address: 170, type: u16, unit: '%', writable: true, note: 'evcc writes battery mode normal: 0; battery mode hold: 0.', sources: [evcc, solarman], verified: false}
  - {key: x.batterymode_171, label: Battery mode control (write), table: holding, address: 171, type: u16, unit: '%', writable: true, note: 'evcc writes battery mode normal: 0; battery mode hold: 0.', sources: [evcc, solarman], verified: false}
  - {key: x.program_1_charging, label: Program 1 Charging, table: holding, address: 172, type: u16, enum: program_1_charging, writable: true, verified: false, sources: [solarman]}
  - {key: x.program_2_charging, label: Program 2 Charging, table: holding, address: 173, type: u16, enum: program_1_charging, writable: true, verified: false, sources: [solarman]}
  - {key: x.program_3_charging, label: Program 3 Charging, table: holding, address: 174, type: u16, enum: program_1_charging, writable: true, verified: false, sources: [solarman]}
  - {key: x.program_4_charging, label: Program 4 Charging, table: holding, address: 175, type: u16, enum: program_1_charging, writable: true, verified: false, sources: [solarman]}
  - {key: x.program_5_charging, label: Program 5 Charging, table: holding, address: 176, type: u16, enum: program_1_charging, writable: true, verified: false, sources: [solarman]}
  - {key: x.program_6_charging, label: Program 6 Charging, table: holding, address: 177, type: u16, enum: program_1_charging, writable: true, verified: false, sources: [solarman]}
  - {key: x.microinverter_export_cut_off, label: Microinverter Export cut-off, table: holding, address: 178, type: u16, bits: [0, 0], enum: evcc_on_off, writable: true, verified: false, sources: [solarman]}
  - {key: x.generator_peak_shaving, label: Generator Peak shaving, table: holding, address: 178, type: u16, bits: [2, 2], enum: evcc_on_off, writable: true, verified: false, sources: [solarman]}
  - {key: x.grid_peak_shaving, label: Grid Peak shaving, table: holding, address: 178, type: u16, bits: [4, 4], enum: evcc_on_off, writable: true, verified: false, sources: [solarman]}
  - {key: x.generator_on_grid, label: Generator On-Grid, table: holding, address: 178, type: u16, bits: [6, 6], enum: evcc_on_off, writable: true, verified: false, sources: [solarman]}
  - {key: x.grid_reconnection_time, label: Grid reconnection time, table: holding, address: 180, type: u16, unit: s, writable: true, note: The project ignores raw values outside 1–300., verified: false, sources: [solarman]}
  - {key: x.grid_voltage_protection_high, label: Grid voltage protection - high, table: holding, address: 185, type: u16, unit: V, scale: 0.1, writable: true, note: The project ignores raw values outside 1000–2900., verified: false, sources: [solarman]}
  - {key: x.grid_voltage_protection_low, label: Grid voltage protection - low, table: holding, address: 186, type: u16, unit: V, scale: 0.1, writable: true, note: The project ignores raw values outside 1000–2900., verified: false, sources: [solarman]}
  - {key: x.grid_frequency_protection_high, label: Grid frequency protection - high, table: holding, address: 187, type: u16, unit: Hz, scale: 0.01, writable: true, note: The project ignores raw values outside 4500–6500., verified: false, sources: [solarman]}
  - {key: x.grid_frequency_protection_low, label: Grid frequency protection - low, table: holding, address: 188, type: u16, unit: Hz, scale: 0.01, writable: true, note: The project ignores raw values outside 4500–6500., verified: false, sources: [solarman]}
  - {key: x.generator_grid_side, label: Generator Grid side, table: holding, address: 189, type: u16, enum: evcc_on_off, writable: true, verified: false, sources: [solarman]}
  - {key: x.generator_peak_shaving_2, label: Generator Peak shaving, table: holding, address: 190, type: u16, unit: W, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.generator_peak_shaving_3, label: Generator Peak shaving, table: holding, address: 190, type: u16, unit: W, scale: 10, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.grid_peak_shaving_2, label: Grid Peak shaving, table: holding, address: 191, type: u16, unit: W, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.grid_peak_shaving_3, label: Grid Peak shaving, table: holding, address: 191, type: u16, unit: W, scale: 10, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.battery_bms_charging_voltage, label: Battery BMS Charging Voltage, table: holding, address: 210, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], verified: false, sources: [solarman]}
  - {key: x.battery_bms_charging_voltage_2, label: Battery BMS Charging Voltage, table: holding, address: 210, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], verified: false, sources: [solarman]}
  - {key: x.battery_bms_discharging_voltage, label: Battery BMS Discharging Voltage, table: holding, address: 211, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], verified: false, sources: [solarman]}
  - {key: x.battery_bms_discharging_voltage_2, label: Battery BMS Discharging Voltage, table: holding, address: 211, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], verified: false, sources: [solarman]}
  - {key: x.battery_bms_charging_current, label: Battery BMS Charging Current, table: holding, address: 212, type: u16, unit: A, verified: false, sources: [solarman]}
  - {key: x.battery_bms_discharging_current, label: Battery BMS Discharging Current, table: holding, address: 213, type: u16, unit: A, verified: false, sources: [solarman]}
  - {key: x.battery_bms_soc, label: Battery BMS SOC, table: holding, address: 214, type: u16, unit: '%', verified: false, sources: [solarman]}
  - {key: x.battery_bms_voltage, label: Battery BMS Voltage, table: holding, address: 215, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], verified: false, sources: [solarman]}
  - {key: x.battery_bms_voltage_2, label: Battery BMS Voltage, table: holding, address: 215, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], verified: false, sources: [solarman]}
  - {key: x.battery_bms_current, label: Battery BMS Current, table: holding, address: 216, type: s16, unit: A, models: [solarman_sg0_lp3], verified: false, sources: [solarman]}
  - {key: x.battery_bms_current_2, label: Battery BMS Current, table: holding, address: 216, type: s16, unit: A, scale: 0.1, models: [solarman_sg0_hp3], verified: false, sources: [solarman]}
  - {key: x.battery_bms_max_charging_current, label: Battery BMS Max Charging Current, table: holding, address: 218, type: u16, unit: A, verified: false, sources: [solarman]}
  - {key: x.battery_bms_max_discharging_current, label: Battery BMS Max Discharging Current, table: holding, address: 219, type: u16, unit: A, verified: false, sources: [solarman]}
  - {key: x.battery_alarm, label: Battery Alarm, table: holding, address: 220, type: u16, verified: false, sources: [solarman]}
  - {key: x.battery_fault, label: Battery Fault, table: holding, address: 221, type: u16, note: The project ignores raw values outside 0–65535., verified: false, sources: [solarman]}
  - {key: x.battery_bms_other_symbol, label: Battery BMS Other Symbol, table: holding, address: 222, type: u16, note: The project ignores raw values outside 0–65535., verified: false, sources: [solarman]}
  - {key: x.battery_bms_type, label: Battery BMS Type, table: holding, address: 223, type: u16, enum: battery_bms_type, writable: true, verified: false, sources: [solarman]}
  - {key: x.grid_max_export_power, label: Grid Max Export power, table: holding, address: 231, type: u16, unit: W, scale: 10, writable: true, note: The project ignores raw values outside 0–8000., verified: false, sources: [solarman]}
  - {key: x.grid_max_import_power, label: Grid Max Import power, table: holding, address: 233, type: u16, unit: W, scale: 10, writable: true, note: The project ignores raw values outside 0–8000., verified: false, sources: [solarman]}
  - {key: x.ac_coupling, label: AC Coupling, table: holding, address: 234, type: u16, enum: ac_coupling, writable: true, verified: false, sources: [solarman]}
  - {key: x.export_asymmetry, label: Export Asymmetry, table: holding, address: 237, type: u16, enum: evcc_on_off, writable: true, verified: false, sources: [solarman]}
  - {key: x.pv_power_340, label: PV Power, table: holding, address: 340, type: u16, unit: W, models: [solarman_sg0_lp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.pv_power_340, label: PV Power, table: holding, address: 340, type: u16, unit: W, scale: 10, models: [solarman_sg0_hp3], writable: true, verified: false, sources: [solarman]}
  - {key: x.mppt_multi_point_scanning, label: MPPT multi-point scanning, table: holding, address: 341, type: u16, bits: [2, 2], enum: evcc_on_off, writable: true, verified: false, sources: [solarman]}
  - {key: x.running, label: Running, table: holding, address: 551, type: u16, verified: false, sources: [solarman]}
  - {key: x.grid, label: Grid, table: holding, address: 552, type: u16, bits: [2, 2], verified: false, sources: [solarman]}
  - {key: x.generator_2, label: Generator, table: holding, address: 552, type: u16, bits: [3, 3], verified: false, sources: [solarman]}
  - {key: x.battery_voltage_587, label: Battery Voltage, table: holding, address: 587, type: u16, unit: V, scale: 0.01, models: [solarman_sg0_lp3], verified: false, sources: [solarman]}
  - {key: x.battery_voltage_587, label: Battery Voltage, table: holding, address: 587, type: u16, unit: V, scale: 0.1, models: [solarman_sg0_hp3], verified: false, sources: [solarman]}
  - {key: x.battery_power_590, label: Battery power, table: holding, address: 590, type: s16, unit: W, sources: [evcc, openwb, solarman], models: [solarman_sg0_hp3, solarman_sg0_lp3], verified: false}
  - {key: x.battery_current_2, label: Battery Current (term 2), table: holding, address: 594, type: s16, unit: A, scale: 0.01, models: [solarman_sg0_hp3, solarman_sg0_lp3], verified: false, sources: [solarman]}
  - {key: x.battery_power_595, label: Battery power, table: holding, address: 595, type: s16, unit: W, note: Used by evcc only with the template option storageunit = 2., sources: [evcc], models: [solarman_sg0_hp3, solarman_sg0_lp3], verified: false}
  - {key: x.internal_ct1_power_low, label: Internal CT1 Power (low word), table: holding, address: 604, type: u16, unit: W, verified: false, sources: [solarman]}
  - {key: x.internal_ct2_power_low, label: Internal CT2 Power (low word), table: holding, address: 605, type: u16, unit: W, note: The project reads this only on devices with at least 2 phases., verified: false, sources: [solarman]}
  - {key: x.internal_ct3_power_low, label: Internal CT3 Power (low word), table: holding, address: 606, type: u16, unit: W, note: The project reads this only on devices with at least 3 phases., verified: false, sources: [solarman]}
  - {key: x.internal_power_low, label: Internal Power (low word), table: holding, address: 607, type: u16, unit: W, verified: false, sources: [solarman]}
  - {key: x.counter_powers_l1, label: Counter power L1, table: holding, address: 616, type: s16, unit: W, note: Raw > 0 = import (openWB's sign handling)., sources: [openwb], conflicts: [{sources: [solarman], type: u16, label: External CT1 Power (low word)}], verified: false}
  - {key: x.counter_powers_l2, label: Counter power L2, table: holding, address: 617, type: s16, unit: W, note: Raw > 0 = import (openWB's sign handling)., sources: [openwb], conflicts: [{sources: [solarman], type: u16, label: External CT2 Power (low word)}], verified: false}
  - {key: x.counter_powers_l3, label: Counter power L3, table: holding, address: 618, type: s16, unit: W, note: Raw > 0 = import (openWB's sign handling)., sources: [openwb], conflicts: [{sources: [solarman], type: u16, label: External CT3 Power (low word)}], verified: false}
  - {key: x.external_power_low, label: External Power (low word), table: holding, address: 619, type: u16, unit: W, verified: false, sources: [solarman]}
  - {key: x.load_ups_l1_power_low, label: Load UPS L1 Power (low word), table: holding, address: 640, type: u16, unit: W, verified: false, sources: [solarman]}
  - {key: x.load_ups_l2_power_low, label: Load UPS L2 Power (low word), table: holding, address: 641, type: u16, unit: W, note: The project reads this only on devices with at least 2 phases., verified: false, sources: [solarman]}
  - {key: x.load_ups_l3_power_low, label: Load UPS L3 Power (low word), table: holding, address: 642, type: u16, unit: W, note: The project reads this only on devices with at least 3 phases., verified: false, sources: [solarman]}
  - {key: x.generator_l1_power_low, label: Generator L1 Power (low word), table: holding, address: 664, type: u16, unit: W, verified: false, sources: [solarman]}
  - {key: x.generator_l2_power_low, label: Generator L2 Power (low word), table: holding, address: 665, type: u16, unit: W, note: The project reads this only on devices with at least 2 phases., verified: false, sources: [solarman]}
  - {key: x.generator_l3_power_low, label: Generator L3 Power (low word), table: holding, address: 666, type: u16, unit: W, note: The project reads this only on devices with at least 3 phases., verified: false, sources: [solarman]}
  - {key: x.generator_l1_power_high, label: Generator L1 Power (high word), table: holding, address: 668, type: s16, unit: W, verified: false, sources: [solarman]}
  - {key: x.generator_l2_power_high, label: Generator L2 Power (high word), table: holding, address: 669, type: s16, unit: W, note: The project reads this only on devices with at least 2 phases., verified: false, sources: [solarman]}
  - {key: x.generator_l3_power_high, label: Generator L3 Power (high word), table: holding, address: 670, type: s16, unit: W, note: The project reads this only on devices with at least 3 phases., verified: false, sources: [solarman]}
  - {key: x.pv_power_1, label: PV power (part 1), table: holding, address: 672, type: u16, unit: W, sources: [evcc, solarman], conflicts: [{sources: [openwb], type: s16, label: Inverter power (part)}], models: [solarman_sg0_hp3, solarman_sg0_lp3], verified: false}
  - {key: x.pv_power_2, label: PV power (part 2), table: holding, address: 673, type: u16, unit: W, sources: [evcc, solarman], conflicts: [{sources: [openwb], type: s16, label: Inverter power (part)}], models: [solarman_sg0_hp3, solarman_sg0_lp3], verified: false}
  - {key: x.pv_power_3, label: PV power (part 3), table: holding, address: 674, type: u16, unit: W, sources: [evcc, solarman], models: [solarman_sg0_hp3, solarman_sg0_lp3], verified: false}
  - {key: x.pv_power_4, label: PV power (part 4), table: holding, address: 675, type: u16, unit: W, sources: [evcc, solarman], models: [solarman_sg0_hp3, solarman_sg0_lp3], verified: false}
  - {key: x.load_ups_l1_power_high, label: Load UPS L1 Power (high word), table: holding, address: 696, type: s16, unit: W, verified: false, sources: [solarman]}
  - {key: x.load_ups_l2_power_high, label: Load UPS L2 Power (high word), table: holding, address: 697, type: s16, unit: W, note: The project reads this only on devices with at least 2 phases., verified: false, sources: [solarman]}
  - {key: x.load_ups_l3_power_high, label: Load UPS L3 Power (high word), table: holding, address: 698, type: s16, unit: W, note: The project reads this only on devices with at least 3 phases., verified: false, sources: [solarman]}
  - {key: x.internal_ct1_power_high, label: Internal CT1 Power (high word), table: holding, address: 700, type: s16, unit: W, verified: false, sources: [solarman]}
  - {key: x.internal_ct2_power_high, label: Internal CT2 Power (high word), table: holding, address: 701, type: s16, unit: W, note: The project reads this only on devices with at least 2 phases., verified: false, sources: [solarman]}
  - {key: x.internal_ct3_power_high, label: Internal CT3 Power (high word), table: holding, address: 702, type: s16, unit: W, note: The project reads this only on devices with at least 3 phases., verified: false, sources: [solarman]}
  - {key: x.internal_power_high, label: Internal Power (high word), table: holding, address: 703, type: s16, unit: W, verified: false, sources: [solarman]}
  - {key: x.external_ct1_power_high, label: External CT1 Power (high word), table: holding, address: 705, type: s16, unit: W, verified: false, sources: [solarman]}
  - {key: x.external_ct2_power_high, label: External CT2 Power (high word), table: holding, address: 706, type: s16, unit: W, note: The project reads this only on devices with at least 2 phases., verified: false, sources: [solarman]}
  - {key: x.external_ct3_power_high, label: External CT3 Power (high word), table: holding, address: 707, type: s16, unit: W, note: The project reads this only on devices with at least 3 phases., verified: false, sources: [solarman]}
  - {key: x.external_power_high, label: External Power (high word), table: holding, address: 708, type: s16, unit: W, verified: false, sources: [solarman]}
  - {key: x.battery_1_serial_number, label: Battery 1 Serial Number, table: holding, address: 10032, type: str, length: 8, verified: false, sources: [solarman]}
  - {key: x.battery_1_voltage, label: Battery 1 Voltage, table: holding, address: 10040, type: u16, unit: V, scale: 0.1, verified: false, sources: [solarman]}
  - {key: x.battery_1_current, label: Battery 1 Current, table: holding, address: 10041, type: s16, unit: A, scale: 0.1, verified: false, sources: [solarman]}
  - {key: x.battery_1_temperature, label: Battery 1 Temperature, table: holding, address: 10042, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_1_max_cell_temperature, label: Battery 1 Max Cell Temperature, table: holding, address: 10043, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_1_min_cell_temperature, label: Battery 1 Min Cell Temperature, table: holding, address: 10044, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_1_mos_temperature, label: Battery 1 MOS Temperature, table: holding, address: 10045, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_1, label: Battery 1, table: holding, address: 10047, type: u16, unit: '%', scale: 0.1, verified: false, sources: [solarman]}
  - {key: x.battery_1_soh, label: Battery 1 SOH, table: holding, address: 10048, type: u16, unit: '%', scale: 0.1, verified: false, sources: [solarman]}
  - {key: x.battery_1_capacity, label: Battery 1 Capacity, table: holding, address: 10050, type: u16, unit: Ah, scale: 0.1, verified: false, sources: [solarman]}
  - {key: x.battery_1_max_cell_voltage, label: Battery 1 Max Cell Voltage, table: holding, address: 10054, type: u16, unit: V, scale: 0.001, verified: false, sources: [solarman]}
  - {key: x.battery_1_min_cell_voltage, label: Battery 1 Min Cell Voltage, table: holding, address: 10055, type: u16, unit: V, scale: 0.001, verified: false, sources: [solarman]}
  - {key: x.battery_1_cycles, label: Battery 1 Cycles, table: holding, address: 10056, type: u16, verified: false, sources: [solarman]}
  - {key: x.battery_1_mos, label: Battery 1 MOS, table: holding, address: 10057, type: u16, verified: false, sources: [solarman]}
  - {key: x.battery_1_alarm, label: Battery 1 Alarm, table: holding, address: 10058, type: u32, verified: false, sources: [solarman]}
  - {key: x.battery_1_fault, label: Battery 1 Fault, table: holding, address: 10060, type: u32, verified: false, sources: [solarman]}
  - {key: x.battery_1_software_version, label: Battery 1 Software Version, table: holding, address: 10062, type: u16, note: 'The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_1_hardware_version, label: Battery 1 Hardware Version, table: holding, address: 10063, type: u16, note: 'The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_2_serial_number, label: Battery 2 Serial Number, table: holding, address: 10070, type: str, length: 8, note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_2_voltage, label: Battery 2 Voltage, table: holding, address: 10078, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_2_current, label: Battery 2 Current, table: holding, address: 10079, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_2_temperature, label: Battery 2 Temperature, table: holding, address: 10080, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 2 battery packs. The project ignores raw values outside -99–3000., verified: false, sources: [solarman]}
  - {key: x.battery_2_max_cell_temperature, label: Battery 2 Max Cell Temperature, table: holding, address: 10081, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 2 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_2_min_cell_temperature, label: Battery 2 Min Cell Temperature, table: holding, address: 10082, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 2 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_2_mos_temperature, label: Battery 2 MOS Temperature, table: holding, address: 10083, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 2 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_2, label: Battery 2, table: holding, address: 10085, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_2_soh, label: Battery 2 SOH, table: holding, address: 10086, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_2_capacity, label: Battery 2 Capacity, table: holding, address: 10088, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_2_max_cell_voltage, label: Battery 2 Max Cell Voltage, table: holding, address: 10092, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_2_min_cell_voltage, label: Battery 2 Min Cell Voltage, table: holding, address: 10093, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_2_cycles, label: Battery 2 Cycles, table: holding, address: 10094, type: u16, note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_2_mos, label: Battery 2 MOS, table: holding, address: 10095, type: u16, note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_2_alarm, label: Battery 2 Alarm, table: holding, address: 10096, type: u32, note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_2_fault, label: Battery 2 Fault, table: holding, address: 10098, type: u32, note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_2_software_version, label: Battery 2 Software Version, table: holding, address: 10100, type: u16, note: 'The project reads this only on devices with at least 2 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_2_hardware_version, label: Battery 2 Hardware Version, table: holding, address: 10101, type: u16, note: 'The project reads this only on devices with at least 2 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_3_serial_number, label: Battery 3 Serial Number, table: holding, address: 10108, type: str, length: 8, note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_voltage, label: Battery 3 Voltage, table: holding, address: 10116, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_current, label: Battery 3 Current, table: holding, address: 10117, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_temperature, label: Battery 3 Temperature, table: holding, address: 10118, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 3 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_3_max_cell_temperature, label: Battery 3 Max Cell Temperature, table: holding, address: 10119, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 3 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_3_min_cell_temperature, label: Battery 3 Min Cell Temperature, table: holding, address: 10120, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 3 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_3_mos_temperature, label: Battery 3 MOS Temperature, table: holding, address: 10121, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 3 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_3, label: Battery 3, table: holding, address: 10123, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_soh, label: Battery 3 SOH, table: holding, address: 10124, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_capacity, label: Battery 3 Capacity, table: holding, address: 10126, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_max_cell_voltage, label: Battery 3 Max Cell Voltage, table: holding, address: 10130, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_min_cell_voltage, label: Battery 3 Min Cell Voltage, table: holding, address: 10131, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_cycles, label: Battery 3 Cycles, table: holding, address: 10132, type: u16, note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_mos, label: Battery 3 MOS, table: holding, address: 10133, type: u16, note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_alarm, label: Battery 3 Alarm, table: holding, address: 10134, type: u32, note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_fault, label: Battery 3 Fault, table: holding, address: 10136, type: u32, note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_software_version, label: Battery 3 Software Version, table: holding, address: 10138, type: u16, note: 'The project reads this only on devices with at least 3 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_3_hardware_version, label: Battery 3 Hardware Version, table: holding, address: 10139, type: u16, note: 'The project reads this only on devices with at least 3 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_4_serial_number, label: Battery 4 Serial Number, table: holding, address: 10146, type: str, length: 8, note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_voltage, label: Battery 4 Voltage, table: holding, address: 10154, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_current, label: Battery 4 Current, table: holding, address: 10155, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_temperature, label: Battery 4 Temperature, table: holding, address: 10156, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 4 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_4_max_cell_temperature, label: Battery 4 Max Cell Temperature, table: holding, address: 10157, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 4 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_4_min_cell_temperature, label: Battery 4 Min Cell Temperature, table: holding, address: 10158, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 4 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_4_mos_temperature, label: Battery 4 MOS Temperature, table: holding, address: 10159, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 4 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_4, label: Battery 4, table: holding, address: 10161, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_soh, label: Battery 4 SOH, table: holding, address: 10162, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_capacity, label: Battery 4 Capacity, table: holding, address: 10164, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_max_cell_voltage, label: Battery 4 Max Cell Voltage, table: holding, address: 10168, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_min_cell_voltage, label: Battery 4 Min Cell Voltage, table: holding, address: 10169, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_cycles, label: Battery 4 Cycles, table: holding, address: 10170, type: u16, note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_mos, label: Battery 4 MOS, table: holding, address: 10171, type: u16, note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_alarm, label: Battery 4 Alarm, table: holding, address: 10172, type: u32, note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_fault, label: Battery 4 Fault, table: holding, address: 10174, type: u32, note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_software_version, label: Battery 4 Software Version, table: holding, address: 10176, type: u16, note: 'The project reads this only on devices with at least 4 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_4_hardware_version, label: Battery 4 Hardware Version, table: holding, address: 10177, type: u16, note: 'The project reads this only on devices with at least 4 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_5_serial_number, label: Battery 5 Serial Number, table: holding, address: 10184, type: str, length: 8, note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_voltage, label: Battery 5 Voltage, table: holding, address: 10192, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_current, label: Battery 5 Current, table: holding, address: 10193, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_temperature, label: Battery 5 Temperature, table: holding, address: 10194, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 5 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_5_max_cell_temperature, label: Battery 5 Max Cell Temperature, table: holding, address: 10195, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 5 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_5_min_cell_temperature, label: Battery 5 Min Cell Temperature, table: holding, address: 10196, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 5 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_5_mos_temperature, label: Battery 5 MOS Temperature, table: holding, address: 10197, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 5 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_5, label: Battery 5, table: holding, address: 10199, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_soh, label: Battery 5 SOH, table: holding, address: 10200, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_capacity, label: Battery 5 Capacity, table: holding, address: 10202, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_max_cell_voltage, label: Battery 5 Max Cell Voltage, table: holding, address: 10206, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_min_cell_voltage, label: Battery 5 Min Cell Voltage, table: holding, address: 10207, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_cycles, label: Battery 5 Cycles, table: holding, address: 10208, type: u16, note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_mos, label: Battery 5 MOS, table: holding, address: 10209, type: u16, note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_alarm, label: Battery 5 Alarm, table: holding, address: 10210, type: u32, note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_fault, label: Battery 5 Fault, table: holding, address: 10212, type: u32, note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_software_version, label: Battery 5 Software Version, table: holding, address: 10214, type: u16, note: 'The project reads this only on devices with at least 5 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_5_hardware_version, label: Battery 5 Hardware Version, table: holding, address: 10215, type: u16, note: 'The project reads this only on devices with at least 5 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_6_serial_number, label: Battery 6 Serial Number, table: holding, address: 10222, type: str, length: 8, note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_voltage, label: Battery 6 Voltage, table: holding, address: 10230, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_current, label: Battery 6 Current, table: holding, address: 10231, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_temperature, label: Battery 6 Temperature, table: holding, address: 10232, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 6 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_6_max_cell_temperature, label: Battery 6 Max Cell Temperature, table: holding, address: 10233, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 6 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_6_min_cell_temperature, label: Battery 6 Min Cell Temperature, table: holding, address: 10234, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 6 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_6_mos_temperature, label: Battery 6 MOS Temperature, table: holding, address: 10235, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 6 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_6, label: Battery 6, table: holding, address: 10237, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_soh, label: Battery 6 SOH, table: holding, address: 10238, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_capacity, label: Battery 6 Capacity, table: holding, address: 10240, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_max_cell_voltage, label: Battery 6 Max Cell Voltage, table: holding, address: 10244, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_min_cell_voltage, label: Battery 6 Min Cell Voltage, table: holding, address: 10245, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_cycles, label: Battery 6 Cycles, table: holding, address: 10246, type: u16, note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_mos, label: Battery 6 MOS, table: holding, address: 10247, type: u16, note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_alarm, label: Battery 6 Alarm, table: holding, address: 10248, type: u32, note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_fault, label: Battery 6 Fault, table: holding, address: 10250, type: u32, note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_software_version, label: Battery 6 Software Version, table: holding, address: 10252, type: u16, note: 'The project reads this only on devices with at least 6 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_6_hardware_version, label: Battery 6 Hardware Version, table: holding, address: 10253, type: u16, note: 'The project reads this only on devices with at least 6 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_7_serial_number, label: Battery 7 Serial Number, table: holding, address: 10260, type: str, length: 8, note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_voltage, label: Battery 7 Voltage, table: holding, address: 10268, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_current, label: Battery 7 Current, table: holding, address: 10269, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_temperature, label: Battery 7 Temperature, table: holding, address: 10270, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 7 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_7_max_cell_temperature, label: Battery 7 Max Cell Temperature, table: holding, address: 10271, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 7 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_7_min_cell_temperature, label: Battery 7 Min Cell Temperature, table: holding, address: 10272, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 7 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_7_mos_temperature, label: Battery 7 MOS Temperature, table: holding, address: 10273, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 7 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_7, label: Battery 7, table: holding, address: 10275, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_soh, label: Battery 7 SOH, table: holding, address: 10276, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_capacity, label: Battery 7 Capacity, table: holding, address: 10278, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_max_cell_voltage, label: Battery 7 Max Cell Voltage, table: holding, address: 10282, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_min_cell_voltage, label: Battery 7 Min Cell Voltage, table: holding, address: 10283, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_cycles, label: Battery 7 Cycles, table: holding, address: 10284, type: u16, note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_mos, label: Battery 7 MOS, table: holding, address: 10285, type: u16, note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_alarm, label: Battery 7 Alarm, table: holding, address: 10286, type: u32, note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_fault, label: Battery 7 Fault, table: holding, address: 10288, type: u32, note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_software_version, label: Battery 7 Software Version, table: holding, address: 10290, type: u16, note: 'The project reads this only on devices with at least 7 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_7_hardware_version, label: Battery 7 Hardware Version, table: holding, address: 10291, type: u16, note: 'The project reads this only on devices with at least 7 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_8_serial_number, label: Battery 8 Serial Number, table: holding, address: 10298, type: str, length: 8, note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_voltage, label: Battery 8 Voltage, table: holding, address: 10306, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_current, label: Battery 8 Current, table: holding, address: 10307, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_temperature, label: Battery 8 Temperature, table: holding, address: 10308, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 8 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_8_max_cell_temperature, label: Battery 8 Max Cell Temperature, table: holding, address: 10309, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 8 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_8_min_cell_temperature, label: Battery 8 Min Cell Temperature, table: holding, address: 10310, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 8 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_8_mos_temperature, label: Battery 8 MOS Temperature, table: holding, address: 10311, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 8 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_8, label: Battery 8, table: holding, address: 10313, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_soh, label: Battery 8 SOH, table: holding, address: 10314, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_capacity, label: Battery 8 Capacity, table: holding, address: 10316, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_max_cell_voltage, label: Battery 8 Max Cell Voltage, table: holding, address: 10320, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_min_cell_voltage, label: Battery 8 Min Cell Voltage, table: holding, address: 10321, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_cycles, label: Battery 8 Cycles, table: holding, address: 10322, type: u16, note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_mos, label: Battery 8 MOS, table: holding, address: 10323, type: u16, note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_alarm, label: Battery 8 Alarm, table: holding, address: 10324, type: u32, note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_fault, label: Battery 8 Fault, table: holding, address: 10326, type: u32, note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_software_version, label: Battery 8 Software Version, table: holding, address: 10328, type: u16, note: 'The project reads this only on devices with at least 8 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_8_hardware_version, label: Battery 8 Hardware Version, table: holding, address: 10329, type: u16, note: 'The project reads this only on devices with at least 8 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_9_serial_number, label: Battery 9 Serial Number, table: holding, address: 10336, type: str, length: 8, note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_voltage, label: Battery 9 Voltage, table: holding, address: 10344, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_current, label: Battery 9 Current, table: holding, address: 10345, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_temperature, label: Battery 9 Temperature, table: holding, address: 10346, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 9 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_9_max_cell_temperature, label: Battery 9 Max Cell Temperature, table: holding, address: 10347, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 9 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_9_min_cell_temperature, label: Battery 9 Min Cell Temperature, table: holding, address: 10348, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 9 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_9_mos_temperature, label: Battery 9 MOS Temperature, table: holding, address: 10349, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 9 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_9, label: Battery 9, table: holding, address: 10351, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_soh, label: Battery 9 SOH, table: holding, address: 10352, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_capacity, label: Battery 9 Capacity, table: holding, address: 10354, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_max_cell_voltage, label: Battery 9 Max Cell Voltage, table: holding, address: 10358, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_min_cell_voltage, label: Battery 9 Min Cell Voltage, table: holding, address: 10359, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_cycles, label: Battery 9 Cycles, table: holding, address: 10360, type: u16, note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_mos, label: Battery 9 MOS, table: holding, address: 10361, type: u16, note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_alarm, label: Battery 9 Alarm, table: holding, address: 10362, type: u32, note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_fault, label: Battery 9 Fault, table: holding, address: 10364, type: u32, note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_software_version, label: Battery 9 Software Version, table: holding, address: 10366, type: u16, note: 'The project reads this only on devices with at least 9 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_9_hardware_version, label: Battery 9 Hardware Version, table: holding, address: 10367, type: u16, note: 'The project reads this only on devices with at least 9 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_10_serial_number, label: Battery 10 Serial Number, table: holding, address: 10374, type: str, length: 8, note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_voltage, label: Battery 10 Voltage, table: holding, address: 10382, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_current, label: Battery 10 Current, table: holding, address: 10383, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_temperature, label: Battery 10 Temperature, table: holding, address: 10384, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 10 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_10_max_cell_temperature, label: Battery 10 Max Cell Temperature, table: holding, address: 10385, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 10 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_10_min_cell_temperature, label: Battery 10 Min Cell Temperature, table: holding, address: 10386, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 10 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_10_mos_temperature, label: Battery 10 MOS Temperature, table: holding, address: 10387, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 10 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_10, label: Battery 10, table: holding, address: 10389, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_soh, label: Battery 10 SOH, table: holding, address: 10390, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_capacity, label: Battery 10 Capacity, table: holding, address: 10392, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_max_cell_voltage, label: Battery 10 Max Cell Voltage, table: holding, address: 10396, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_min_cell_voltage, label: Battery 10 Min Cell Voltage, table: holding, address: 10397, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_cycles, label: Battery 10 Cycles, table: holding, address: 10398, type: u16, note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_mos, label: Battery 10 MOS, table: holding, address: 10399, type: u16, note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_alarm, label: Battery 10 Alarm, table: holding, address: 10400, type: u32, note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_fault, label: Battery 10 Fault, table: holding, address: 10402, type: u32, note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_software_version, label: Battery 10 Software Version, table: holding, address: 10404, type: u16, note: 'The project reads this only on devices with at least 10 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_10_hardware_version, label: Battery 10 Hardware Version, table: holding, address: 10405, type: u16, note: 'The project reads this only on devices with at least 10 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_11_serial_number, label: Battery 11 Serial Number, table: holding, address: 10412, type: str, length: 8, note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_voltage, label: Battery 11 Voltage, table: holding, address: 10420, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_current, label: Battery 11 Current, table: holding, address: 10421, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_temperature, label: Battery 11 Temperature, table: holding, address: 10422, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 11 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_11_max_cell_temperature, label: Battery 11 Max Cell Temperature, table: holding, address: 10423, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 11 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_11_min_cell_temperature, label: Battery 11 Min Cell Temperature, table: holding, address: 10424, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 11 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_11_mos_temperature, label: Battery 11 MOS Temperature, table: holding, address: 10425, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 11 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_11, label: Battery 11, table: holding, address: 10427, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_soh, label: Battery 11 SOH, table: holding, address: 10428, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_capacity, label: Battery 11 Capacity, table: holding, address: 10430, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_max_cell_voltage, label: Battery 11 Max Cell Voltage, table: holding, address: 10434, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_min_cell_voltage, label: Battery 11 Min Cell Voltage, table: holding, address: 10435, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_cycles, label: Battery 11 Cycles, table: holding, address: 10436, type: u16, note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_mos, label: Battery 11 MOS, table: holding, address: 10437, type: u16, note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_alarm, label: Battery 11 Alarm, table: holding, address: 10438, type: u32, note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_fault, label: Battery 11 Fault, table: holding, address: 10440, type: u32, note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_software_version, label: Battery 11 Software Version, table: holding, address: 10442, type: u16, note: 'The project reads this only on devices with at least 11 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_11_hardware_version, label: Battery 11 Hardware Version, table: holding, address: 10443, type: u16, note: 'The project reads this only on devices with at least 11 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_12_serial_number, label: Battery 12 Serial Number, table: holding, address: 10450, type: str, length: 8, note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_voltage, label: Battery 12 Voltage, table: holding, address: 10458, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_current, label: Battery 12 Current, table: holding, address: 10459, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_temperature, label: Battery 12 Temperature, table: holding, address: 10460, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 12 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_12_max_cell_temperature, label: Battery 12 Max Cell Temperature, table: holding, address: 10461, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 12 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_12_min_cell_temperature, label: Battery 12 Min Cell Temperature, table: holding, address: 10462, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 12 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_12_mos_temperature, label: Battery 12 MOS Temperature, table: holding, address: 10463, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 12 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_12, label: Battery 12, table: holding, address: 10465, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_soh, label: Battery 12 SOH, table: holding, address: 10466, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_capacity, label: Battery 12 Capacity, table: holding, address: 10468, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_max_cell_voltage, label: Battery 12 Max Cell Voltage, table: holding, address: 10472, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_min_cell_voltage, label: Battery 12 Min Cell Voltage, table: holding, address: 10473, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_cycles, label: Battery 12 Cycles, table: holding, address: 10474, type: u16, note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_mos, label: Battery 12 MOS, table: holding, address: 10475, type: u16, note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_alarm, label: Battery 12 Alarm, table: holding, address: 10476, type: u32, note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_fault, label: Battery 12 Fault, table: holding, address: 10478, type: u32, note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_software_version, label: Battery 12 Software Version, table: holding, address: 10480, type: u16, note: 'The project reads this only on devices with at least 12 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_12_hardware_version, label: Battery 12 Hardware Version, table: holding, address: 10481, type: u16, note: 'The project reads this only on devices with at least 12 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_13_serial_number, label: Battery 13 Serial Number, table: holding, address: 10488, type: str, length: 8, note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_voltage, label: Battery 13 Voltage, table: holding, address: 10496, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_current, label: Battery 13 Current, table: holding, address: 10497, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_temperature, label: Battery 13 Temperature, table: holding, address: 10498, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 13 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_13_max_cell_temperature, label: Battery 13 Max Cell Temperature, table: holding, address: 10499, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 13 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_13_min_cell_temperature, label: Battery 13 Min Cell Temperature, table: holding, address: 10500, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 13 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_13_mos_temperature, label: Battery 13 MOS Temperature, table: holding, address: 10501, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 13 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_13, label: Battery 13, table: holding, address: 10503, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_soh, label: Battery 13 SOH, table: holding, address: 10504, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_capacity, label: Battery 13 Capacity, table: holding, address: 10506, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_max_cell_voltage, label: Battery 13 Max Cell Voltage, table: holding, address: 10510, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_min_cell_voltage, label: Battery 13 Min Cell Voltage, table: holding, address: 10511, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_cycles, label: Battery 13 Cycles, table: holding, address: 10512, type: u16, note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_mos, label: Battery 13 MOS, table: holding, address: 10513, type: u16, note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_alarm, label: Battery 13 Alarm, table: holding, address: 10514, type: u32, note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_fault, label: Battery 13 Fault, table: holding, address: 10516, type: u32, note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_software_version, label: Battery 13 Software Version, table: holding, address: 10518, type: u16, note: 'The project reads this only on devices with at least 13 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_13_hardware_version, label: Battery 13 Hardware Version, table: holding, address: 10519, type: u16, note: 'The project reads this only on devices with at least 13 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_14_serial_number, label: Battery 14 Serial Number, table: holding, address: 10526, type: str, length: 8, note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_voltage, label: Battery 14 Voltage, table: holding, address: 10534, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_current, label: Battery 14 Current, table: holding, address: 10535, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_temperature, label: Battery 14 Temperature, table: holding, address: 10536, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 14 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_14_max_cell_temperature, label: Battery 14 Max Cell Temperature, table: holding, address: 10537, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 14 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_14_min_cell_temperature, label: Battery 14 Min Cell Temperature, table: holding, address: 10538, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 14 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_14_mos_temperature, label: Battery 14 MOS Temperature, table: holding, address: 10539, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 14 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_14, label: Battery 14, table: holding, address: 10541, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_soh, label: Battery 14 SOH, table: holding, address: 10542, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_capacity, label: Battery 14 Capacity, table: holding, address: 10544, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_max_cell_voltage, label: Battery 14 Max Cell Voltage, table: holding, address: 10548, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_min_cell_voltage, label: Battery 14 Min Cell Voltage, table: holding, address: 10549, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_cycles, label: Battery 14 Cycles, table: holding, address: 10550, type: u16, note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_mos, label: Battery 14 MOS, table: holding, address: 10551, type: u16, note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_alarm, label: Battery 14 Alarm, table: holding, address: 10552, type: u32, note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_fault, label: Battery 14 Fault, table: holding, address: 10554, type: u32, note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_software_version, label: Battery 14 Software Version, table: holding, address: 10556, type: u16, note: 'The project reads this only on devices with at least 14 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_14_hardware_version, label: Battery 14 Hardware Version, table: holding, address: 10557, type: u16, note: 'The project reads this only on devices with at least 14 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_15_serial_number, label: Battery 15 Serial Number, table: holding, address: 10564, type: str, length: 8, note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_voltage, label: Battery 15 Voltage, table: holding, address: 10572, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_current, label: Battery 15 Current, table: holding, address: 10573, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_temperature, label: Battery 15 Temperature, table: holding, address: 10574, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 15 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_15_max_cell_temperature, label: Battery 15 Max Cell Temperature, table: holding, address: 10575, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 15 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_15_min_cell_temperature, label: Battery 15 Min Cell Temperature, table: holding, address: 10576, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 15 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_15_mos_temperature, label: Battery 15 MOS Temperature, table: holding, address: 10577, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 15 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_15, label: Battery 15, table: holding, address: 10579, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_soh, label: Battery 15 SOH, table: holding, address: 10580, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_capacity, label: Battery 15 Capacity, table: holding, address: 10582, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_max_cell_voltage, label: Battery 15 Max Cell Voltage, table: holding, address: 10586, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_min_cell_voltage, label: Battery 15 Min Cell Voltage, table: holding, address: 10587, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_cycles, label: Battery 15 Cycles, table: holding, address: 10588, type: u16, note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_mos, label: Battery 15 MOS, table: holding, address: 10589, type: u16, note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_alarm, label: Battery 15 Alarm, table: holding, address: 10590, type: u32, note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_fault, label: Battery 15 Fault, table: holding, address: 10592, type: u32, note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_software_version, label: Battery 15 Software Version, table: holding, address: 10594, type: u16, note: 'The project reads this only on devices with at least 15 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_15_hardware_version, label: Battery 15 Hardware Version, table: holding, address: 10595, type: u16, note: 'The project reads this only on devices with at least 15 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_16_serial_number, label: Battery 16 Serial Number, table: holding, address: 10602, type: str, length: 8, note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_voltage, label: Battery 16 Voltage, table: holding, address: 10610, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_current, label: Battery 16 Current, table: holding, address: 10611, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_temperature, label: Battery 16 Temperature, table: holding, address: 10612, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 16 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_16_max_cell_temperature, label: Battery 16 Max Cell Temperature, table: holding, address: 10613, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 16 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_16_min_cell_temperature, label: Battery 16 Min Cell Temperature, table: holding, address: 10614, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 16 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_16_mos_temperature, label: Battery 16 MOS Temperature, table: holding, address: 10615, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 16 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_16, label: Battery 16, table: holding, address: 10617, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_soh, label: Battery 16 SOH, table: holding, address: 10618, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_capacity, label: Battery 16 Capacity, table: holding, address: 10620, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_max_cell_voltage, label: Battery 16 Max Cell Voltage, table: holding, address: 10624, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_min_cell_voltage, label: Battery 16 Min Cell Voltage, table: holding, address: 10625, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_cycles, label: Battery 16 Cycles, table: holding, address: 10626, type: u16, note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_mos, label: Battery 16 MOS, table: holding, address: 10627, type: u16, note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_alarm, label: Battery 16 Alarm, table: holding, address: 10628, type: u32, note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_fault, label: Battery 16 Fault, table: holding, address: 10630, type: u32, note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_software_version, label: Battery 16 Software Version, table: holding, address: 10632, type: u16, note: 'The project reads this only on devices with at least 16 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_16_hardware_version, label: Battery 16 Hardware Version, table: holding, address: 10633, type: u16, note: 'The project reads this only on devices with at least 16 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_17_serial_number, label: Battery 17 Serial Number, table: holding, address: 10640, type: str, length: 8, note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_voltage, label: Battery 17 Voltage, table: holding, address: 10648, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_current, label: Battery 17 Current, table: holding, address: 10649, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_temperature, label: Battery 17 Temperature, table: holding, address: 10650, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 17 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_17_max_cell_temperature, label: Battery 17 Max Cell Temperature, table: holding, address: 10651, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 17 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_17_min_cell_temperature, label: Battery 17 Min Cell Temperature, table: holding, address: 10652, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 17 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_17_mos_temperature, label: Battery 17 MOS Temperature, table: holding, address: 10653, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 17 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_17, label: Battery 17, table: holding, address: 10655, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_soh, label: Battery 17 SOH, table: holding, address: 10656, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_capacity, label: Battery 17 Capacity, table: holding, address: 10658, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_max_cell_voltage, label: Battery 17 Max Cell Voltage, table: holding, address: 10662, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_min_cell_voltage, label: Battery 17 Min Cell Voltage, table: holding, address: 10663, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_cycles, label: Battery 17 Cycles, table: holding, address: 10664, type: u16, note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_mos, label: Battery 17 MOS, table: holding, address: 10665, type: u16, note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_alarm, label: Battery 17 Alarm, table: holding, address: 10666, type: u32, note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_fault, label: Battery 17 Fault, table: holding, address: 10668, type: u32, note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_software_version, label: Battery 17 Software Version, table: holding, address: 10670, type: u16, note: 'The project reads this only on devices with at least 17 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_17_hardware_version, label: Battery 17 Hardware Version, table: holding, address: 10671, type: u16, note: 'The project reads this only on devices with at least 17 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_18_serial_number, label: Battery 18 Serial Number, table: holding, address: 10678, type: str, length: 8, note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_voltage, label: Battery 18 Voltage, table: holding, address: 10686, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_current, label: Battery 18 Current, table: holding, address: 10687, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_temperature, label: Battery 18 Temperature, table: holding, address: 10688, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 18 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_18_max_cell_temperature, label: Battery 18 Max Cell Temperature, table: holding, address: 10689, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 18 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_18_min_cell_temperature, label: Battery 18 Min Cell Temperature, table: holding, address: 10690, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 18 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_18_mos_temperature, label: Battery 18 MOS Temperature, table: holding, address: 10691, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 18 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_18, label: Battery 18, table: holding, address: 10693, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_soh, label: Battery 18 SOH, table: holding, address: 10694, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_capacity, label: Battery 18 Capacity, table: holding, address: 10696, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_max_cell_voltage, label: Battery 18 Max Cell Voltage, table: holding, address: 10700, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_min_cell_voltage, label: Battery 18 Min Cell Voltage, table: holding, address: 10701, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_cycles, label: Battery 18 Cycles, table: holding, address: 10702, type: u16, note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_mos, label: Battery 18 MOS, table: holding, address: 10703, type: u16, note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_alarm, label: Battery 18 Alarm, table: holding, address: 10704, type: u32, note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_fault, label: Battery 18 Fault, table: holding, address: 10706, type: u32, note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_software_version, label: Battery 18 Software Version, table: holding, address: 10708, type: u16, note: 'The project reads this only on devices with at least 18 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_18_hardware_version, label: Battery 18 Hardware Version, table: holding, address: 10709, type: u16, note: 'The project reads this only on devices with at least 18 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_19_serial_number, label: Battery 19 Serial Number, table: holding, address: 10716, type: str, length: 8, note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_voltage, label: Battery 19 Voltage, table: holding, address: 10724, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_current, label: Battery 19 Current, table: holding, address: 10725, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_temperature, label: Battery 19 Temperature, table: holding, address: 10726, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 19 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_19_max_cell_temperature, label: Battery 19 Max Cell Temperature, table: holding, address: 10727, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 19 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_19_min_cell_temperature, label: Battery 19 Min Cell Temperature, table: holding, address: 10728, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 19 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_19_mos_temperature, label: Battery 19 MOS Temperature, table: holding, address: 10729, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 19 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_19, label: Battery 19, table: holding, address: 10731, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_soh, label: Battery 19 SOH, table: holding, address: 10732, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_capacity, label: Battery 19 Capacity, table: holding, address: 10734, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_max_cell_voltage, label: Battery 19 Max Cell Voltage, table: holding, address: 10738, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_min_cell_voltage, label: Battery 19 Min Cell Voltage, table: holding, address: 10739, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_cycles, label: Battery 19 Cycles, table: holding, address: 10740, type: u16, note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_mos, label: Battery 19 MOS, table: holding, address: 10741, type: u16, note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_alarm, label: Battery 19 Alarm, table: holding, address: 10742, type: u32, note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_fault, label: Battery 19 Fault, table: holding, address: 10744, type: u32, note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_software_version, label: Battery 19 Software Version, table: holding, address: 10746, type: u16, note: 'The project reads this only on devices with at least 19 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_19_hardware_version, label: Battery 19 Hardware Version, table: holding, address: 10747, type: u16, note: 'The project reads this only on devices with at least 19 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_20_serial_number, label: Battery 20 Serial Number, table: holding, address: 10754, type: str, length: 8, note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_voltage, label: Battery 20 Voltage, table: holding, address: 10762, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_current, label: Battery 20 Current, table: holding, address: 10763, type: s16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_temperature, label: Battery 20 Temperature, table: holding, address: 10764, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 20 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_20_max_cell_temperature, label: Battery 20 Max Cell Temperature, table: holding, address: 10765, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 20 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_20_min_cell_temperature, label: Battery 20 Min Cell Temperature, table: holding, address: 10766, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 20 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_20_mos_temperature, label: Battery 20 MOS Temperature, table: holding, address: 10767, type: u16, unit: °C, scale: 0.1, offset: -100, note: The project reads this only on devices with at least 20 battery packs. The project ignores raw values outside 0–3000., verified: false, sources: [solarman]}
  - {key: x.battery_20, label: Battery 20, table: holding, address: 10769, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_soh, label: Battery 20 SOH, table: holding, address: 10770, type: u16, unit: '%', scale: 0.1, note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_capacity, label: Battery 20 Capacity, table: holding, address: 10772, type: u16, unit: Ah, scale: 0.1, note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_max_cell_voltage, label: Battery 20 Max Cell Voltage, table: holding, address: 10776, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_min_cell_voltage, label: Battery 20 Min Cell Voltage, table: holding, address: 10777, type: u16, unit: V, scale: 0.001, note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_cycles, label: Battery 20 Cycles, table: holding, address: 10778, type: u16, note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_mos, label: Battery 20 MOS, table: holding, address: 10779, type: u16, note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_alarm, label: Battery 20 Alarm, table: holding, address: 10780, type: u32, note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_fault, label: Battery 20 Fault, table: holding, address: 10782, type: u32, note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_software_version, label: Battery 20 Software Version, table: holding, address: 10784, type: u16, note: 'The project reads this only on devices with at least 20 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}
  - {key: x.battery_20_hardware_version, label: Battery 20 Hardware Version, table: holding, address: 10785, type: u16, note: 'The project reads this only on devices with at least 20 battery packs. The project shows this as a version: each 4-bit nibble is one digit.', verified: false, sources: [solarman]}

derived:
  - {key: grid_power, label: Grid side total power, unit: W, positive: import, sum: [{key: x.grid_power_low}, {key: x.grid_power_high}], note: 'Low 16 bits in 625, high 16 bits in 690. The sign isn''t stated; positive = buying is assumed as in Deye''s single-phase protocol. Built-in or external CT depending on settings.', verified: false}
  - {key: x.grid_l1_power, label: Grid side A-phase power, unit: W, sum: [{key: x.grid_l1_power_low}, {key: x.grid_l1_power_high}]}
  - {key: x.grid_l2_power, label: Grid side B-phase power, unit: W, sum: [{key: x.grid_l2_power_low}, {key: x.grid_l2_power_high}]}
  - {key: x.grid_l3_power, label: Grid side C-phase power, unit: W, sum: [{key: x.grid_l3_power_low}, {key: x.grid_l3_power_high}]}
  - {key: x.inverter_power, label: Inverter output total power, unit: W, sum: [{key: x.inverter_power_low}, {key: x.inverter_power_high}]}
  - {key: x.inverter_l1_power, label: Inverter output phase power A, unit: W, sum: [{key: x.inverter_l1_power_low}, {key: x.inverter_l1_power_high}]}
  - {key: x.inverter_l2_power, label: Inverter output phase power B, unit: W, sum: [{key: x.inverter_l2_power_low}, {key: x.inverter_l2_power_high}]}
  - {key: x.inverter_l3_power, label: Inverter output phase power C, unit: W, sum: [{key: x.inverter_l3_power_low}, {key: x.inverter_l3_power_high}]}
  - {key: x.ups_load_power, label: UPS load-side total power, unit: W, sum: [{key: x.ups_load_power_low}, {key: x.ups_load_power_high}]}
  - {key: load_power, label: Load side total active power, unit: W, sum: [{key: x.load_power_low}, {key: x.load_power_high}]}
  - {key: x.load_l1_power, label: Load side phase power A, unit: W, sum: [{key: x.load_l1_power_low}, {key: x.load_l1_power_high}]}
  - {key: x.load_l2_power, label: Load side phase power B, unit: W, sum: [{key: x.load_l2_power_low}, {key: x.load_l2_power_high}]}
  - {key: x.load_l3_power, label: Load side phase power C, unit: W, sum: [{key: x.load_l3_power_low}, {key: x.load_l3_power_high}]}
  - {key: x.gen_power, label: Total power of Gen port, unit: W, sum: [{key: x.gen_power_low}, {key: x.gen_power_high}]}
  - {key: pv_power, label: PV input power (PV1…PV8), unit: W, sum: [{key: x.pv1_power}, {key: x.pv2_power}, {key: x.pv3_power}, {key: x.pv4_power}, {key: x.pv5_power, optional: true}, {key: x.pv6_power, optional: true}, {key: x.pv7_power, optional: true}, {key: x.pv8_power, optional: true}]}
  - {key: x.pv_power, label: PV power, unit: W, sum: [{key: x.pv_power_1}, {key: x.pv_power_2}, {key: x.pv_power_3}, {key: x.pv_power_4}], sources: [evcc], verified: false}
  - {key: x.pv_power_batterytype_hv, label: PV power, unit: W, sum: [{key: x.pv_power_1, factor: 10}, {key: x.pv_power_2, factor: 10}, {key: x.pv_power_3, factor: 10}, {key: x.pv_power_4, factor: 10}], note: Used by evcc only with the template option batterytype = hv., sources: [evcc], verified: false}
  - {key: x.internal_ct1_power, label: Internal CT1 Power, unit: W, sum: [{key: x.internal_ct1_power_low}, {key: x.internal_ct1_power_high, factor: 65536}], verified: false, sources: [solarman]}
  - {key: x.internal_ct2_power, label: Internal CT2 Power, unit: W, sum: [{key: x.internal_ct2_power_low}, {key: x.internal_ct2_power_high, factor: 65536}], verified: false, sources: [solarman]}
  - {key: x.internal_ct3_power, label: Internal CT3 Power, unit: W, sum: [{key: x.internal_ct3_power_low}, {key: x.internal_ct3_power_high, factor: 65536}], verified: false, sources: [solarman]}
  - {key: x.internal_power, label: Internal Power, unit: W, sum: [{key: x.internal_power_low}, {key: x.internal_power_high, factor: 65536}], verified: false, sources: [solarman]}
  - {key: x.external_power, label: External Power, unit: W, sum: [{key: x.external_power_low}, {key: x.external_power_high, factor: 65536}], verified: false, sources: [solarman]}
  - {key: x.load_ups_l1_power, label: Load UPS L1 Power, unit: W, sum: [{key: x.load_ups_l1_power_low}, {key: x.load_ups_l1_power_high, factor: 65536}], verified: false, sources: [solarman]}
  - {key: x.load_ups_l2_power, label: Load UPS L2 Power, unit: W, sum: [{key: x.load_ups_l2_power_low}, {key: x.load_ups_l2_power_high, factor: 65536}], verified: false, sources: [solarman]}
  - {key: x.load_ups_l3_power, label: Load UPS L3 Power, unit: W, sum: [{key: x.load_ups_l3_power_low}, {key: x.load_ups_l3_power_high, factor: 65536}], verified: false, sources: [solarman]}
  - {key: x.generator_l1_power, label: Generator L1 Power, unit: W, sum: [{key: x.generator_l1_power_low}, {key: x.generator_l1_power_high, factor: 65536}], verified: false, sources: [solarman]}
  - {key: x.generator_l2_power, label: Generator L2 Power, unit: W, sum: [{key: x.generator_l2_power_low}, {key: x.generator_l2_power_high, factor: 65536}], verified: false, sources: [solarman]}
  - {key: x.generator_l3_power, label: Generator L3 Power, unit: W, sum: [{key: x.generator_l3_power_low}, {key: x.generator_l3_power_high, factor: 65536}], verified: false, sources: [solarman]}
  - {key: x.battery_current, label: Battery Current, unit: A, sum: [{key: battery_current}, {key: x.battery_current_2}], verified: false, sources: [solarman]}
  - {key: x.battery_1_imbalance, label: Battery 1 Imbalance, unit: V, sum: [{key: x.battery_1_max_cell_voltage}, {key: x.battery_1_min_cell_voltage, factor: -1}], verified: false, sources: [solarman]}
  - {key: x.battery_2_imbalance, label: Battery 2 Imbalance, unit: V, sum: [{key: x.battery_2_max_cell_voltage}, {key: x.battery_2_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 2 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_3_imbalance, label: Battery 3 Imbalance, unit: V, sum: [{key: x.battery_3_max_cell_voltage}, {key: x.battery_3_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 3 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_4_imbalance, label: Battery 4 Imbalance, unit: V, sum: [{key: x.battery_4_max_cell_voltage}, {key: x.battery_4_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 4 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_5_imbalance, label: Battery 5 Imbalance, unit: V, sum: [{key: x.battery_5_max_cell_voltage}, {key: x.battery_5_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 5 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_6_imbalance, label: Battery 6 Imbalance, unit: V, sum: [{key: x.battery_6_max_cell_voltage}, {key: x.battery_6_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 6 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_7_imbalance, label: Battery 7 Imbalance, unit: V, sum: [{key: x.battery_7_max_cell_voltage}, {key: x.battery_7_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 7 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_8_imbalance, label: Battery 8 Imbalance, unit: V, sum: [{key: x.battery_8_max_cell_voltage}, {key: x.battery_8_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 8 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_9_imbalance, label: Battery 9 Imbalance, unit: V, sum: [{key: x.battery_9_max_cell_voltage}, {key: x.battery_9_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 9 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_10_imbalance, label: Battery 10 Imbalance, unit: V, sum: [{key: x.battery_10_max_cell_voltage}, {key: x.battery_10_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 10 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_11_imbalance, label: Battery 11 Imbalance, unit: V, sum: [{key: x.battery_11_max_cell_voltage}, {key: x.battery_11_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 11 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_12_imbalance, label: Battery 12 Imbalance, unit: V, sum: [{key: x.battery_12_max_cell_voltage}, {key: x.battery_12_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 12 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_13_imbalance, label: Battery 13 Imbalance, unit: V, sum: [{key: x.battery_13_max_cell_voltage}, {key: x.battery_13_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 13 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_14_imbalance, label: Battery 14 Imbalance, unit: V, sum: [{key: x.battery_14_max_cell_voltage}, {key: x.battery_14_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 14 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_15_imbalance, label: Battery 15 Imbalance, unit: V, sum: [{key: x.battery_15_max_cell_voltage}, {key: x.battery_15_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 15 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_16_imbalance, label: Battery 16 Imbalance, unit: V, sum: [{key: x.battery_16_max_cell_voltage}, {key: x.battery_16_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 16 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_17_imbalance, label: Battery 17 Imbalance, unit: V, sum: [{key: x.battery_17_max_cell_voltage}, {key: x.battery_17_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 17 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_18_imbalance, label: Battery 18 Imbalance, unit: V, sum: [{key: x.battery_18_max_cell_voltage}, {key: x.battery_18_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 18 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_19_imbalance, label: Battery 19 Imbalance, unit: V, sum: [{key: x.battery_19_max_cell_voltage}, {key: x.battery_19_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 19 battery packs., verified: false, sources: [solarman]}
  - {key: x.battery_20_imbalance, label: Battery 20 Imbalance, unit: V, sum: [{key: x.battery_20_max_cell_voltage}, {key: x.battery_20_min_cell_voltage, factor: -1}], note: The project reads this only on devices with at least 20 battery packs., verified: false, sources: [solarman]}

enums:
  device_type: {'512': String inverter, '768': Single-phase storage inverter, '1024': Microinverter, '1280': Three-phase low-voltage storage inverter, '1536': Three-phase high-voltage storage inverter 6–15 kW, '1537': Three-phase high-voltage storage inverter 20–50 kW, '2048': 100 kW three-phase PCS, '2304': Balcony storage}
  output_type: {'0': Three-phase, '1': Split-phase, '2': Two-phase 60° (Japan)}
  run_state: {'0': Standby, '1': Self-check, '2': Normal, '3': Alarm, '4': Fault, '5': Activating}
  on_off: {'0': 'Off', '1': 'On', '2': 'Off'}
  off_on: {'0': 'Off', '1': 'On'}
  battery_type: {'0': Lead-acid (four-stage charging), '1': Lithium}
  battery_mode: {'0': By voltage, '1': By capacity (SOC), '2': No battery}
  energy_management_mode: {'2': Battery first, '3': Load first}
  limit_control: {'0': Selling enabled, '1': Built-in limiter, '2': External limiter}
  force_off_grid: {'0': Auto, '1': Forced off-grid}
  grid_frequency: {'0': 50 Hz, '1': 60 Hz}
  grid_type: {'0': Single-phase, '1': Split-phase}
  meter_maker: {'0': Reserved, '1': Eastron, '2': CHNT, '3': Smart.TX, '4': Deye-3P, '5': AccuEnergy}
  device_self_check: {'0': Disabled, '1': Enabled}
  evcc_on_off: {'0': 'Off', '1': 'On'}
  io_mode: {'0': Generator, '1': SmartLoad, '2': Microinverter}
  grid_voltage: {'0': 'LN:220VAC LL:380VAC', '1': 'LN:230VAC LL:398VAC', '2': 'LN:240VAC LL:415VAC', '3': 'LN:120VAC LL:208VAC', '4': 'LN:133VAC LL:220VAC', '5': 'LN:100VAC LL:173VAC'}
  charging_signal: {'0': Normal, '1': Grid, '2': Generator, '3': Both}
  energy_pattern: {'0': Battery First, '1': Load First}
  program_1_charging: {'0': Disabled, '1': Grid, '2': Generator, '3': Both}
  ac_coupling: {'0': Disabled, '1': Grid, '2': Load}
  battery_bms_type: {'0': PYLON, '1': Tianbangda, '2': KOK, '3': Keith, '4': Toppai, '5': Peneng 485, '6': Jeris 485, '7': Sunwoda 485, '8': Xinrui 485, '9': Tianbangda 485, '10': Shenggao Electric CAN}

flags:
  ev_charge_mode: {'0': Solar energy only, '1': Free work, '4': EV charger on grid port, '5': EV charger on load port}
  grid_check_source: {'0': Meter (clear = CT), '1': Extra meter 2 for grid tie, '2': Extra meter 2 for load}
  ct_self_test: {'0': CT A passed, '1': CT B passed, '2': CT C passed, '6': CT A reversed, '7': CT B reversed, '8': CT C reversed}
  comm_board_fault: {'0': Flash chip error, '1': Time error, '2': EEPROM error}
  relay_state: {'0': Inverter relay, '1': Load relay, '2': Grid relay, '3': Generator relay, '4': Grid supply relay, '7': Dry contact 1, '8': Dry contact 2}
  alarm_word_1: {'1': W02 Fan warning, '2': W03 Grid phase wrong, '3': W04 Meter communication failure}
  alarm_word_2: {'14': Lithium battery lost, '15': Parallel communication quality}
  fault_word_1: {'6': F07 DC/DC soft start fault, '9': F10 Auxiliary power supply failure, '12': F13 Working mode changed}
  fault_word_2: {'1': F18 AC overcurrent (hardware), '3': F20 DC overcurrent (hardware), '5': F22 Emergency stop (inverter locked), '6': F23 AC leakage current transient overcurrent, '7': F24 DC insulation impedance failure, '9': F26 DC bus unbalanced, '12': F29 Parallel CAN bus fault}
  fault_word_3: {'2': F35 No AC grid, '8': F41 Parallel system stop, '9': F42 AC line voltage low, '13': F46 Backup battery fault, '14': F47 AC over frequency, '15': F48 AC under frequency}
  fault_word_4: {'0': F49 Backup battery fault, '7': F56 DC bus voltage low, '9': F58 BMS communication fault, '13': F62 DRM detection, '14': F63 Arc fault, '15': F64 Heat sink temperature too high}

problems:
  - {when: {key: state, equals: 4}, kind: fault, text: Fault (run state 4)}
  - {when: {key: x.alarm_word_1, bit: 1}, kind: warning, text: W02 Fan warning}
  - {when: {key: x.alarm_word_1, bit: 2}, kind: warning, text: W03 Grid phase wrong}
  - {when: {key: x.alarm_word_1, bit: 3}, kind: warning, text: W04 Meter communication failure}
  - {when: {key: x.alarm_word_2, bit: 14}, kind: warning, text: Lithium battery lost (warning word 2 bit 14)}
  - {when: {key: x.alarm_word_2, bit: 15}, kind: warning, text: Parallel communication quality (warning word 2 bit 15)}
  - {when: {key: x.fault_word_1, bit: 6}, kind: fault, text: F07 DC/DC soft start fault}
  - {when: {key: x.fault_word_1, bit: 9}, kind: fault, text: F10 Auxiliary power supply failure}
  - {when: {key: x.fault_word_1, bit: 12}, kind: fault, text: F13 Working mode changed}
  - {when: {key: x.fault_word_2, bit: 1}, kind: fault, text: F18 AC overcurrent (hardware)}
  - {when: {key: x.fault_word_2, bit: 3}, kind: fault, text: F20 DC overcurrent (hardware)}
  - {when: {key: x.fault_word_2, bit: 5}, kind: fault, text: F22 Emergency stop (inverter locked)}
  - {when: {key: x.fault_word_2, bit: 6}, kind: fault, text: F23 AC leakage current transient overcurrent}
  - {when: {key: x.fault_word_2, bit: 7}, kind: fault, text: F24 DC insulation impedance failure}
  - {when: {key: x.fault_word_2, bit: 9}, kind: fault, text: F26 DC bus unbalanced}
  - {when: {key: x.fault_word_2, bit: 12}, kind: fault, text: F29 Parallel CAN bus fault}
  - {when: {key: x.fault_word_3, bit: 2}, kind: mains_lost, text: F35 No AC grid}
  - {when: {key: x.fault_word_3, bit: 8}, kind: fault, text: F41 Parallel system stop}
  - {when: {key: x.fault_word_3, bit: 9}, kind: fault, text: F42 AC line voltage low}
  - {when: {key: x.fault_word_3, bit: 13}, kind: fault, text: F46 Backup battery fault}
  - {when: {key: x.fault_word_3, bit: 14}, kind: fault, text: F47 AC over frequency}
  - {when: {key: x.fault_word_3, bit: 15}, kind: fault, text: F48 AC under frequency}
  - {when: {key: x.fault_word_4, bit: 0}, kind: fault, text: F49 Backup battery fault}
  - {when: {key: x.fault_word_4, bit: 7}, kind: fault, text: F56 DC bus voltage low}
  - {when: {key: x.fault_word_4, bit: 9}, kind: fault, text: F58 BMS communication fault}
  - {when: {key: x.fault_word_4, bit: 13}, kind: fault, text: F62 DRM detection}
  - {when: {key: x.fault_word_4, bit: 14}, kind: fault, text: F63 Arc fault}
  - {when: {key: x.fault_word_4, bit: 15}, kind: fault, text: F64 Heat sink temperature too high}

notes:
- RS485 / RS232, 9600 Bd 8N1. Registers 0…59 and 500…2000 are read with function 03, settings 60…499 are written with function
  10 (06 and 05 are also listed). The document is for RTU only; the unit id is settable 1–247 (register 1), 1 is assumed as
  default.
- Addresses are the document's register numbers, used as 0-based protocol addresses; all are holding registers.
- 32-bit counters are listed low word first (word_order little). Since V104 the AC powers are 32-bit, with the old register
  as the low 16 bits and the high 16 bits in 687…709 (and 656…660, 668…671); these are given as low / high points and derived
  sums.
- 'LV and HV models differ in steps: battery voltage 0.01 V (LV) / 0.1 V (HV), battery and PV input power 1 W / 10 W, maximum
  sell power 1 W / 10 W. Register 0 tells them apart (0x0500 LV, 0x0600 / 0x0601 HV); 0x0800 (100 kW PCS) and 0x0900 (balcony
  storage) are listed but not covered by a model. The SG01-HP3 edition (V104.3.1) gives 0x0005 (LV) and 0x0006 (HV) instead,
  possibly a typo or byte-swap of 0x0500 / 0x0600; both are accepted.'
- 'Fault and warning words: V105 removed the code descriptions from this document; the code table is taken from V104. Their
  bit positions are assumed (see warning word 1).'
- 'Older editions: V100 (Modbus.Deye-2) has no 32-bit AC powers (the high words at 687…709 came with V104) and no 0x0600 device
  type; V105.1 and the SG01-HP3 edition have 684…686 reserved and no 716 (DSP running time) or 719…730 (PV5–PV8).'
- Battery and grid power signs are not stated anywhere in the document; the assumptions are marked on the points.
- 'Left out: grid code / protection and ride-through settings (185…499 mostly), time-of-use slots (148…177), generator and
  smart-load settings, BMS values (210…258), calibration registers, reactive power per phase (710…715), the customized remote-control
  registers from 1000, the fault memory (1000…1499 in the record table) and the Deye battery area from 10000.'
- 'Left out: Device Phases (holding 22, u16) from solarman overlaps x.phase_count from the documents.'
- 'Left out: Device MPPTs (holding 22, u16) from solarman overlaps x.mppt_count from the documents.'
- 'evcc template `deye-hybrid-3p` (grid, pv, battery) lists: Deye 3p hybrid inverter; Sunsynk 3p hybrid inverter.'
- The template has the option `batterytype` (default lv); points used only with another value say so in their note.
- The template has the option `firmware1098` (default false); points used only with another value say so in their note.
- The template has the option `includegenport` (default false); points used only with another value say so in their note.
- The template has the option `storageunit` (default 1); points used only with another value say so in their note.
- The models are openWB's settings for this device (which register map to read), not detected from the device.
- The project reaches the device through a Solarman Wi-Fi / LAN data logger (its own V5 protocol on TCP 8899) or over plain
  Modbus TCP / RTU; the register map is the same.
- The project picks this map when Deye's device type (holding register 0) is one of 0x0005, 0x0500, 0x0006, 0x0007, 0x0600,
  0x0008, 0x0601.
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
