# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: enertech-inverter
manufacturer: Enertech
name: Enertech inverters
kind: inverter

sources:
- id: solax-modbus
  title: homeassistant-solax-modbus (Home Assistant integration)
  url: https://github.com/wills106/homeassistant-solax-modbus
  license: Apache-2.0
  commit: 0056f9fb2485d1fbaa9fef29272ce686eefe7cf0
  path: custom_components/solax_modbus/plugin_Enertech.py

connection:
  default_port: 502
  default_unit: 1

encoding:
  word_order: big

identify:
  any:
  - table: holding
    address: 20
    type: str
    length: 4
    prefix: GEN

defaults:
  verified: false
  sources:
  - solax-modbus

models:
  - {id: gen_hybrid, name: GEN | HYBRID (prefix GEN*), match: {table: holding, address: 20, type: str, length: 4, prefix: GEN}}

points:
  - {key: x.info_product_type, label: Product Type, table: holding, address: 264, type: u16, enum: info_product_type}
  - {key: x.info_configuration, label: Configuration, table: holding, address: 265, type: u16, enum: info_configuration}
  - {key: x.info_mppt_mode, label: MPPT Mode, table: holding, address: 270, type: u16, enum: info_mppt_mode}
  - {key: x.run_mode, label: Run Mode, table: holding, address: 271, type: u16, enum: run_mode}
  - {key: x.grid_voltage_meter_l1, label: Grid Voltage R, table: holding, address: 273, type: u16, unit: V}
  - {key: x.grid_voltage_meter_l2, label: Grid Voltage Y, table: holding, address: 274, type: u16, unit: V}
  - {key: x.grid_voltage_meter_l3, label: Grid Voltage B, table: holding, address: 275, type: u16, unit: V}
  - {key: x.grid_current_l1, label: Grid Current R, table: holding, address: 276, type: u16, unit: A, scale: 0.1}
  - {key: x.grid_current_l2, label: Grid Current Y, table: holding, address: 277, type: u16, unit: A, scale: 0.1}
  - {key: x.grid_current_l3, label: Grid Current B, table: holding, address: 278, type: u16, unit: A, scale: 0.1}
  - {key: x.input_pf, label: Input PF, table: holding, address: 281, type: u16, scale: 0.01}
  - {key: x.grid_frequency_l1, label: Grid Frequency, table: holding, address: 282, type: u16, unit: Hz, scale: 0.1}
  - {key: x.inverter_voltage_meter_l1, label: Inverter Voltage R, table: holding, address: 283, type: u16, unit: V}
  - {key: x.inverter_voltage_meter_l2, label: Inverter Voltage Y, table: holding, address: 284, type: u16, unit: V}
  - {key: x.inverter_voltage_meter_l3, label: Inverter Voltage B, table: holding, address: 285, type: u16, unit: V}
  - {key: x.inverter_current_11, label: Inverter Current R, table: holding, address: 286, type: u16, unit: A, scale: 0.1}
  - {key: x.inverter_current_y, label: Inverter Current Y, table: holding, address: 287, type: u16, unit: A, scale: 0.1}
  - {key: x.inverter_current_b, label: Inverter Current B, table: holding, address: 288, type: u16, unit: A, scale: 0.1}
  - {key: x.inverter_frequency_l1, label: Inverter Frequency, table: holding, address: 292, type: u16, unit: Hz, scale: 0.1}
  - {key: x.output_voltage_meter_l1, label: Output Voltage R, table: holding, address: 293, type: u16, unit: V}
  - {key: x.output_voltage_meter_l2, label: Output Voltage Y, table: holding, address: 294, type: u16, unit: V}
  - {key: x.output_voltage_meter_l3, label: Output Voltage B, table: holding, address: 295, type: u16, unit: V}
  - {key: x.load_current_r, label: Load Current R, table: holding, address: 296, type: u16, unit: A, scale: 0.1}
  - {key: x.load_current_y, label: Load Current Y, table: holding, address: 297, type: u16, unit: A, scale: 0.1}
  - {key: x.load_current_b, label: Load Current B, table: holding, address: 298, type: u16, unit: A, scale: 0.1}
  - {key: x.output_pf, label: Output PF, table: holding, address: 301, type: u16, scale: 0.01}
  - {key: x.output_frequency, label: Output Frequency, table: holding, address: 302, type: u16, unit: Hz, scale: 0.1}
  - {key: x.load, label: Load %, table: holding, address: 303, type: u16, unit: '%'}
  - {key: battery_voltage, label: Battery Voltage, table: holding, address: 304, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_capacity_charge, label: Battery Capacity, table: holding, address: 307, type: u16, unit: '%'}
  - {key: x.battery_current_in, label: Battery Current In, table: holding, address: 308, type: u16, unit: A, scale: 0.1}
  - {key: x.battery_current, label: Battery Current, table: holding, address: 309, type: u16, unit: A, scale: 0.1}
  - {key: x.dc_dc_temperature, label: DC-DC Temperature, table: holding, address: 310, type: u16, unit: °C}
  - {key: x.pv_voltage_1, label: PV Voltage 1, table: holding, address: 315, type: u16, unit: V}
  - {key: x.pv_current_1, label: PV Current 1, table: holding, address: 316, type: u16, unit: A, scale: 0.1}
  - {key: x.pv_voltage_2, label: PV Voltage 2, table: holding, address: 317, type: u16, unit: V}
  - {key: x.pv_current_2, label: PV Current 2, table: holding, address: 318, type: u16, unit: A, scale: 0.1}
  - {key: x.pv_power_2, label: PV Power 2, table: holding, address: 322, type: u16, unit: W}
  - {key: x.solar_power_1, label: Solar Power 1, table: holding, address: 326, type: u32, unit: kWh, scale: 0.1}
  - {key: x.grid_imp_kwh_1, label: Total Grid IMP kWh - 1, table: holding, address: 338, type: f32, unit: kWh}
  - {key: x.grid_export_kwh_1, label: Total Grid Export Kwh - 1, table: holding, address: 340, type: f32, unit: kWh}
  - {key: x.info_fault_monitor, label: Fault Monitor, table: holding, address: 345, type: u16, enum: info_fault_monitor}
  - {key: x.info_fault_grid, label: Fault Grid, table: holding, address: 346, type: u16, enum: info_fault_grid}
  - {key: x.info_fault_pfc, label: Fault PFC Rectifier, table: holding, address: 347, type: u16, enum: info_fault_pfc}
  - {key: x.info_fault_solar1, label: Fault Solar 1, table: holding, address: 348, type: u16, enum: info_fault_solar1}
  - {key: x.info_fault_inverter, label: Fault Inverter, table: holding, address: 349, type: u16, enum: info_fault_inverter}
  - {key: x.info_fault_battery, label: Fault Battery, table: holding, address: 350, type: u16, enum: info_fault_battery}
  - {key: x.total_inverter_run_time, label: Total Inverter run time, table: holding, address: 351, type: u16, unit: h}
  - {key: x.total_bypass_run_time, label: Total Bypass run time, table: holding, address: 352, type: u16, unit: h}
  - {key: x.total_grid_fail_hour, label: Total Grid fail hour, table: holding, address: 353, type: u16, unit: h}
  - {key: x.total_grid_fail_minutes, label: Total Grid fail Minutes, table: holding, address: 354, type: u16, unit: min}
  - {key: x.dc_ac_temperature, label: DC-AC Temperature, table: holding, address: 361, type: u16, unit: °C, scale: 0.1}
  - {key: x.force_diesel_generator_start_stop, label: Force DIESEL GENERATOR Start/Stop, table: holding, address: 406, type: u16, bits: [0, 0], writable: true}
  - {key: x.diesel_generator_start_auto_manual, label: DIESEL GENERATOR Start Auto/Manual, table: holding, address: 406, type: u16, bits: [1, 1], writable: true}
  - {key: x.inverter_reset, label: Inverter Reset/NO Action, table: holding, address: 406, type: u16, bits: [2, 2], writable: true}
  - {key: x.inverter_start_stop, label: Inverter start/stop, table: holding, address: 406, type: u16, bits: [3, 3], writable: true}
  - {key: x.buzzer_disable, label: Buzzer Disable, table: holding, address: 406, type: u16, bits: [4, 4], writable: true}
  - {key: x.emergency_off, label: Emergency Off, table: holding, address: 406, type: u16, bits: [5, 5], writable: true}
  - {key: x.mppt1_on_off, label: MPPT1 ON/OFF, table: holding, address: 406, type: u16, bits: [6, 6], writable: true}
  - {key: x.mppt2_on_off, label: MPPT2 ON/OFF, table: holding, address: 406, type: u16, bits: [7, 7], writable: true}
  - {key: x.mppt3_on_off, label: MPPT3 ON/OFF, table: holding, address: 406, type: u16, bits: [8, 8], writable: true}
  - {key: x.grid_charging_on_off, label: Grid charging On/Off, table: holding, address: 406, type: u16, bits: [9, 9], writable: true}
  - {key: x.export_on_off, label: Export On/Off, table: holding, address: 406, type: u16, bits: [10, 10], writable: true}
  - {key: x.battery_test, label: Battery Test, table: holding, address: 406, type: u16, bits: [11, 11], writable: true}
  - {key: x.manual_equalize, label: Manual Equalize, table: holding, address: 406, type: u16, bits: [12, 12], writable: true}
  - {key: x.force_bypass_transfer, label: Force Bypass Transfer, table: holding, address: 406, type: u16, bits: [13, 13], writable: true}
  - {key: x.auto_restart_enable_disable, label: Auto restart Enable/Disable, table: holding, address: 406, type: u16, bits: [14, 14], writable: true}
  - {key: x.spare_3, label: Spare 3, table: holding, address: 406, type: u16, bits: [15, 15], writable: true}
  - {key: x.grid_diesel_generator_current_limit, label: Grid/DIESEL GENERATOR Current Limit, table: holding, address: 407, type: u16, unit: A, writable: true}
  - {key: x.diesel_generator_run_time, label: DIESEL GENERATOR Run time (Min), table: holding, address: 408, type: u16, unit: min, writable: true}
  - {key: x.diesel_generator_start_voltage, label: DIESEL GENERATOR Start Voltage (V), table: holding, address: 409, type: u16, unit: V, writable: true}
  - {key: x.inverter_mode, label: Inverter Mode, table: holding, address: 421, type: u16, enum: inverter_mode, writable: true}
  - {key: x.translator_temperature, label: Translator Temperature, table: holding, address: 546, type: u16, unit: °C, scale: 0.1}
  - {key: x.battery_charge_pv, label: Battery Charge PV, table: holding, address: 548, type: u16, unit: A, scale: 0.1}

enums:
  run_mode: {'1': Saving Mode, '2': Back Mode, '3': Export Mode, '4': Battery Less, '5': Remote Control}
  info_mppt_mode: {'1': Auto Mode, '2': Short Mode, '3': Manual Mode}
  info_product_type: {'1': UPS, '2': Reserved, '3': Solar Power Unit, '4': UPC, '9': Other}
  info_configuration: {'1': 1Phase in 1Phase out Standalone, '2': 1 Phase in 3 Phase Out Standalone, '3': 3Phase in 3Phase out Standalone, '4': 3Phase in 1Phase out Standalone, '5': 1Phase in 1Phase out Parallel, '6': 1Phase in 3 Phase out Parallel, '7': 3Phase in 3Phase out Parallel, '8': 3Phase in 1Phase out Parallel, '9': AC 1 Phase out, '10': AC 3 Phase out, '11': DC out, '12': 3Phase Variable Frequency out}
  info_fault_monitor: {'500': NO Error, '501': CAN Bus Err, '502': Battery BMS Com Err, '503': Battery Relay Open, '504': Smoke Detected, '505': Output MCB Trip, '506': Earth Leakage, '507': DG ON, '508': Remote shutdown, '509': Energy meter com Err}
  info_fault_grid: {'100': NO Error, '101': Input Low Voltage, '102': Input High Voltage, '103': Input Low Frequency, '104': Input High Frequency, '105': Input Sequence Error, '106': Input Overload, '107': Input Current Unbalance, '108': Input Voltage unbalance}
  info_fault_pfc: {'600': NO Error, '601': PFC IGBT Error, '602': Input DC Low, '603': Input DC High, '604': Output DC High, '605': Output DC Low, '606': PFC Total Current Limit, '607': PFC battery Current Limit, '608': Positive Bus under, '609': Negative Bus under, '610': Positive Bus over, '611': Negative Bus over, '612': DC Bus unbalance, '613': PFC module overtemperature, '614': Dc Bus Soft Start Fail, '615': Charer soft-start failure}
  info_fault_solar1: {'600': NO Error, '601': SOLAR1 External off, '602': SOLAR1 IGBT ERROR, '603': Output DC High, '604': SOLAR1 Input Voltage Low, '605': SOLAR1 Input Voltage High, '606': SOLAR1 power limit, '607': Output DC low}
  info_fault_inverter: {'400': NO Error, '401': Inverter IGBT Fault, '402': User stop, '403': External/EPO Stop, '404': Output Low Voltage, '405': Output High Voltage, '406': Output Frequency Low, '407': Output Frequency High, '408': Output Overload Alarm, '409': Output Overload Trip, '410': Inverter module High temperature, '411': Load Transfer to Bypass, '412': Load Retransfer from Bypass, '413': Output Voltage Unbalance, '414': Output Current Unbalance, '415': Regenerative Transfer, '416': Terminal Volt Error, '417': SPD Fail, '418': Grid Not in Sync}
  info_fault_battery: {'300': NO Error, '301': Battery IGBT Fault, '302': Battery Low Voltage, '303': Battery High voltage, '304': Battery Low Warning, '305': Battery Earth Fault, '306': Battery Temp Compensation, '307': Battery Equalize Charging, '308': Battery test progress, '309': Battery test fail, '310': Battery Over current Charge, '311': Battery Over current Discharge, '312': Battery module overtemperature, '313': Battery High Temperature, '314': Battery low temperature, '315': Battery Com Err}
  inverter_mode: {'1': Saving Mode, '2': Backup Mode, '3': Export Mode, '4': Battery Less, '5': Remote Control}

notes:
- If the serial number can't be read there, the project tries other addresses as well; model matches only use the first.
- 'Models without a match can''t be picked by a single serial prefix; their names list the prefixes the project maps to them
  ("some": only some of those serials, the project also looks at other data).'
- The sources don't state the default unit id; 1 is a guess.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
- 'Identification: one of the model matches must hold.'
