# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: givenergy-inverter
manufacturer: GivEnergy
name: Single-phase inverters (Hybrid, AC, All-in-One, Polar)
kind: inverter

sources:
- id: givenergy-modbus
  title: givenergy-modbus (Python library for GivEnergy inverters, used by givenergy-hass)
  url: https://github.com/dewet22/givenergy-modbus
  license: Apache-2.0
  commit: 90e3ec13098aacc9607160209779b4e029ac8cd9
  path: givenergy_modbus/model/inverter.py

connection:
  default_port: 8899
  default_unit: 17

encoding:
  word_order: big

identify:
  serial:
    table: holding
    address: 13
    type: str
    length: 5
  checks:
  - - table: holding
      address: 0
      type: u16
      range:
      - 8192
      - 16383
    - table: holding
      address: 0
      type: u16
      range:
      - 32768
      - 33279
    - table: holding
      address: 0
      type: u16
      range:
      - 33536
      - 36863
  - table: holding
    address: 13
    type: str
    length: 5
    printable: true

defaults:
  verified: false
  sources:
  - givenergy-modbus

points:
  - {key: x.device_type_code, label: Device type code, table: holding, address: 0, type: u16, note: The library shows this value in hex.}
  - {key: x.module, label: Module, table: holding, address: 1, type: u32}
  - {key: x.num_phases, label: Num phases, table: holding, address: 3, type: u16, bits: [0, 7]}
  - {key: x.num_mppt, label: Num mppt, table: holding, address: 3, type: u16, bits: [8, 15]}
  - {key: x.enable_ammeter, label: Enable ammeter, table: holding, address: 7, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: serial, label: Serial number, table: holding, address: 13, type: str, length: 5}
  - {key: x.first_battery_bms_firmware_version, label: First battery bms firmware version, table: holding, address: 18, type: u16}
  - {key: x.dsp_firmware_version, label: Dsp firmware version, table: holding, address: 19, type: u16}
  - {key: x.enable_charge_target, label: Enable charge target, table: holding, address: 20, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.arm_firmware_version, label: Arm firmware version, table: holding, address: 21, type: u16}
  - {key: x.usb_device_inserted, label: Usb device inserted, table: holding, address: 22, type: u16, enum: usb_device}
  - {key: x.select_arm_chip, label: Select arm chip, table: holding, address: 23, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.variable_address, label: Variable address, table: holding, address: 24, type: u16}
  - {key: x.variable_value, label: Variable value, table: holding, address: 25, type: u16}
  - {key: x.grid_port_max_power_output, label: Grid port max power output, table: holding, address: 26, type: u16}
  - {key: x.battery_power_mode, label: Battery power mode, table: holding, address: 27, type: u16, enum: battery_power_mode}
  - {key: x.enable_60hz_freq_mode, label: Enable 60hz freq mode, table: holding, address: 28, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.battery_calibration_stage, label: Battery calibration stage, table: holding, address: 29, type: u16, enum: battery_calibration_stage}
  - {key: x.modbus_address, label: Modbus address, table: holding, address: 30, type: u16}
  - {key: x.charge_slot_2_start, label: Charge slot 2 start, table: holding, address: 31, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_slot_2_end, label: Charge slot 2 end, table: holding, address: 32, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.user_code, label: User code, table: holding, address: 33, type: u16}
  - {key: x.modbus_version, label: Modbus version, table: holding, address: 34, type: u16, scale: 0.01}
  - {key: x.system_time, label: System time, table: holding, address: 35, type: datetime, length: 6, datetime: {year: {register: 0, offset: 2000}, month: {register: 1}, day: {register: 2}, hour: {register: 3}, minute: {register: 4}, second: {register: 5}}}
  - {key: x.enable_drm_rj45_port, label: Enable drm rj45 port, table: holding, address: 41, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_reversed_ct_clamp, label: Enable reversed ct clamp, table: holding, address: 42, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.discharge_soc, label: Discharge soc, table: holding, address: 43, type: u16, unit: '%', bits: [0, 7]}
  - {key: x.charge_soc, label: Charge soc, table: holding, address: 43, type: u16, unit: '%', bits: [8, 15]}
  - {key: x.discharge_slot_2_start, label: Discharge slot 2 start, table: holding, address: 44, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_slot_2_end, label: Discharge slot 2 end, table: holding, address: 45, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.bms_firmware_version, label: Bms firmware version, table: holding, address: 46, type: u16}
  - {key: x.meter_type, label: Meter type, table: holding, address: 47, type: u16, enum: meter_type}
  - {key: x.enable_reversed_115_meter, label: Enable reversed 115 meter, table: holding, address: 48, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_reversed_418_meter, label: Enable reversed 418 meter, table: holding, address: 49, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.active_power_rate, label: Active power rate, table: holding, address: 50, type: u16}
  - {key: x.reactive_power_rate, label: Reactive power rate, table: holding, address: 51, type: u16}
  - {key: x.power_factor, label: Power factor, table: holding, address: 52, type: u16, scale: 0.0001, offset: -1, note: 'The library treats values outside -1.0 to 1.0 (after scaling) as invalid, except all zero.'}
  - {key: x.enable_inverter, label: Enable inverter, table: holding, address: 53, type: u16, bits: [0, 7], note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_inverter_auto_restart, label: Enable inverter auto restart, table: holding, address: 53, type: u16, bits: [8, 15], note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.battery_type, label: Battery type, table: holding, address: 54, type: u16, enum: battery_type}
  - {key: x.battery_capacity_ah, label: Battery capacity ah, table: holding, address: 55, type: u16, unit: Ah}
  - {key: x.discharge_slot_1_start, label: Discharge slot 1 start, table: holding, address: 56, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_slot_1_end, label: Discharge slot 1 end, table: holding, address: 57, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.enable_auto_judge_battery_type, label: Enable auto judge battery type, table: holding, address: 58, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_discharge, label: Enable discharge, table: holding, address: 59, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.v_pv_start, label: Voltage pv start, table: holding, address: 60, type: u16, unit: V, scale: 0.1, note: 'The library treats values outside 0.0 to 2000.0 (after scaling) as invalid, except all zero.'}
  - {key: x.start_countdown_timer, label: Start countdown timer, table: holding, address: 61, type: u16}
  - {key: x.restart_delay_time, label: Restart delay time, table: holding, address: 62, type: u16}
  - {key: x.v_ac_low_limit_trip, label: Voltage ac low limit trip, table: holding, address: 63, type: u16, unit: V, scale: 0.1, note: 'The library treats values outside 0.0 to 500.0 (after scaling) as invalid, except all zero.'}
  - {key: x.v_ac_high_limit_trip, label: Voltage ac high limit trip, table: holding, address: 64, type: u16, unit: V, scale: 0.1, note: 'The library treats values outside 0.0 to 500.0 (after scaling) as invalid, except all zero.'}
  - {key: x.f_ac_low_limit_trip, label: Frequency ac low limit trip, table: holding, address: 65, type: u16, unit: Hz, scale: 0.01, note: 'The library treats values outside 40.0 to 70.0 (after scaling) as invalid, except all zero.'}
  - {key: x.f_ac_high_limit_trip, label: Frequency ac high limit trip, table: holding, address: 66, type: u16, unit: Hz, scale: 0.01, note: 'The library treats values outside 40.0 to 70.0 (after scaling) as invalid, except all zero.'}
  - {key: x.t_ac_low_voltage_trip, label: Temperature ac low voltage trip, table: holding, address: 67, type: u16, unit: °C, scale: 0.01}
  - {key: x.t_ac_high_voltage_trip, label: Temperature ac high voltage trip, table: holding, address: 68, type: u16, unit: °C, scale: 0.01}
  - {key: x.t_ac_low_freq_trip, label: Temperature ac low freq trip, table: holding, address: 69, type: u16, unit: °C, scale: 0.01}
  - {key: x.t_ac_high_freq_trip, label: Temperature ac high freq trip, table: holding, address: 70, type: u16, unit: °C, scale: 0.01}
  - {key: x.v_ac_low_limit_reconnect, label: Voltage ac low limit reconnect, table: holding, address: 71, type: u16, unit: V, scale: 0.1, note: 'The library treats values outside 0.0 to 500.0 (after scaling) as invalid, except all zero.'}
  - {key: x.v_ac_high_limit_reconnect, label: Voltage ac high limit reconnect, table: holding, address: 72, type: u16, unit: V, scale: 0.1, note: 'The library treats values outside 0.0 to 500.0 (after scaling) as invalid, except all zero.'}
  - {key: x.f_ac_low_limit_reconnect, label: Frequency ac low limit reconnect, table: holding, address: 73, type: u16, unit: Hz, scale: 0.01, note: 'The library treats values outside 40.0 to 70.0 (after scaling) as invalid, except all zero.'}
  - {key: x.f_ac_high_limit_reconnect, label: Frequency ac high limit reconnect, table: holding, address: 74, type: u16, unit: Hz, scale: 0.01, note: 'The library treats values outside 40.0 to 70.0 (after scaling) as invalid, except all zero.'}
  - {key: x.t_ac_low_voltage_reconnect, label: Temperature ac low voltage reconnect, table: holding, address: 75, type: u16, unit: °C, scale: 0.01}
  - {key: x.t_ac_high_voltage_reconnect, label: Temperature ac high voltage reconnect, table: holding, address: 76, type: u16, unit: °C, scale: 0.01}
  - {key: x.t_ac_low_freq_reconnect, label: Temperature ac low freq reconnect, table: holding, address: 77, type: u16, unit: °C, scale: 0.01}
  - {key: x.t_ac_high_freq_reconnect, label: Temperature ac high freq reconnect, table: holding, address: 78, type: u16, unit: °C, scale: 0.01}
  - {key: x.v_ac_low_limit_grid, label: Voltage ac low limit grid, table: holding, address: 79, type: u16, unit: V, scale: 0.1, note: 'The library treats values outside 0.0 to 500.0 (after scaling) as invalid, except all zero.'}
  - {key: x.v_ac_high_limit_grid, label: Voltage ac high limit grid, table: holding, address: 80, type: u16, unit: V, scale: 0.1, note: 'The library treats values outside 0.0 to 500.0 (after scaling) as invalid, except all zero.'}
  - {key: x.f_ac_low_limit_grid, label: Frequency ac low limit grid, table: holding, address: 81, type: u16, unit: Hz, scale: 0.01, note: 'The library treats values outside 40.0 to 70.0 (after scaling) as invalid, except all zero.'}
  - {key: x.f_ac_high_limit_grid, label: Frequency ac high limit grid, table: holding, address: 82, type: u16, unit: Hz, scale: 0.01, note: 'The library treats values outside 40.0 to 70.0 (after scaling) as invalid, except all zero.'}
  - {key: x.v_ac_10min_protect, label: Voltage ac 10min protect, table: holding, address: 83, type: u16, unit: V, scale: 0.1, note: 'The library treats values outside 0.0 to 500.0 (after scaling) as invalid, except all zero.'}
  - {key: x.iso_protection_1, label: Iso protection 1, table: holding, address: 84, type: u16}
  - {key: x.iso_protection_2, label: Iso protection 2, table: holding, address: 85, type: u16}
  - {key: x.gfci_protection_value_1, label: Gfci protection value 1, table: holding, address: 86, type: u16}
  - {key: x.gfci_protection_time_1, label: Gfci protection time 1, table: holding, address: 87, type: u16}
  - {key: x.gfci_protection_value_2, label: Gfci protection value 2, table: holding, address: 88, type: u16}
  - {key: x.gfci_protection_time_2, label: Gfci protection time 2, table: holding, address: 89, type: u16}
  - {key: x.dci_protection_value_1, label: Dci protection value 1, table: holding, address: 90, type: u16}
  - {key: x.dci_protection_time_1, label: Dci protection time 1, table: holding, address: 91, type: u16}
  - {key: x.dci_protection_value_2, label: Dci protection value 2, table: holding, address: 92, type: u16}
  - {key: x.dci_protection_time_2, label: Dci protection time 2, table: holding, address: 93, type: u16}
  - {key: x.charge_slot_1_start, label: Charge slot 1 start, table: holding, address: 94, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_slot_1_end, label: Charge slot 1 end, table: holding, address: 95, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.enable_charge, label: Enable charge, table: holding, address: 96, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.battery_low_voltage_protection_limit, label: Battery low voltage protection limit, table: holding, address: 97, type: u16, scale: 0.01}
  - {key: x.battery_high_voltage_protection_limit, label: Battery high voltage protection limit, table: holding, address: 98, type: u16, scale: 0.01}
  - {key: x.string_1_voltage_adjustment, label: String 1 voltage adjustment, table: holding, address: 99, type: u16}
  - {key: x.string_2_voltage_adjustment, label: String 2 voltage adjustment, table: holding, address: 100, type: u16}
  - {key: x.grid_import_limit, label: Grid import limit, table: holding, address: 101, type: u16}
  - {key: x.grid_import_limit_enabled, label: Grid import limit enabled, table: holding, address: 102, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_lora, label: Enable lora, table: holding, address: 103, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_battery_self_heating, label: Enable battery self heating, table: holding, address: 104, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.battery_voltage_adjust, label: Battery voltage adjust, table: holding, address: 105, type: u16, scale: 0.01}
  - {key: x.string_1_power_adjustment, label: String 1 power adjustment, table: holding, address: 106, type: u16}
  - {key: x.string_2_power_adjustment, label: String 2 power adjustment, table: holding, address: 107, type: u16}
  - {key: x.battery_low_force_charge_time, label: Battery low force charge time, table: holding, address: 108, type: u16}
  - {key: x.enable_bms_read, label: Enable bms read, table: holding, address: 109, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.battery_soc_reserve, label: Battery soc reserve, table: holding, address: 110, type: u16, unit: '%'}
  - {key: x.battery_charge_limit, label: Battery charge limit, table: holding, address: 111, type: u16}
  - {key: x.battery_discharge_limit, label: Battery discharge limit, table: holding, address: 112, type: u16}
  - {key: x.enable_buzzer, label: Enable buzzer, table: holding, address: 113, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.battery_discharge_min_power_reserve, label: Battery discharge min power reserve, table: holding, address: 114, type: u16}
  - {key: x.charge_target_soc, label: Charge target soc, table: holding, address: 116, type: u16, unit: '%'}
  - {key: x.charge_soc_stop_2, label: Charge soc stop 2, table: holding, address: 117, type: u16, unit: '%'}
  - {key: x.discharge_soc_stop_2, label: Discharge soc stop 2, table: holding, address: 118, type: u16, unit: '%'}
  - {key: x.charge_soc_stop_1, label: Charge soc stop 1, table: holding, address: 119, type: u16, unit: '%'}
  - {key: x.discharge_soc_stop_1, label: Discharge soc stop 1, table: holding, address: 120, type: u16, unit: '%'}
  - {key: x.enable_local_command_test, label: Enable local command test, table: holding, address: 121, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.power_factor_function_model, label: Power factor function model, table: holding, address: 122, type: u16, enum: power_factor_function_model}
  - {key: x.frequency_load_limit_rate, label: Frequency load limit rate, table: holding, address: 123, type: u16}
  - {key: x.enable_low_voltage_fault_ride_through, label: Enable low voltage fault ride through, table: holding, address: 124, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_frequency_derating, label: Enable frequency derating, table: holding, address: 125, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_above_6kw_system, label: Enable above 6kw system, table: holding, address: 126, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.start_system_auto_test, label: Start system auto test, table: holding, address: 127, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_spi, label: Enable spi, table: holding, address: 128, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.power_factor_cmd_memory_state, label: Power factor cmd memory state, table: holding, address: 129, type: u16}
  - {key: x.power_factor_point_1_load_percent, label: Power factor point 1 load percent, table: holding, address: 130, type: u16, unit: '%'}
  - {key: x.power_factor_point_1_power_factor, label: Power factor point 1 power factor, table: holding, address: 131, type: u16}
  - {key: x.power_factor_point_2_load_percent, label: Power factor point 2 load percent, table: holding, address: 132, type: u16, unit: '%'}
  - {key: x.power_factor_point_2_power_factor, label: Power factor point 2 power factor, table: holding, address: 133, type: u16}
  - {key: x.power_factor_point_3_load_percent, label: Power factor point 3 load percent, table: holding, address: 134, type: u16, unit: '%'}
  - {key: x.power_factor_point_3_power_factor, label: Power factor point 3 power factor, table: holding, address: 135, type: u16}
  - {key: x.power_factor_point_4_load_percent, label: Power factor point 4 load percent, table: holding, address: 136, type: u16, unit: '%'}
  - {key: x.power_factor_point_4_power_factor, label: Power factor point 4 power factor, table: holding, address: 137, type: u16}
  - {key: x.cei021_v1s_q, label: Cei021 v1s q, table: holding, address: 138, type: u16, scale: 0.1}
  - {key: x.cei021_v2s_q, label: Cei021 v2s q, table: holding, address: 139, type: u16, scale: 0.1}
  - {key: x.cei021_v1l_q, label: Cei021 v1l q, table: holding, address: 140, type: u16, scale: 0.1}
  - {key: x.cei021_v2l_q, label: Cei021 v2l q, table: holding, address: 141, type: u16, scale: 0.1}
  - {key: x.cei021_lock_in_active_power, label: Cei021 lock in active power, table: holding, address: 142, type: u16}
  - {key: x.cei021_lock_out_active_power, label: Cei021 lock out active power, table: holding, address: 143, type: u16}
  - {key: x.cei021_lock_in_grid_voltage, label: Cei021 lock in grid voltage, table: holding, address: 144, type: u16, unit: V, scale: 0.1}
  - {key: x.cei021_lock_out_grid_voltage, label: Cei021 lock out grid voltage, table: holding, address: 145, type: u16, unit: V, scale: 0.1}
  - {key: x.lvfrt_reactive_rate, label: Lvfrt reactive rate, table: holding, address: 146, type: u16}
  - {key: x.lvfrt_low_fault_value_1, label: Lvfrt low fault value 1, table: holding, address: 147, type: u16}
  - {key: x.lvfrt_low_fault_time_1, label: Lvfrt low fault time 1, table: holding, address: 148, type: u16}
  - {key: x.lvfrt_low_fault_value_2, label: Lvfrt low fault value 2, table: holding, address: 149, type: u16}
  - {key: x.lvfrt_low_fault_time_2, label: Lvfrt low fault time 2, table: holding, address: 150, type: u16}
  - {key: x.lvfrt_low_fault_value_3, label: Lvfrt low fault value 3, table: holding, address: 151, type: u16}
  - {key: x.lvfrt_low_fault_time_3, label: Lvfrt low fault time 3, table: holding, address: 152, type: u16}
  - {key: x.lvfrt_low_fault_value_4, label: Lvfrt low fault value 4, table: holding, address: 153, type: u16}
  - {key: x.lvfrt_low_fault_time_4, label: Lvfrt low fault time 4, table: holding, address: 154, type: u16}
  - {key: x.lvfrt_high_fault_value_1, label: Lvfrt high fault value 1, table: holding, address: 155, type: u16}
  - {key: x.lvfrt_high_fault_time_1, label: Lvfrt high fault time 1, table: holding, address: 156, type: u16}
  - {key: x.inverter_reboot, label: Inverter reboot, table: holding, address: 163, type: u16}
  - {key: x.enable_rtc, label: Enable rtc, table: holding, address: 166, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.threephase_balance_mode, label: Threephase balance mode, table: holding, address: 167, type: u16}
  - {key: x.threephase_abc, label: Threephase abc, table: holding, address: 168, type: u16}
  - {key: x.threephase_balance_1, label: Threephase balance 1, table: holding, address: 169, type: u16}
  - {key: x.threephase_balance_2, label: Threephase balance 2, table: holding, address: 170, type: u16}
  - {key: x.threephase_balance_3, label: Threephase balance 3, table: holding, address: 171, type: u16}
  - {key: x.enable_battery_on_pv_or_grid, label: Enable battery on pv or grid, table: holding, address: 175, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.debug_inverter, label: Debug inverter, table: holding, address: 176, type: u16}
  - {key: x.enable_ups_mode, label: Enable ups mode, table: holding, address: 177, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_g100_limit_switch, label: Enable g100 limit switch, table: holding, address: 178, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_battery_cable_impedance_alarm, label: Enable battery cable impedance alarm, table: holding, address: 179, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_inverter_parallel_mode, label: Enable inverter parallel mode, table: holding, address: 199, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.cmd_bms_flash_update, label: Cmd bms flash update, table: holding, address: 200, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.inverter_errors, label: Inverter errors, table: holding, address: 223, type: u32, flags: inverter_fault}
  - {key: x.charge_target_soc_1, label: Charge target soc 1, table: holding, address: 242, type: u16, unit: '%'}
  - {key: x.charge_slot_2_x_start, label: Charge slot 2 x start, table: holding, address: 243, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_slot_2_x_end, label: Charge slot 2 x end, table: holding, address: 244, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_target_soc_2, label: Charge target soc 2, table: holding, address: 245, type: u16, unit: '%'}
  - {key: x.charge_slot_3_start, label: Charge slot 3 start, table: holding, address: 246, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_slot_3_end, label: Charge slot 3 end, table: holding, address: 247, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_target_soc_3, label: Charge target soc 3, table: holding, address: 248, type: u16, unit: '%'}
  - {key: x.charge_slot_4_start, label: Charge slot 4 start, table: holding, address: 249, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_slot_4_end, label: Charge slot 4 end, table: holding, address: 250, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_target_soc_4, label: Charge target soc 4, table: holding, address: 251, type: u16, unit: '%'}
  - {key: x.charge_slot_5_start, label: Charge slot 5 start, table: holding, address: 252, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_slot_5_end, label: Charge slot 5 end, table: holding, address: 253, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_target_soc_5, label: Charge target soc 5, table: holding, address: 254, type: u16, unit: '%'}
  - {key: x.charge_slot_6_start, label: Charge slot 6 start, table: holding, address: 255, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_slot_6_end, label: Charge slot 6 end, table: holding, address: 256, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_target_soc_6, label: Charge target soc 6, table: holding, address: 257, type: u16, unit: '%'}
  - {key: x.charge_slot_7_start, label: Charge slot 7 start, table: holding, address: 258, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_slot_7_end, label: Charge slot 7 end, table: holding, address: 259, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_target_soc_7, label: Charge target soc 7, table: holding, address: 260, type: u16, unit: '%'}
  - {key: x.charge_slot_8_start, label: Charge slot 8 start, table: holding, address: 261, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_slot_8_end, label: Charge slot 8 end, table: holding, address: 262, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_target_soc_8, label: Charge target soc 8, table: holding, address: 263, type: u16, unit: '%'}
  - {key: x.charge_slot_9_start, label: Charge slot 9 start, table: holding, address: 264, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_slot_9_end, label: Charge slot 9 end, table: holding, address: 265, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_target_soc_9, label: Charge target soc 9, table: holding, address: 266, type: u16, unit: '%'}
  - {key: x.charge_slot_10_start, label: Charge slot 10 start, table: holding, address: 267, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_slot_10_end, label: Charge slot 10 end, table: holding, address: 268, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.charge_target_soc_10, label: Charge target soc 10, table: holding, address: 269, type: u16, unit: '%'}
  - {key: x.discharge_target_soc_1, label: Discharge target soc 1, table: holding, address: 272, type: u16, unit: '%'}
  - {key: x.discharge_target_soc_2, label: Discharge target soc 2, table: holding, address: 275, type: u16, unit: '%'}
  - {key: x.discharge_slot_3_start, label: Discharge slot 3 start, table: holding, address: 276, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_slot_3_end, label: Discharge slot 3 end, table: holding, address: 277, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_target_soc_3, label: Discharge target soc 3, table: holding, address: 278, type: u16, unit: '%'}
  - {key: x.discharge_slot_4_start, label: Discharge slot 4 start, table: holding, address: 279, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_slot_4_end, label: Discharge slot 4 end, table: holding, address: 280, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_target_soc_4, label: Discharge target soc 4, table: holding, address: 281, type: u16, unit: '%'}
  - {key: x.discharge_slot_5_start, label: Discharge slot 5 start, table: holding, address: 282, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_slot_5_end, label: Discharge slot 5 end, table: holding, address: 283, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_target_soc_5, label: Discharge target soc 5, table: holding, address: 284, type: u16, unit: '%'}
  - {key: x.discharge_slot_6_start, label: Discharge slot 6 start, table: holding, address: 285, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_slot_6_end, label: Discharge slot 6 end, table: holding, address: 286, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_target_soc_6, label: Discharge target soc 6, table: holding, address: 287, type: u16, unit: '%'}
  - {key: x.discharge_slot_7_start, label: Discharge slot 7 start, table: holding, address: 288, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_slot_7_end, label: Discharge slot 7 end, table: holding, address: 289, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_target_soc_7, label: Discharge target soc 7, table: holding, address: 290, type: u16, unit: '%'}
  - {key: x.discharge_slot_8_start, label: Discharge slot 8 start, table: holding, address: 291, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_slot_8_end, label: Discharge slot 8 end, table: holding, address: 292, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_target_soc_8, label: Discharge target soc 8, table: holding, address: 293, type: u16, unit: '%'}
  - {key: x.discharge_slot_9_start, label: Discharge slot 9 start, table: holding, address: 294, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_slot_9_end, label: Discharge slot 9 end, table: holding, address: 295, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_target_soc_9, label: Discharge target soc 9, table: holding, address: 296, type: u16, unit: '%'}
  - {key: x.discharge_slot_10_start, label: Discharge slot 10 start, table: holding, address: 297, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_slot_10_end, label: Discharge slot 10 end, table: holding, address: 298, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.discharge_target_soc_10, label: Discharge target soc 10, table: holding, address: 299, type: u16, unit: '%'}
  - {key: x.enable_plant_mode, label: Enable plant mode, table: holding, address: 300, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.plant_role, label: Plant role, table: holding, address: 301, type: u16}
  - {key: x.plant_meters, label: Plant meters, table: holding, address: 302, type: u16}
  - {key: x.overfrequency_load_drop_recovery_delay, label: Overfrequency load drop recovery delay, table: holding, address: 303, type: u16}
  - {key: x.mppt_operating_mode, label: Mppt operating mode, table: holding, address: 305, type: u16}
  - {key: x.connection_loading_slope, label: Connection loading slope, table: holding, address: 306, type: u16}
  - {key: x.eps_nominal_voltage, label: Eps nominal voltage, table: holding, address: 307, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_nominal_power, label: Battery nominal power, table: holding, address: 308, type: u16}
  - {key: x.battery_nominal_current, label: Battery nominal current, table: holding, address: 309, type: u16}
  - {key: x.battery_max_charge_pct, label: Battery max charge pct, table: holding, address: 310, type: u16, unit: '%'}
  - {key: x.export_priority, label: Export priority, table: holding, address: 311, type: u16, enum: export_priority}
  - {key: x.underfrequency_add_load_delay, label: Underfrequency add load delay, table: holding, address: 312, type: u16}
  - {key: x.battery_charge_limit_ac, label: Battery charge limit ac, table: holding, address: 313, type: u16}
  - {key: x.battery_discharge_limit_ac, label: Battery discharge limit ac, table: holding, address: 314, type: u16}
  - {key: x.en50549_zero_current_lower_voltage_limit, label: En50549 zero current lower voltage limit, table: holding, address: 315, type: u16, scale: 0.1}
  - {key: x.en50549_zero_current_upper_voltage_limit, label: En50549 zero current upper voltage limit, table: holding, address: 316, type: u16, scale: 0.1}
  - {key: x.enable_eps, label: Enable eps, table: holding, address: 317, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.battery_pause_mode, label: Battery pause mode, table: holding, address: 318, type: u16}
  - {key: x.battery_pause_slot_1_start, label: Battery pause slot 1 start, table: holding, address: 319, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.battery_pause_slot_1_end, label: Battery pause slot 1 end, table: holding, address: 320, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.overfrequency_derating_start_point, label: Overfrequency derating start point, table: holding, address: 321, type: u16, scale: 0.01}
  - {key: x.enable_tariff_pricing_battery_logic, label: Enable tariff pricing battery logic, table: holding, address: 322, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.import_price_battery_discharge_threshold, label: Import price battery discharge threshold, table: holding, address: 323, type: u16}
  - {key: x.import_price_battery_charge_threshold, label: Import price battery charge threshold, table: holding, address: 324, type: u16}
  - {key: x.export_price_battery_discharge_threshold, label: Export price battery discharge threshold, table: holding, address: 325, type: u16}
  - {key: x.underfrequency_derating_start_point, label: Underfrequency derating start point, table: holding, address: 326, type: u16, scale: 0.01}
  - {key: x.underfrequency_loading_slope, label: Underfrequency loading slope, table: holding, address: 327, type: u16}
  - {key: x.overfrequency_derating_stop_point, label: Overfrequency derating stop point, table: holding, address: 328, type: u16, scale: 0.01}
  - {key: x.enable_bms_ocv_calibration, label: Enable bms ocv calibration, table: holding, address: 329, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.gateway_power_off_setting, label: Gateway power off setting, table: holding, address: 330, type: u16}
  - {key: x.force_off_grid, label: Force off grid, table: holding, address: 331, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_micro_grid, label: Enable micro grid, table: holding, address: 332, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.enable_ev_charger, label: Enable ev charger, table: holding, address: 333, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.ev_charger_import_limit, label: Ev charger import limit, table: holding, address: 334, type: u16}
  - {key: x.ev_charger_reconnection_wait_time, label: Ev charger reconnection wait time, table: holding, address: 335, type: u16}
  - {key: x.ev_charger_soc_limit, label: Ev charger soc limit, table: holding, address: 336, type: u16, unit: '%'}
  - {key: x.enable_fan, label: Enable fan, table: holding, address: 337, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.fan_speed, label: Fan speed, table: holding, address: 338, type: u16}
  - {key: x.enable_gateway, label: Enable gateway, table: holding, address: 339, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.bms_communication_mode, label: Bms communication mode, table: holding, address: 340, type: u16}
  - {key: x.n_pe_relay_toggle, label: N pe relay toggle, table: holding, address: 341, type: u16}
  - {key: x.afci_setting, label: Afci setting, table: holding, address: 342, type: u16}
  - {key: x.enable_generator, label: Enable generator, table: holding, address: 343, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.generator_start_soc, label: Generator start soc, table: holding, address: 344, type: u16, unit: '%'}
  - {key: x.generator_stop_soc, label: Generator stop soc, table: holding, address: 345, type: u16, unit: '%'}
  - {key: x.generator_charge_power, label: Generator charge power, table: holding, address: 346, type: u16}
  - {key: x.disable_leds, label: Disable leds, table: holding, address: 347, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.lcd_screen_idle_timeout, label: Lcd screen idle timeout, table: holding, address: 348, type: u16}
  - {key: x.lead_acid_battery_calibration_upper_limit, label: Lead acid battery calibration upper limit, table: holding, address: 349, type: u16, scale: 0.01}
  - {key: x.lead_acid_battery_calibration_lower_limit, label: Lead acid battery calibration lower limit, table: holding, address: 350, type: u16, scale: 0.01}
  - {key: x.inverter_operating_mode, label: Inverter operating mode, table: holding, address: 351, type: u16}
  - {key: x.hv_cabinet_count, label: Hv cabinet count, table: holding, address: 499, type: u16}
  - {key: x.hv_racks_per_cabinet, label: Hv racks per cabinet, table: holding, address: 500, type: u16}
  - {key: x.hv_batteries_per_rack, label: Hv batteries per rack, table: holding, address: 501, type: u16}
  - {key: x.hv_cells_per_battery, label: Hv cells per battery, table: holding, address: 502, type: u16}
  - {key: x.hv_total_cells, label: Hv total cells, table: holding, address: 503, type: u16}
  - {key: x.hv_temp_sensors_per_battery, label: Hv temp sensors per battery, table: holding, address: 504, type: u16}
  - {key: x.hv_total_temp_sensors, label: Hv total temp sensors, table: holding, address: 505, type: u16}
  - {key: x.hv_max_pcs_power, label: Hv max pcs power, table: holding, address: 506, type: u16}
  - {key: x.hv_max_charge_voltage, label: Hv max charge voltage, table: holding, address: 507, type: u16, unit: V, scale: 0.1}
  - {key: x.hv_min_discharge_voltage, label: Hv min discharge voltage, table: holding, address: 508, type: u16}
  - {key: x.hv_max_charge_current, label: Hv max charge current, table: holding, address: 509, type: u16}
  - {key: x.hv_parallel_count, label: Hv parallel count, table: holding, address: 510, type: u16}
  - {key: x.smart_load_slot_1_start, label: Smart load slot 1 start, table: holding, address: 554, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_1_end, label: Smart load slot 1 end, table: holding, address: 555, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_2_start, label: Smart load slot 2 start, table: holding, address: 556, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_2_end, label: Smart load slot 2 end, table: holding, address: 557, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_3_start, label: Smart load slot 3 start, table: holding, address: 558, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_3_end, label: Smart load slot 3 end, table: holding, address: 559, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_4_start, label: Smart load slot 4 start, table: holding, address: 560, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_4_end, label: Smart load slot 4 end, table: holding, address: 561, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_5_start, label: Smart load slot 5 start, table: holding, address: 562, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_5_end, label: Smart load slot 5 end, table: holding, address: 563, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_6_start, label: Smart load slot 6 start, table: holding, address: 564, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_6_end, label: Smart load slot 6 end, table: holding, address: 565, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_7_start, label: Smart load slot 7 start, table: holding, address: 566, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_7_end, label: Smart load slot 7 end, table: holding, address: 567, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_8_start, label: Smart load slot 8 start, table: holding, address: 568, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_8_end, label: Smart load slot 8 end, table: holding, address: 569, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_9_start, label: Smart load slot 9 start, table: holding, address: 570, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_9_end, label: Smart load slot 9 end, table: holding, address: 571, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_10_start, label: Smart load slot 10 start, table: holding, address: 572, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.smart_load_slot_10_end, label: Smart load slot 10 end, table: holding, address: 573, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, note: 60 means the slot is unset.}
  - {key: x.pv_power_setting, label: Pv power setting, table: holding, address: 4107, type: u32}
  - {key: x.e_battery_discharge_total_alt2, label: Energy battery discharge total alt2, table: holding, address: 4109, type: u32, unit: kWh, scale: 0.1}
  - {key: x.e_battery_charge_total_alt2, label: Energy battery charge total alt2, table: holding, address: 4111, type: u32, unit: kWh, scale: 0.1}
  - {key: x.e_battery_discharge_today_alt3, label: Energy battery discharge today alt3, table: holding, address: 4113, type: u16, unit: kWh, scale: 0.1}
  - {key: x.e_battery_charge_today_alt3, label: Energy battery charge today alt3, table: holding, address: 4114, type: u16, unit: kWh, scale: 0.1}
  - {key: x.e_inverter_export_total, label: Energy inverter export total, table: holding, address: 4141, type: u32, unit: kWh, scale: 0.1}
  - {key: x.peak_shaving_export_limit_enabled, label: Peak shaving export limit enabled, table: holding, address: 20000, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.peak_shaving_export_limit, label: Peak shaving export limit, table: holding, address: 20001, type: u16}
  - {key: x.peak_shaving_enabled, label: Peak shaving enabled, table: holding, address: 20002, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.peak_shaving_threshold, label: Peak shaving threshold, table: holding, address: 20003, type: u16}
  - {key: x.peak_shaving_import_limit_enabled, label: Peak shaving import limit enabled, table: holding, address: 20020, type: u16, note: 'Boolean: 0 = off, any other value = on.'}
  - {key: x.peak_shaving_import_limit, label: Peak shaving import limit, table: holding, address: 20021, type: u16}
  - {key: x.peak_shaving_power, label: Peak shaving power, table: holding, address: 20050, type: u16}
  - {key: x.valley_filling_power, label: Valley filling power, table: holding, address: 20051, type: u16}
  - {key: state, label: Status, table: input, address: 0, type: u16, enum: status}
  - {key: x.v_pv1, label: Voltage pv1, table: input, address: 1, type: u16, unit: V, scale: 0.1, note: 'The library treats values outside 0.0 to 2000.0 (after scaling) as invalid, except all zero.'}
  - {key: x.v_pv2, label: Voltage pv2, table: input, address: 2, type: u16, unit: V, scale: 0.1, note: 'The library treats values outside 0.0 to 2000.0 (after scaling) as invalid, except all zero.'}
  - {key: x.v_p_bus, label: Voltage p bus, table: input, address: 3, type: u16, unit: V, scale: 0.1}
  - {key: x.v_n_bus, label: Voltage n bus, table: input, address: 4, type: u16, unit: V, scale: 0.1}
  - {key: x.v_ac1, label: Voltage ac1, table: input, address: 5, type: u16, unit: V, scale: 0.1, note: 'The library treats values outside 0.0 to 500.0 (after scaling) as invalid, except all zero.'}
  - {key: x.e_battery_throughput, label: Energy battery throughput, table: input, address: 6, type: u32, unit: kWh, scale: 0.1}
  - {key: x.i_pv1, label: Current pv1, table: input, address: 8, type: u16, unit: A, scale: 0.1, note: 'The library treats values outside 0.0 to 500.0 (after scaling) as invalid, except all zero.'}
  - {key: x.i_pv2, label: Current pv2, table: input, address: 9, type: u16, unit: A, scale: 0.1, note: 'The library treats values outside 0.0 to 500.0 (after scaling) as invalid, except all zero.'}
  - {key: x.i_ac1, label: Current ac1, table: input, address: 10, type: u16, unit: A, scale: 0.1, note: 'The library treats values outside 0.0 to 500.0 (after scaling) as invalid, except all zero.'}
  - {key: x.e_pv_total, label: Energy pv total, table: input, address: 11, type: u32, unit: kWh, scale: 0.1}
  - {key: frequency, label: Frequency ac1, table: input, address: 13, type: u16, unit: Hz, scale: 0.01, note: 'The library treats values outside 40.0 to 70.0 (after scaling) as invalid, except all zero.'}
  - {key: x.charge_status_label, label: Charge status label, table: input, address: 14, type: u16, enum: charge_status}
  - {key: x.v_highbrigh_bus, label: Voltage highbrigh bus, table: input, address: 15, type: u16, unit: V, scale: 0.1}
  - {key: x.pf_inverter_output_now, label: Power factor inverter output now, table: input, address: 16, type: u16, scale: 0.0001, offset: -1, note: 'The library treats values outside -1.0 to 1.0 (after scaling) as invalid, except all zero.'}
  - {key: x.e_pv1_day, label: Energy pv1 day, table: input, address: 17, type: u16, unit: kWh, scale: 0.1}
  - {key: x.p_pv1, label: Power pv1, table: input, address: 18, type: u16, unit: W, note: 'The library treats values outside at most 50000 (after scaling) as invalid, except all zero.'}
  - {key: x.e_pv2_day, label: Energy pv2 day, table: input, address: 19, type: u16, unit: kWh, scale: 0.1}
  - {key: x.p_pv2, label: Power pv2, table: input, address: 20, type: u16, unit: W, note: 'The library treats values outside at most 50000 (after scaling) as invalid, except all zero.'}
  - {key: grid_export_energy, label: Energy grid out total, table: input, address: 21, type: u32, unit: kWh, scale: 0.1}
  - {key: x.e_solar_diverter, label: Energy solar diverter, table: input, address: 23, type: u16, unit: kWh, scale: 0.1}
  - {key: x.p_grid_out_ph1, label: Power grid out ph1, table: input, address: 24, type: s16, unit: W, note: 'Power at the inverter''s AC terminal, not at the grid meter (that is input 30).'}
  - {key: x.e_grid_out_day, label: Energy grid out day, table: input, address: 25, type: u16, unit: kWh, scale: 0.1}
  - {key: x.e_grid_in_day, label: Energy grid in day, table: input, address: 26, type: u16, unit: kWh, scale: 0.1}
  - {key: x.e_inverter_in_total, label: Energy inverter in total, table: input, address: 27, type: u32, unit: kWh, scale: 0.1}
  - {key: x.e_discharge_year, label: Energy discharge year, table: input, address: 29, type: u16, unit: kWh, scale: 0.1}
  - {key: grid_power, label: Power grid out, table: input, address: 30, type: s16, unit: W, positive: export}
  - {key: x.p_backup, label: Power backup, table: input, address: 31, type: u16, unit: W, note: 'The library treats values outside at most 50000 (after scaling) as invalid, except all zero.'}
  - {key: grid_import_energy, label: Energy grid in total, table: input, address: 32, type: u32, unit: kWh, scale: 0.1}
  - {key: x.e_ac_charge_today, label: Energy ac charge today, table: input, address: 35, type: u16, unit: kWh, scale: 0.1}
  - {key: x.e_battery_charge_today_alt1, label: Energy battery charge today alt1, table: input, address: 36, type: u16, unit: kWh, scale: 0.1}
  - {key: x.e_battery_discharge_today_alt1, label: Energy battery discharge today alt1, table: input, address: 37, type: u16, unit: kWh, scale: 0.1}
  - {key: x.countdown, label: Countdown, table: input, address: 38, type: u16}
  - {key: x.inverter_fault_code, label: Inverter fault code, table: input, address: 39, type: u16}
  - {key: x.inverter_warning_code, label: Inverter warning code, table: input, address: 40, type: u16}
  - {key: temperature, label: Temperature inverter heatsink, table: input, address: 41, type: s16, unit: °C, scale: 0.1, note: 'The library treats values outside -40.0 to 100.0 (after scaling) as invalid, except all zero.'}
  - {key: load_power, label: Power load demand, table: input, address: 42, type: u16, unit: W, note: 'The library treats values outside at most 50000 (after scaling) as invalid, except all zero.'}
  - {key: x.p_grid_apparent, label: Power grid apparent, table: input, address: 43, type: u16, unit: VA, note: 'The library treats values outside at most 50000 (after scaling) as invalid, except all zero.'}
  - {key: x.e_pv_generation_today, label: Energy pv generation today, table: input, address: 44, type: u16, unit: kWh, scale: 0.1}
  - {key: x.e_pv_generation_total, label: Energy pv generation total, table: input, address: 45, type: u32, unit: kWh, scale: 0.1}
  - {key: x.work_time_total_hours, label: Work time total hours, table: input, address: 47, type: u32, unit: h, note: 'The library treats values outside at most 876000 (after scaling) as invalid, except all zero.'}
  - {key: x.system_mode, label: System mode, table: input, address: 49, type: u16}
  - {key: battery_voltage, label: Voltage battery, table: input, address: 50, type: u16, unit: V, scale: 0.01, note: 'The library treats values outside 0.0 to 600.0 (after scaling) as invalid, except all zero.'}
  - {key: x.i_battery, label: Current battery, table: input, address: 51, type: s16, unit: A, scale: 0.01, note: 'The library treats values outside -300.0 to 300.0 (after scaling) as invalid, except all zero.'}
  - {key: battery_power, label: Power battery, table: input, address: 52, type: s16, unit: W, positive: discharge}
  - {key: x.v_ac1_output, label: Voltage ac1 output, table: input, address: 53, type: u16, unit: V, scale: 0.1, note: 'The library treats values outside 0.0 to 500.0 (after scaling) as invalid, except all zero.'}
  - {key: x.f_ac1_output, label: Frequency ac1 output, table: input, address: 54, type: u16, unit: Hz, scale: 0.01, note: 'The library treats values outside 40.0 to 70.0 (after scaling) as invalid, except all zero.'}
  - {key: x.t_charger, label: Temperature charger, table: input, address: 55, type: s16, unit: °C, scale: 0.1, note: 'The library treats values outside -40.0 to 100.0 (after scaling) as invalid, except all zero.'}
  - {key: battery_temperature, label: Temperature battery, table: input, address: 56, type: s16, unit: °C, scale: 0.1, note: 'The library treats values outside -40.0 to 100.0 (after scaling) as invalid, except all zero.'}
  - {key: x.charger_warning_code, label: Charger warning code, table: input, address: 57, type: u16, flags: charger_warning}
  - {key: x.i_grid_port, label: Current grid port, table: input, address: 58, type: u16, unit: A, scale: 0.01}
  - {key: battery_soc, label: Battery soc, table: input, address: 59, type: u16, unit: '%', note: 'The library treats values outside 0 to 100 (after scaling) as invalid, except all zero.'}
  - {key: x.e_battery_discharge_total_alt1, label: Energy battery discharge total alt1, table: input, address: 180, type: u16, unit: kWh, scale: 0.1}
  - {key: x.e_battery_charge_total_alt1, label: Energy battery charge total alt1, table: input, address: 181, type: u16, unit: kWh, scale: 0.1}
  - {key: x.e_battery_discharge_today_alt2, label: Energy battery discharge today alt2, table: input, address: 182, type: u16, unit: kWh, scale: 0.1}
  - {key: x.e_battery_charge_today_alt2, label: Energy battery charge today alt2, table: input, address: 183, type: u16, unit: kWh, scale: 0.1}
  - {key: x.p_combined_generation, label: Power combined generation, table: input, address: 247, type: u32, unit: W, note: 'The library treats values outside at most 100000 (after scaling) as invalid, except all zero.'}

enums:
  usb_device: {'0': None, '1': Wifi, '2': Disk}
  battery_power_mode: {'0': Export, '1': Self consumption}
  battery_calibration_stage: {'0': 'Off', '1': Discharge, '2': Set lower limit, '3': Charge, '4': Set upper limit, '5': Balance, '6': Set full capacity, '7': Finish}
  meter_type: {'0': Ct or em418, '1': Em115}
  battery_type: {'0': Lead acid, '1': Lithium}
  power_factor_function_model: {'0': Pf 1, '1': Pf by set, '2': Default pf line, '3': User pf line, '4': Under excited inductive reactive power, '5': Over excited capacitive reactive power, '6': Qv model}
  export_priority: {'0': Load first, '1': Battery first, '2': Grid first}
  status: {'0': Waiting, '1': Normal, '2': Warning, '3': Fault, '4': Flashing firmware update}
  charge_status: {'0': Idle, '2': Charging, '3': Finishing, '5': Discharging}

flags:
  inverter_fault: {'0': Inverter NTC Fault, '1': Grid Frequency Fault, '2': Grid voltage Fault, '3': PV Over voltage, '4': DCI high, '5': Current leak high, '6': PV Isolation Fault, '7': No Utility, '8': Inverter Current Fault, '9': Bus over voltage, '10': DSP Comms Fault, '11': Hall Sensor Fault, '12': GFCI Fault, '13': Inverter Voltage Fault, '14': Relay Fault, '15': Inverter Frequency Fault, '22': EEPROM Fault, '23': Consistent Fault, '24': ARM Comms Fault, '25': Grid Monitor Comm Fault, '28': Backup Overload Fault}
  charger_warning: {'0': BMS under-temperature (charge), '1': BMS under-temperature (discharge), '2': BMS over-temperature (charge), '3': BMS over-temperature (discharge), '4': BMS under-voltage, '5': BMS over-voltage, '6': BMS short-circuit current (discharge), '7': BMS over-current (discharge), '8': Charge/discharge module temperature fault, '9': Battery temperature fault, '10': BMS comms fail, '12': Battery soft-start fail, '13': Battery voltage low, '14': Battery voltage high, '15': Electricity meter comms fail}

notes:
- Reached through the inverter's Wi-Fi / LAN dongle on TCP port 8899, which wraps Modbus requests in GivEnergy's own framing
  (not plain Modbus TCP); every device on the bus answers there under its own device address. The library reads at most 60
  registers per request, in blocks starting at multiples of 60.
- 'Inverter registers are served at device address 0x11 (AC and early Hybrid units also answer at 0x31). The model family
  is the first digit of the device type code in holding register 0, shown in hex: 2 Hybrid, 3 AC, 4 three-phase Hybrid, 5
  EMS, 6 three-phase AC, 7 Gateway, 8 All-in-One.'
- 'Left out: firmware_version (combined from the separate DSP and ARM version registers); model (same register value as device_type_code);
  inverter_fault_messages (same register value as inverter_errors); charge_status (same register value as charge_status_label);
  charger_warning_messages (same register value as charger_warning_code).'
- Identification as givenergy-modbus recognises the device (not checked against a document).
- Taken from open-source projects (see sources); not checked against manufacturer documents.
