# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the GoodWe Modbus protocol map (1.2, updated 2025-03-28); where its English and Chinese text differ,
# the Chinese is followed. Meter block (36000 ff.), detailed fault words (35250 ff.) and the parallel-system block
# (10400 ff.) from the ESG2 ET30 map v1.0 and the BESS map V1.1.

modbusspec: 0
id: goodwe-et
manufacturer: GoodWe
name: ET / EH / BT / BH hybrid inverters
kind: inverter

sources:
- title: GoodWe Modbus Protocol Hybrid (Modbus protocol Map), English and Chinese
  version: 1.2 (updated 2025-03-28)
- title: ARM.745 ESG2 ET30 MODBUS Protocol Map
  version: 1.0 (2022-12-31)
  url: https://github.com/user-attachments/files/17234759/ARM.745.ESG2.ET30.MODBUS.Protocol.Map.20221231.-.v1.pdf
  sha256: 92c28b31cfd6d935c5c301892360f601969eb83164f0e8072a9d8c72beb0ed36
  related:
  - title: Hybrid Inverter ET Series / ET Plus Series 5.0-10.0kW, AC-Coupled Inverter BT Series 5.0-10.0kW – User Manual,
      V2.0 (2026-09-20)
    what: fault tables
  - title: Hybrid Inverter ET Series | ET Plus Series – User Manual, V1.1 (2021-02-10)
    what: fault tables
  - title: ET Series 15-30 kW – User Manual, V2.2 (2026-05-25)
    what: fault tables
  - title: ET Series 25-50 kW – User Manual
    what: fault tables
  - title: ET-L Series (ET-LV) – User Manual, V1.7 (2026-10-20)
    what: fault tables
- title: BESS Modbus protocol Map
  version: V1.1 (2023-10-16, file dated 2023-10-30)
  url: https://github.com/user-attachments/files/17229994/BESS.Modbus.protocol.Map.V1.1.20231030.pdf
  sha256: 5f4292b869e8170728a9818c0f2ef5b1afab22e3b1a0e0acdb204c89442aed40
  related:
  - title: Hybrid Inverter ET Series / ET Plus Series 5.0-10.0kW, AC-Coupled Inverter BT Series 5.0-10.0kW – User Manual,
      V2.0 (2026-09-20)
    what: fault tables
  - title: Hybrid Inverter ET Series | ET Plus Series – User Manual, V1.1 (2021-02-10)
    what: fault tables
  - title: ET Series 15-30 kW – User Manual, V2.2 (2026-05-25)
    what: fault tables
  - title: ET Series 25-50 kW – User Manual
    what: fault tables
  - title: ET-L Series (ET-LV) – User Manual, V1.7 (2026-10-20)
    what: fault tables
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/goodwe-hybrid.yaml
- id: goodwe
  title: goodwe (Python library used by Home Assistant)
  url: https://github.com/marcelblijleven/goodwe
  license: MIT
  commit: 66dfcdd9cd947bfd799f2bddb40b4e05ba9db6f6
  path: goodwe/et.py, goodwe/sensor.py, goodwe/const.py, goodwe/model.py
- id: openems
  title: OpenEMS Edge (open energy management system)
  url: https://github.com/OpenEMS/openems
  license: EPL-2.0
  commit: 25b4c2dd47e5566039ba280a3490b3d944079435
  path: io.openems.edge.goodwe
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/good_we/good_we

connection:
  default_port: 502
  default_unit: 247
  transports:
  - tcp
  - rtu
  - rtu_over_udp
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 125
  ports:
    rtu_over_udp: 8899
  reply_prefix: AA55

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 35003
    type: str
    length: 8
  checks:
  - table: holding
    address: 35003
    type: str
    length: 8
    contains:
    - ETU
    - ETL
    - ETR
    - BHN
    - EHU
    - BHU
    - EHR
    - BTU
    - ESN
    - EBN
    - EMN
    - SPN
    - ERN
    - ESC
    - HLB
    - HMB
    - HBB
    - EOA
    - ETT
    - HTA
    - HUB
    - AEB
    - SPB
    - CUB
    - EUB
    - HEB
    - ERB
    - BTT
    - ETF
    - ARB
    - URB
    - EBR
    - NAH
    - AES
    - HHI
    - ABP
    - EHB
    - HSB
    - HUA
    - CUA
    - ETC
    - BTC
    - BTN

models:
  - {id: goodwe_single_phase, name: Single-phase, match: {table: holding, address: 35003, type: str, length: 8, contains: [EHB, EHU, EHR, HSB, ESN, EMN, ERN, EBN, HLB, HMB, HBB, SPN, NAH]}}
  - {id: goodwe_three_phase, name: Three-phase}

points:
  # Device info (35000…)
  - {key: x.rated_power, label: Rate Power, table: holding, address: 35001, type: u16, unit: W, poll: slow, note: The document gives no unit; W is assumed., conflicts: [{sources: [goodwe, openems], label: rated_power}], verified: false}
  - {key: serial, label: Inverter SN, table: holding, address: 35003, type: str, length: 8, poll: slow}
  - {key: x.model_name, label: Model Name, table: holding, address: 35011, type: str, length: 5, poll: slow}
  - {key: x.firmware_dsp_master, label: Firmware Version_DSP_Master, table: holding, address: 35016, type: u16, poll: slow}
  - {key: x.firmware_dsp_slave, label: Firmware Version_DSP_Slave, table: holding, address: 35017, type: u16, poll: slow}
  - {key: x.firmware_arm, label: Firmware Version_ARM, table: holding, address: 35019, type: u16, poll: slow}
  - {key: x.system_control_mode, label: System control mode, table: holding, address: 35043, type: u16, enum: system_control_mode, optional: true, poll: slow}
  - {key: x.beta_version_dsp_slave, label: Beta Version_DSP_Slave, table: holding, address: 35044, type: u16, optional: true, poll: slow}
  - {key: x.external_model_name, label: Externel Model Name, table: holding, address: 35060, type: str, length: 16, optional: true, poll: slow, note: Read "GW29.9K-ET" on a real ET.}

  # Real-time clock: two values per register, high byte first
  - {key: x.clock, label: Real-Time Clock, table: holding, address: 35100, type: datetime, length: 3, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}, note: Two-digit year (13–99 = 2013–2099).}

  # PV inputs
  - {key: x.pv1_voltage, label: PV1 Voltage, table: holding, address: 35103, type: u16, unit: V, scale: 0.1}
  - {key: x.pv1_current, label: PV1 Current, table: holding, address: 35104, type: u16, unit: A, scale: 0.1}
  - {key: x.pv1_power, label: PV1 Power, table: holding, address: 35105, type: u32, unit: W}
  - {key: x.pv2_voltage, label: PV2 Voltage, table: holding, address: 35107, type: u16, unit: V, scale: 0.1}
  - {key: x.pv2_current, label: PV2 Current, table: holding, address: 35108, type: u16, unit: A, scale: 0.1}
  - {key: x.pv2_power, label: PV2 Power, table: holding, address: 35109, type: u32, unit: W, note: 'See the note on PV power registers: on two-strings-per-MPPT models this is the power of an MPPT, not of string PV2.', verified: false}
  - {key: x.pv3_voltage, label: PV3 Voltage, table: holding, address: 35111, type: u16, unit: V, scale: 0.1}
  - {key: x.pv3_current, label: PV3 Current, table: holding, address: 35112, type: u16, unit: A, scale: 0.1}
  - {key: x.pv3_power, label: PV3 Power, table: holding, address: 35113, type: u32, unit: W, note: As PV2 Power., verified: false}
  - {key: x.pv4_voltage, label: PV4 Voltage, table: holding, address: 35115, type: u16, unit: V, scale: 0.1}
  - {key: x.pv4_current, label: PV4 Current, table: holding, address: 35116, type: u16, unit: A, scale: 0.1}
  - {key: x.pv4_power, label: PV4 Power, table: holding, address: 35117, type: u32, unit: W, note: As PV2 Power., verified: false}
  - {key: x.pv_mode, label: PV Mode, table: holding, address: 35119, type: u32, note: 'One byte per input, PV1…PV4, codes in enum pv_mode. Which end byte 0 (PV1) is isn''t stated; taken as the least significant byte.', verified: false}

  # Grid side (inverter output per phase)
  - {key: l1_voltage, label: R Phase Inverter Voltage, table: holding, address: 35121, type: u16, unit: V, scale: 0.1}
  - {key: l1_current, label: R Phase Inverter Current, table: holding, address: 35122, type: u16, unit: A, scale: 0.1}
  - {key: frequency, label: R Phase Inverter Frequency, table: holding, address: 35123, type: u16, unit: Hz, scale: 0.01, conflicts: [{sources: [goodwe], type: s16, label: On-grid L1 Frequency}]}
  - {key: x.inverter_l1_power, label: R Phase Inverter Power, table: holding, address: 35124, type: s32, unit: W, positive: export, note: Sign not stated; output of the inverter taken as positive (the goodwe library's convention)., verified: false}
  - {key: l2_voltage, label: S Phase Inverter Voltage, table: holding, address: 35126, type: u16, unit: V, scale: 0.1}
  - {key: l2_current, label: S Phase Inverter Current, table: holding, address: 35127, type: u16, unit: A, scale: 0.1}
  - {key: x.l2_frequency, label: S Phase Inverter Frequency, table: holding, address: 35128, type: u16, unit: Hz, scale: 0.01, conflicts: [{sources: [goodwe], type: s16, models: [goodwe_three_phase], label: On-grid L2 Frequency}]}
  - {key: x.inverter_l2_power, label: S Phase Inverter Power, table: holding, address: 35129, type: s32, unit: W, positive: export, note: As L1., verified: false}
  - {key: l3_voltage, label: T Phase Inverter Voltage, table: holding, address: 35131, type: u16, unit: V, scale: 0.1}
  - {key: l3_current, label: T Phase Inverter Current, table: holding, address: 35132, type: u16, unit: A, scale: 0.1}
  - {key: x.l3_frequency, label: T Phase Inverter Frequency, table: holding, address: 35133, type: u16, unit: Hz, scale: 0.01, conflicts: [{sources: [goodwe], type: s16, models: [goodwe_three_phase], label: On-grid L3 Frequency}]}
  - {key: x.inverter_l3_power, label: T Phase Inverter Power, table: holding, address: 35134, type: s32, unit: W, positive: export, note: As L1., conflicts: [{sources: [openems], scale: 0.01, label: P grid t}], verified: false}
  - {key: x.grid_mode, label: Grid Mode, table: holding, address: 35136, type: u16, enum: grid_mode}
  - {key: x.total_inverter_power, label: Total Inverter Power, table: holding, address: 35137, type: s32, unit: W, note: Sign not stated.}
  - {key: grid_power, label: AC Active Power, table: holding, address: 35139, type: s32, unit: W, positive: export, note: 'Meter power when the meter link works, otherwise the power at the inverter''s grid port. The document states no sign; export = positive is the open-source goodwe library''s convention (assumed). The document''s EMS power formulas (table 8-16) and the meter offset at 47120 (positive = towards selling) only suggest the same.', verified: false}
  - {key: reactive_power, label: AC Reactive Power, table: holding, address: 35141, type: s32, unit: var}
  - {key: apparent_power, label: AC Apparent Power, table: holding, address: 35143, type: s32, unit: VA}

  # Back-up output and loads
  - {key: x.backup_l1_voltage, label: R Phase Load Voltage of Back-Up, table: holding, address: 35145, type: u16, unit: V, scale: 0.1}
  - {key: x.backup_l1_current, label: R Phase Load Current of Back-Up, table: holding, address: 35146, type: u16, unit: A, scale: 0.1}
  - {key: x.backup_l1_frequency, label: R Phase Load Frequency of Back-Up, table: holding, address: 35147, type: u16, unit: Hz, scale: 0.01, conflicts: [{sources: [goodwe], type: s16, label: Back-up L1 Frequency}]}
  - {key: x.backup_l1_load_mode, label: Load Mode_R, table: holding, address: 35148, type: u16, enum: backup_load_mode, note: Also used by single-phase inverters.}
  - {key: x.backup_l1_power, label: R Phase Load Power of Back-Up, table: holding, address: 35149, type: s32, unit: W, note: Sign not stated.}
  - {key: x.backup_l2_voltage, label: S Phase Load Voltage of Back-Up, table: holding, address: 35151, type: u16, unit: V, scale: 0.1}
  - {key: x.backup_l2_current, label: S Phase Load Current of Back-Up, table: holding, address: 35152, type: u16, unit: A, scale: 0.1}
  - {key: x.backup_l2_frequency, label: S Phase Load Frequency of Back-Up, table: holding, address: 35153, type: u16, unit: Hz, scale: 0.01, conflicts: [{sources: [goodwe], type: s16, models: [goodwe_three_phase], label: Back-up L2 Frequency}]}
  - {key: x.backup_l2_load_mode, label: Load Mode_S, table: holding, address: 35154, type: u16, enum: backup_load_mode, note: Not used by single-phase inverters.}
  - {key: x.backup_l2_power, label: S Phase Load Power of Back-Up, table: holding, address: 35155, type: s32, unit: W, note: Sign not stated.}
  - {key: x.backup_l3_voltage, label: T Phase Load Voltage of Back-Up, table: holding, address: 35157, type: u16, unit: V, scale: 0.1}
  - {key: x.backup_l3_current, label: T Phase Load Current of Back-Up, table: holding, address: 35158, type: u16, unit: A, scale: 0.1}
  - {key: x.backup_l3_frequency, label: T Phase Load Frequency of Back-Up, table: holding, address: 35159, type: u16, unit: Hz, scale: 0.01, conflicts: [{sources: [goodwe], type: s16, models: [goodwe_three_phase], label: Back-up L3 Frequency}]}
  - {key: x.backup_l3_load_mode, label: Load Mode_T, table: holding, address: 35160, type: u16, enum: backup_load_mode, note: Not used by single-phase inverters.}
  - {key: x.backup_l3_power, label: T Phase Load Power of Back-Up, table: holding, address: 35161, type: s32, unit: W, note: Sign not stated.}
  - {key: x.load_l1_power, label: R Phase On-Grid Load Power, table: holding, address: 35163, type: s32, unit: W, note: Back-up load not included.}
  - {key: x.load_l2_power, label: S Phase On-Grid Load Power, table: holding, address: 35165, type: s32, unit: W, note: Back-up load not included.}
  - {key: x.load_l3_power, label: T Phase On-Grid Load Power, table: holding, address: 35167, type: s32, unit: W, note: Back-up load not included.}
  - {key: x.backup_load_power, label: Total Back-Up Load Power, table: holding, address: 35169, type: s32, unit: W}
  - {key: x.on_grid_load_power, label: Total Load Power, table: holding, address: 35171, type: s32, unit: W, note: 'On-grid loads only, back-up port not included.'}
  - {key: x.ups_load, label: Ups Load Percent, table: holding, address: 35173, type: u16, unit: '%', scale: 0.01, note: Back-up load as a share of rated power., conflicts: [{sources: [goodwe], scale: 1, label: Ups Load}]}

  # Inverter
  - {key: x.air_temperature, label: Air Temperature, table: holding, address: 35174, type: s16, unit: °C, scale: 0.1}
  - {key: x.module_temperature, label: Model Temperature, table: holding, address: 35175, type: s16, unit: °C, scale: 0.1}
  - {key: temperature, label: Hitsink Temperature, table: holding, address: 35176, type: s16, unit: °C, scale: 0.1}
  - {key: x.function_bits, label: Function Bit Value, table: holding, address: 35177, type: u16, note: Bits in the document's table 8-37 (not decoded here).}
  - {key: x.bus_voltage, label: BUS Voltage, table: holding, address: 35178, type: u16, unit: V, scale: 0.1}
  - {key: x.nbus_voltage, label: NBUS Voltage, table: holding, address: 35179, type: u16, unit: V, scale: 0.1}

  # Battery 1
  - {key: battery_voltage, label: Battery1 Voltage, table: holding, address: 35180, type: u16, unit: V, scale: 0.1, note: The BMS's value when it communicates.}
  - {key: x.battery1_current, label: Battery1 Current, table: holding, address: 35181, type: s16, unit: A, scale: 0.1, note: Sign not stated.}
  - {key: battery_power, label: Battery1 Power, table: holding, address: 35182, type: s32, unit: W, positive: discharge, note: The document states no sign; discharge = positive is the open-source goodwe library's convention (assumed). The document's EMS power formulas (table 8-16) only suggest the same. The ET30 map v1.0 lists it as U32; the BESS map V1.1 and Map V1.2 as S32 (200 ms average)., verified: false}
  - {key: x.battery1_mode, label: Battery1 Mode, table: holding, address: 35184, type: u16, enum: battery_mode}

  # Status
  - {key: x.warning_code, label: Warning Code, table: holding, address: 35185, type: u16, note: 'The document has no table for it (neither column); shown as hex. 0x40 (bit 6) was read on a real ET whose own web page showed no warning: treated as harmless, meaning unknown. The documented warnings are in 35328 / 35335.'}
  - {key: x.safety_country, label: Safety Country, table: holding, address: 35186, type: u16, poll: slow, note: Codes in the document's table 8-21.}
  - {key: state, label: Work Mode, table: holding, address: 35187, type: u16, enum: work_mode}
  - {key: error_code, label: Error Message, table: holding, address: 35189, type: u32, flags: error_message, note: 'The register row refers to table 8-12 (operation modes), in both languages; the bit table is 8-2.'}

  # Energy
  - {key: pv_energy, label: PV Energy-Total, table: holding, address: 35191, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: pv_energy_today, label: PV Energy-Day, table: holding, address: 35193, type: u32, unit: kWh, scale: 0.1}
  - {key: x.inverter_output_energy, label: Inverter output energy total, table: holding, address: 35195, type: u32, unit: kWh, scale: 0.1, poll: slow, note: 'Not in Map V1.2. Taken as the lifetime counterpart of 35199 (by analogy, unconfirmed).', verified: false}
  - {key: x.operating_hours, label: Hour-Total, table: holding, address: 35197, type: u32, unit: h, poll: slow}
  - {key: x.inverter_output_energy_today, label: Energy-Day-Sell, table: holding, address: 35199, type: u16, unit: kWh, scale: 0.1, note: 'The Chinese text (authoritative) says the inverter''s AC output energy of the day, not grid export as the English says.'}
  - {key: x.inverter_input_energy, label: Inverter input energy total, table: holding, address: 35200, type: u32, unit: kWh, scale: 0.1, poll: slow, note: 'Not in Map V1.2. Taken as the lifetime counterpart of 35202 (by analogy, unconfirmed).', verified: false}
  - {key: x.inverter_input_energy_today, label: Energy-Day-Buy, table: holding, address: 35202, type: u16, unit: kWh, scale: 0.1, note: 'The Chinese text (authoritative) says the inverter''s AC input energy of the day, not grid import as the English says.'}
  - {key: x.load_energy, label: Energy-Total-Load, table: holding, address: 35203, type: u32, unit: kWh, scale: 0.1, poll: slow, note: Back-up load not included.}
  - {key: x.load_energy_today, label: Energy-Load-Day, table: holding, address: 35205, type: u16, unit: kWh, scale: 0.1, note: Back-up load not included.}
  - {key: x.battery_charge_energy, label: Energy-Battery Charge, table: holding, address: 35206, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.battery_charge_energy_today, label: Energy-Charge-Day, table: holding, address: 35208, type: u16, unit: kWh, scale: 0.1, note: 'Counted by the inverter, not the BMS.'}
  - {key: x.battery_discharge_energy, label: Energy-Battery Discharge, table: holding, address: 35209, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.battery_discharge_energy_today, label: Energy-Discharge-Day, table: holding, address: 35211, type: u16, unit: kWh, scale: 0.1, note: 'Counted by the inverter, not the BMS.'}
  - {key: x.battery_strings, label: Battery Strings, table: holding, address: 35212, type: u16, note: Number of battery modules.}
  - {key: x.cpld_warning_code, label: CPLD Warning Code, table: holding, address: 35213, type: u16, note: For after-sales service only (table 8-17); not a problem to report.}
  - {key: x.diagnosis_status_high, label: Diagnosis Status High, table: holding, address: 35218, type: u32, note: 'Codes in table 8-13; explanations, not faults.'}
  - {key: x.diagnosis_status_low, label: Diagnosis Status Low, table: holding, address: 35220, type: u32, flags: diagnosis_low, note: 'Why the battery doesn''t charge or discharge; explanations, not faults.'}

  # Detailed fault and status words (BESS map V1.1, ET30 map v1.0)
  - {key: x.grid_detailed_error, label: Safety Detailed Error Message, table: holding, address: 35250, type: u64, flags: grid_detailed_error, optional: true, note: Details of grid faults (table 8-30); the faults themselves are reported through 35189.}
  - {key: x.inverter_detailed_error, label: Inverter Detailed Error Message, table: holding, address: 35254, type: u64, flags: inverter_detailed_error, optional: true, note: Details of inverter faults (table 8-31); the faults themselves are reported through 35189.}
  - {key: x.inverter_detailed_status, label: Inverter Detailed Status Message, table: holding, address: 35258, type: u64, flags: inverter_detailed_status, optional: true, note: 'Table 8-32: curves, limits and derating in force.'}

  # Battery 2 (models with two batteries; older firmware answers with an exception)
  - {key: x.battery2_voltage, label: Battery2 Voltage, table: holding, address: 35262, type: u16, unit: V, scale: 0.1}
  - {key: x.battery2_current, label: Battery2 Current, table: holding, address: 35263, type: s16, unit: A, scale: 0.1, note: Sign not stated.}
  - {key: x.battery2_power, label: Battery2 Power, table: holding, address: 35264, type: s32, unit: W, positive: discharge, note: No sign in the document; the same convention as 35182 is assumed., verified: false}
  - {key: x.battery2_mode, label: Battery2 Mode, table: holding, address: 35266, type: u16, enum: battery_mode}

  # PV extended (not on every model)
  - {key: pv_power, label: PV Total Power, table: holding, address: 35301, type: u32, unit: W, note: 'Where missing, the sum of 35105…35117 gives the same total.'}
  - {key: x.pv_channels, label: PV channel, table: holding, address: 35303, type: u16, poll: slow}
  - {key: x.pv5_voltage, label: PV5 Voltage, table: holding, address: 35304, type: u16, unit: V, scale: 0.1}
  - {key: x.pv5_current, label: PV5 Current, table: holding, address: 35305, type: u16, unit: A, scale: 0.1}
  - {key: x.pv6_voltage, label: PV6 Voltage, table: holding, address: 35306, type: u16, unit: V, scale: 0.1}
  - {key: x.pv6_current, label: PV6 Current, table: holding, address: 35307, type: u16, unit: A, scale: 0.1}
  - {key: x.warning_message, label: Warning Message, table: holding, address: 35328, type: u32, optional: true, invalid: [4294967295], note: '32-bit warning bit field, different from 35185; the document refers to each model''s fault table for the bits, which it doesn''t contain. Not on older firmware. 0x40 (bit 6) was read on a real ET whose own web page showed no warning, as in 35185: treated as harmless, meaning unknown.'}
  - {key: x.warning_message_extend, label: Warning Message Extend, table: holding, address: 35335, type: u32, optional: true, invalid: [4294967295], note: Extends 35328 (bit field); bit meanings as for 35328 not in the document. A real ET answered 0xFFFFFFFF (not available).}
  - {key: x.iso_value, label: ISO Value, table: holding, address: 35365, type: u16, unit: kΩ, scale: 0.1, optional: true, note: Insulation resistance found by the inverter's check; read 4158 (415.8 kΩ) on a real ET.}
  - {key: x.grid_l1_voltage_10min, label: Grid10minAvgVoltR, table: holding, address: 35330, type: u16, unit: V, scale: 0.1, optional: true}
  - {key: x.grid_l2_voltage_10min, label: Grid10minAvgVoltS, table: holding, address: 35331, type: u16, unit: V, scale: 0.1, optional: true}
  - {key: x.grid_l3_voltage_10min, label: Grid10minAvgVoltT, table: holding, address: 35332, type: u16, unit: V, scale: 0.1, optional: true}
  - {key: x.mppt_number, label: MPPT Number, table: holding, address: 32950, type: u16, optional: true, poll: slow, note: 32951 ff. give the number of strings per MPPT (MPPT1 String Number …); a real ET with 3 read 2 in all of 32951–32965.}
  - {key: x.afci_version, label: ARC Software Version, table: holding, address: 36067, type: u16, optional: true, poll: slow, note: AFCI (arc fault) version.}

  # Meter (36000 ff.; ET30 map v1.0, BESS map V1.1)
  - {key: x.meter_connect_status, label: Meter Connect Status, table: holding, address: 36003, type: u16, note: 'One hex digit per phase (R lowest, e.g. 0x0124): 0 not checked, 1 correct, 2 reversed (CT), 4 incorrect; 8 (CT and voltage sampling both on the wrong phase) only in the BESS map''s Chinese text.'}
  - {key: x.meter_comm_status, label: Meter Communication Status, table: holding, address: 36004, type: u16, enum: meter_comm_status}
  - {key: x.meter_power_factor, label: Meter Power Factor, table: holding, address: 36013, type: s16, scale: 0.001, note: Factor 1000 in the BESS map V1.1; the ET30 map v1.0 gives 100.}
  - {key: x.meter_frequency, label: Meter Frequence, table: holding, address: 36014, type: u16, unit: Hz, scale: 0.01}
  - {key: grid_export_energy, label: Energy-Total-Sell, table: holding, address: 36015, type: f32, unit: kWh, note: 'Total energy fed to the grid, read from the meter. The maps give no unit; kWh assumed.', conflicts: [{sources: [goodwe, openwb], scale: 0.001, label: Meter Total Energy (export)}], verified: false}
  - {key: grid_import_energy, label: Energy-Total-Buy, table: holding, address: 36017, type: f32, unit: kWh, note: 'Total energy from the grid, read from the meter. The maps give no unit; kWh assumed.', conflicts: [{sources: [evcc, goodwe, openwb], scale: 0.001, label: Grid energy}], verified: false}
  - {key: x.meter_l1_power, label: Meter Active Power R, table: holding, address: 36019, type: s32, unit: W, positive: export, note: ARM firmware above 09; older firmware has S16 values at 36005–36008. Sign not stated; as 35139 (assumed)., verified: false}
  - {key: x.meter_l2_power, label: Meter Active Power S, table: holding, address: 36021, type: s32, unit: W, positive: export, note: As 36019., verified: false}
  - {key: x.meter_l3_power, label: Meter Active Power T, table: holding, address: 36023, type: s32, unit: W, positive: export, note: As 36019., verified: false}
  - {key: x.meter_total_power, label: Meter Total Active Power, table: holding, address: 36025, type: s32, unit: W, positive: export, note: As 36019., verified: false}
  - {key: x.meter_type, label: Meter Type, table: holding, address: 36043, type: u16, enum: meter_type, poll: slow, note: Only for GoodWe smart meters.}
  - {key: x.meter_l1_voltage, label: Meter Voltage R, table: holding, address: 36052, type: u16, unit: V, scale: 0.1}
  - {key: x.meter_l2_voltage, label: Meter Voltage S, table: holding, address: 36053, type: u16, unit: V, scale: 0.1}
  - {key: x.meter_l3_voltage, label: Meter Voltage T, table: holding, address: 36054, type: u16, unit: V, scale: 0.1}
  - {key: x.meter_l1_current, label: Meter Current R, table: holding, address: 36055, type: u16, unit: A, scale: 0.1}
  - {key: x.meter_l2_current, label: Meter Current S, table: holding, address: 36056, type: u16, unit: A, scale: 0.1}
  - {key: x.meter_l3_current, label: Meter Current T, table: holding, address: 36057, type: u16, unit: A, scale: 0.1}
  - {key: x.meter_clock, label: Real-Time Clock (meter block), table: holding, address: 36124, type: datetime, length: 3, optional: true, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}}
  - {key: x.meter_type_code, label: Meter Type, table: holding, address: 50090, type: u16, enum: meter_type_code, optional: true, poll: slow}
  - {key: x.meter_internal_external, label: Meter Internal/External, table: holding, address: 50091, type: u16, enum: meter_internal_external, optional: true, poll: slow}
  - {key: x.int_meter_comm_status, label: Int Meter Communication Status, table: holding, address: 50092, type: u16, enum: battery_comm_status, optional: true}
  - {key: x.ct_self_check_status, label: CT Self Check Status, table: holding, address: 50093, type: u16, enum: ct_self_check, optional: true, note: 'Whether the conditions for the CT self-check are met; the English column gives 0 yes / 1 no, the Chinese (followed) 0 no / 1 yes.'}
  - {key: x.ext_meter_comm_status, label: Ext Meter Communication Status, table: holding, address: 50094, type: u16, enum: battery_comm_status, optional: true}

  # Parallel system (10400 ff.; BESS map V1.1): totals over all inverters, read on the master
  - {key: x.parallel_inverter_quantity, label: Inverter Quantity, table: holding, address: 10400, type: u16, optional: true, poll: slow, note: '1 = single inverter, more = parallel system.'}
  - {key: x.parallel_online_quantity, label: Online Quantity, table: holding, address: 10404, type: u16, optional: true}
  - {key: x.parallel_work_mode, label: Work Mode, table: holding, address: 10407, type: u16, enum: work_mode, optional: true, note: As 35187.}
  - {key: x.parallel_pv_power, label: PV Total Power, table: holding, address: 10412, type: u32, unit: W, optional: true}
  - {key: x.parallel_battery_power, label: Battery Total power, table: holding, address: 10414, type: s32, unit: W, positive: discharge, optional: true, note: As 35182., verified: false}
  - {key: x.parallel_backup_load_power, label: Total Back-Up Load Power, table: holding, address: 10416, type: s32, unit: W, optional: true, note: As 35169.}
  - {key: x.parallel_meter_power, label: Meter Power, table: holding, address: 10418, type: s32, unit: W, positive: export, optional: true, note: As 36025., verified: false}
  - {key: x.parallel_inverter_power, label: Total Inverter Power, table: holding, address: 10420, type: s32, unit: W, optional: true, note: As 35137.}
  - {key: x.parallel_battery_mode, label: Battery Mode, table: holding, address: 10435, type: u16, enum: battery_mode, optional: true, note: As 35184.}
  - {key: x.parallel_rated_power, label: Total Inverter Power (rated), table: holding, address: 10438, type: u32, unit: W, optional: true, poll: slow, note: Sum of the rated powers (35001).}
  - {key: x.parallel_meter_frequency, label: Meter Frequence, table: holding, address: 10434, type: u16, unit: Hz, scale: 0.01, optional: true, note: As 36014.}
  - {key: x.parallel_battery_capacity, label: Battery Capacity, table: holding, address: 10473, type: u16, optional: true, poll: slow, note: The document gives no unit; read 6400 on a single ET.}
  - {key: x.parallel_controller_status, label: Controller Status Code, table: holding, address: 10488, type: u16, optional: true, note: 'Shared address: the DRED status code (0–5 = DRM0–DRM5, Australia) when DRED is on, the RCR status code when RCR is on (refers to 47007).'}
  - {key: x.parallel_firmware_arm, label: Firmware Version_ARM, table: holding, address: 10401, type: u16, optional: true, poll: slow, note: As 35020.}
  - {key: x.parallel_firmware_dsp_master, label: Firmware Version_DSP_Master, table: holding, address: 10402, type: u16, optional: true, poll: slow, note: As 35016.}
  - {key: x.parallel_firmware_dsp_slave, label: Firmware Version_DSP_Slave, table: holding, address: 10403, type: u16, optional: true, poll: slow, note: As 35017.}
  - {key: x.parallel_safety_country, label: Safety Country, table: holding, address: 10406, type: u16, optional: true, poll: slow, note: As 45244.}
  - {key: x.parallel_backup_enable, label: BackUp Enable, table: holding, address: 10409, type: u16, optional: true, poll: slow, note: As 45252.}
  - {key: x.parallel_feed_power_enable, label: Feed Power Enable, table: holding, address: 10410, type: u16, optional: true, poll: slow, note: As 47509 (export limit on / off).}
  - {key: x.ev_comm_lost, label: EV Communication lost flag, table: holding, address: 10621, type: u16, enum: comm_lost, optional: true, note: A real ET without an EV charger read 1.}
  - {key: x.box_relay_status, label: Relay Status, table: holding, address: 10904, type: u16, optional: true, note: No values given; a real ET without a box read 0x55AA.}
  - {key: x.box_comm_lost, label: Box Com Loss, table: holding, address: 10912, type: u16, enum: comm_lost, optional: true}

  # BMS (battery 1)
  - {key: x.drm_status, label: DRM Status, table: holding, address: 37000, type: u16, note: Australia only (table 8-15).}
  - {key: x.battery_type_index, label: Battery Type Index, table: holding, address: 37001, type: u16, poll: slow}
  - {key: x.bms_status, label: BMS Status, table: holding, address: 37002, type: u16}
  - {key: battery_temperature, label: BMS Package Temperature, table: holding, address: 37003, type: u16, unit: °C, scale: 0.1, note: Unsigned in the document; a pack below 0 °C would read wrongly if the value is really signed., conflicts: [{sources: [goodwe], type: s16, label: Battery Temperature}]}
  - {key: x.bms_max_charge_current, label: Max BMS Charge Current, table: holding, address: 37004, type: u16, unit: A}
  - {key: x.bms_max_discharge_current, label: Max BMS Discharge Current, table: holding, address: 37005, type: u16, unit: A}
  - {key: x.bms_error_low, label: BMS Error Code Low, table: holding, address: 37006, type: u16, note: 'Bits 0–15 of the BMS error code (table 8-7, incomplete in the document).'}
  - {key: battery_soc, label: SOC, table: holding, address: 37007, type: u16, unit: '%', note: Battery 1 only.}
  - {key: battery_soh, label: BMS SOH, table: holding, address: 37008, type: u16, unit: '%'}
  - {key: x.bms_battery_strings, label: BMS Battery Strings, table: holding, address: 37009, type: u16}
  - {key: x.bms_warning_low, label: BMS Warning Code Low, table: holding, address: 37010, type: u16, note: 'Bits 0–15 of the BMS warning code (table 8-8, incomplete).'}
  - {key: x.battery_protocol, label: Battery Protocol, table: holding, address: 37011, type: u16, poll: slow}
  - {key: x.bms_error_high, label: BMS Error Code High, table: holding, address: 37012, type: u16}
  - {key: x.bms_warning_high, label: BMS Warning Code High, table: holding, address: 37013, type: u16}
  - {key: x.bms_software_version, label: BMS Software Version, table: holding, address: 37014, type: u16, poll: slow}
  - {key: x.battery_hardware_version, label: Battery Hardware Version, table: holding, address: 37015, type: u16, poll: slow}
  - {key: x.max_cell_temperature, label: Maximum Cell Temperature, table: holding, address: 37020, type: u16, unit: °C, scale: 0.1, note: Unsigned in the document (as 37003)., conflicts: [{sources: [goodwe], type: s16, label: Battery Max Cell Temperature}]}
  - {key: x.min_cell_temperature, label: Minimum Cell Temperature, table: holding, address: 37021, type: u16, unit: °C, scale: 0.1, note: Unsigned in the document (as 37003)., conflicts: [{sources: [goodwe], type: s16, label: Battery Min Cell Temperature}]}
  - {key: x.max_cell_voltage, label: Maximum Cell Voltage, table: holding, address: 37022, type: u16, unit: V, scale: 0.001}
  - {key: x.min_cell_voltage, label: Minimum Cell Voltage, table: holding, address: 37023, type: u16, unit: V, scale: 0.001}
  - {key: x.battery_total_charge, label: Battery Total Charge, table: holding, address: 37056, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.battery_total_discharge, label: Battery Total Discharge Energy, table: holding, address: 37058, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.battery_serial, label: battery SN, table: holding, address: 37060, type: str, length: 16, poll: slow, note: 'Battery 1; 37024–37055 before it are "BMS1 Pass Information" 1–32, words passed through from the BMS without a meaning in the document.'}
  - {key: x.bms_rated_capacity, label: BMS1 Rated Capacity, table: holding, address: 37076, type: u16, unit: kWh, scale: 0.1, poll: slow, note: Read 8000 (800.0 kWh by the document's factor) on a real ET with 8 clusters; the factor is unconfirmed., verified: false}
  - {key: x.bms_clusters, label: BMS1 Cluster NUM, table: holding, address: 37077, type: u16, poll: slow}
  - {key: x.bms_clusters_online, label: BMS1 Register Cluster number + BMS1 Online Cluster number, table: holding, address: 37078, type: u16, note: Two counts in one register; which byte holds which is not stated (read 0x0808 with 8 clusters).}

  # Battery 1 and 2 status (50034 ff.; models with a second battery input)
  # On a real ET, 50034–50042 read exactly the same in two sweeps about two hours apart, while 35180, 35181 and
  # 37007 changed (SOC 52 → 69 %): not live there.
  - {key: x.bat1_connect_status, label: Battery1 Connect Status, table: holding, address: 50034, type: u16, enum: battery_connect_status, optional: true, note: Read 0 (disconnected) on a real ET whose battery was working and communicating (50035 = 1).}
  - {key: x.bat1_comm_status, label: Battery1 Communication Status, table: holding, address: 50035, type: u16, enum: battery_comm_status, optional: true}
  - {key: x.bat1_voltage, label: Battery1 Voltage, table: holding, address: 50036, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.bat1_current, label: Battery1 Current, table: holding, address: 50037, type: s16, unit: A, scale: 0.1, optional: true, note: Sign not stated.}
  - {key: x.bat1_type_index, label: Battery1 Type Index, table: holding, address: 50038, type: u16, optional: true, poll: slow, note: Refers to a battery parameter table the document doesn't contain.}
  - {key: x.bat1_protocol, label: Battery1 Protocol, table: holding, address: 50039, type: u16, optional: true, poll: slow, note: As 50038.}
  - {key: x.bat1_strings, label: Battery1 Strings, table: holding, address: 50040, type: u16, optional: true, poll: slow}
  - {key: x.bat1_soc, label: Battery1 SOC, table: holding, address: 50041, type: u16, unit: '%', scale: 0.1, optional: true, note: 'Not live on a real ET (see above): read 520 in both sweeps while 37007 went from 52 to 69.'}
  - {key: x.bat1_soh, label: Battery1 SOH, table: holding, address: 50042, type: u16, unit: '%', scale: 0.1, optional: true}
  - {key: x.bat2_connect_status, label: Battery2 Connect Status, table: holding, address: 50043, type: u16, enum: battery_connect_status, optional: true}
  - {key: x.bat2_comm_status, label: Battery2 Communication Status, table: holding, address: 50044, type: u16, enum: battery_comm_status, optional: true}
  - {key: x.bat2_voltage, label: Battery2 Voltage, table: holding, address: 50045, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.bat2_current, label: Battery2 Current, table: holding, address: 50046, type: s16, unit: A, scale: 0.1, optional: true, note: Sign not stated.}

  # DC-DC battery 1 voltage curve (51001 ff.; settings, stored)
  # The English column names these as powers; the Chinese (followed) as voltages at the curve points A, Bo, B, C, D,
  # E, F. A real ET read 3400, 3700, 3800, 4000, 4150, 4350, 4700: rising, as voltages would.
  - {key: x.dcdc_bat1_voltage_a, label: DC-DC battery 1 voltage at point A, table: holding, address: 51001, type: u16, unit: V, scale: 0.1, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.dcdc_bat1_voltage_bo, label: DC-DC battery 1 voltage at point Bo, table: holding, address: 51002, type: u16, unit: V, scale: 0.1, writable: true, persistent: true, optional: true, poll: slow, note: Slope voltage at the knee.}
  - {key: x.dcdc_bat1_voltage_b, label: DC-DC battery 1 voltage at point B, table: holding, address: 51003, type: u16, unit: V, scale: 0.1, writable: true, persistent: true, optional: true, poll: slow, note: Slope voltage at the knee.}
  - {key: x.dcdc_bat1_deadband_low, label: DC-DC battery 1 dead band lower point C, table: holding, address: 51004, type: u16, unit: V, scale: 0.1, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.dcdc_bat1_deadband_high, label: DC-DC battery 1 dead band upper point D, table: holding, address: 51005, type: u16, unit: V, scale: 0.1, writable: true, persistent: true, optional: true, poll: slow, note: The Chinese column says lower limit (下限) for D too; the English says upper.}
  - {key: x.dcdc_bat1_voltage_e, label: DC-DC battery 1 voltage at point E, table: holding, address: 51006, type: u16, unit: V, scale: 0.1, writable: true, persistent: true, optional: true, poll: slow, note: Slope voltage at the knee.}
  - {key: x.dcdc_bat1_voltage_f, label: DC-DC battery 1 voltage at point F, table: holding, address: 51007, type: u16, unit: V, scale: 0.1, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.dcdc_bat1_overload_discharge_power, label: DC-DC battery 1 max overload discharge power, table: holding, address: 51008, type: s32, unit: W, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.dcdc_bat1_max_discharge_power, label: DC-DC battery 1 max discharge power, table: holding, address: 51010, type: s32, unit: W, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.dcdc_bat1_max_charge_power, label: DC-DC battery 1 max charge power, table: holding, address: 51012, type: s32, unit: W, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.dcdc_bat1_enable, label: DC-DC BAT1 High Voltage Battery, table: holding, address: 51000, type: u16, writable: true, persistent: true, optional: true, poll: slow, note: 'Low byte 1 = a battery on the built-in DC-DC module; high byte its type (0x01 LXD, 0x02 LG). A real ET read 0x0101.'}

  # Settings
  - {key: x.modbus_protocol_type, label: Modbus Protocol Type, table: holding, address: 45153, type: str, length: 1, chars: low, writable: true, persistent: true, poll: slow, note: '"0" GoodWe map, "1" SunSpec. A real ET set to "0" also answered a SunSpec chain at 60000 ("SunS", common model 1 with manufacturer "GOODWE", length 66, then model 103 at 60070, length 50), which the document doesn''t list.'}
  - {key: x.rtc_set_day_hour, label: RTC Setting (day / hour), table: holding, address: 45201, type: u16, writable: true, persistent: false, poll: slow, note: 'High byte day 1–31, low byte hour 0–23.'}
  - {key: x.rtc_set_minute_second, label: RTC Setting (minute / second), table: holding, address: 45202, type: u16, writable: true, persistent: false, poll: slow, note: 'High byte minute, low byte second.'}
  - {key: x.separate_battery_mode, label: Separate Battery Mode, table: holding, address: 45389, type: u16, writable: true, min: 0, max: 1, persistent: true, optional: true, poll: slow, note: The document gives no meaning for 0 and 1.}
  - {key: x.external_meter_enable, label: Extern Meter Enable Flag, table: holding, address: 47464, type: u16, enum: meter_internal_external, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.dry_contact_function, label: Load Regulation or Generator Flag, table: holding, address: 47604, type: u16, enum: dry_contact_function, writable: true, persistent: true, optional: true, poll: slow, note: Dry contact function; firmware version 18 and later.}
  - {key: x.battery_current_coefficient, label: Battery Current Coff, table: holding, address: 47615, type: u16, unit: '%', writable: true, min: 0, max: 100, persistent: true, optional: true, poll: slow}
  - {key: x.parallel_strong_charge_power, label: Parallel Strong Charge Power permillage, table: holding, address: 47616, type: u16, unit: ‰, writable: true, min: 0, max: 1000, persistent: true, optional: true, poll: slow, note: Adjustable power of the strong charge of parallel clusters (Chinese column).}
  - {key: x.generator_start_mode, label: Generator start mode selection, table: holding, address: 47745, type: u16, enum: generator_start_mode, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.generator_start_level, label: open SOC or open voltage, table: holding, address: 47756, type: u16, writable: true, persistent: true, optional: true, poll: slow, note: 'Generator start: SOC in % (20–90, default 40) or a battery voltage in V (40–55, default by battery type).'}
  - {key: x.generator_stop_level, label: close SOC or close voltage, table: holding, address: 47757, type: u16, writable: true, persistent: true, optional: true, poll: slow, note: 'Generator stop: SOC in % (40–95, default 90) or a battery voltage in V (45–60).'}
  - {key: x.generator_run_time, label: Generator run time, table: holding, address: 47758, type: u16, unit: h, scale: 0.1, writable: true, persistent: true, optional: true, poll: slow, note: 'Maximum run time; default 8 h. The range [0, 240] is printed without saying whether raw or in h.'}
  - {key: x.generator_rated_power, label: Generator rated power, table: holding, address: 47759, type: u16, unit: kW, scale: 0.01, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.lead_acid_float_voltage, label: lead_Acid Battery Float Charge Voltage, table: holding, address: 47764, type: u16, unit: V, scale: 0.1, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.lead_acid_absorption_voltage, label: lead_Acid Battery Absorp Charge Voltage, table: holding, address: 47765, type: u16, unit: V, scale: 0.1, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.lead_acid_equalization_voltage, label: lead_Acid Battery Equal Charge Voltage, table: holding, address: 47766, type: u16, unit: V, scale: 0.1, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.lead_acid_internal_resistance, label: lead_Acid Battery InterRes, table: holding, address: 47767, type: u16, unit: mΩ, writable: true, min: 0, max: 255, persistent: true, optional: true, poll: slow}
  - {key: x.lead_acid_equalization_enable, label: lead_Acid Battery Equal Charge Enable, table: holding, address: 47768, type: u16, enum: off_on, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.lead_acid_float_max_current, label: lead_Acid Battery Max Float Charge Current, table: holding, address: 47770, type: u16, unit: A, scale: 0.1, writable: true, persistent: true, optional: true, poll: slow, note: 'Range printed as [0, 100], raw or in A not stated.'}
  - {key: x.lead_acid_equalization_cycle, label: lead_Acid Battery Equal Charge cycle, table: holding, address: 47771, type: u16, unit: d, writable: true, min: 0, max: 365, persistent: true, optional: true, poll: slow}
  - {key: x.standby_grid_charge_enable, label: Standby mode buy power charging enable flag, table: holding, address: 47870, type: u16, enum: off_on, writable: true, persistent: true, optional: true, poll: slow}
  - {key: x.offgrid_bms_discharge_limit, label: Max BMS Battery Discharge Current (off-grid), table: holding, address: 47936, type: u16, unit: A, scale: 0.1, writable: true, persistent: false, optional: true, poll: slow}
  - {key: x.ac_rate_power, label: Ac rate power, table: holding, address: 33009, type: u32, unit: W, verified: false, sources: [openems]}
  - {key: x.serial_number_33943, label: Serial number, table: holding, address: 33943, type: str, length: 8, verified: false, sources: [openems]}
  - {key: x.modbus_version, label: modbus_version, table: holding, address: 35000, type: u16, sources: [goodwe], verified: false}
  - {key: x.ac_output_type, label: ac_output_type, table: holding, address: 35002, type: u16, sources: [goodwe], verified: false}
  - {key: x.dsp_svn_version, label: dsp_svn_version, table: holding, address: 35018, type: u16, sources: [goodwe, openems], verified: false}
  - {key: x.arm_svn_version, label: arm_svn_version, table: holding, address: 35020, type: u16, sources: [goodwe, openems], verified: false}
  - {key: firmware, label: firmware, table: holding, address: 35021, type: str, length: 6, sources: [goodwe], verified: false}
  - {key: x.arm_firmware, label: arm_firmware, table: holding, address: 35027, type: str, length: 6, sources: [goodwe], verified: false}
  - {key: x.operation_mode, label: Operation Mode code, table: holding, address: 35188, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.eh_battery_function_active, label: Eh battery function active, table: holding, address: 35225, type: u16, enum: eh_battery_function_active, verified: false, sources: [openems]}
  - {key: x.arc_self_check_status, label: Arc self check status, table: holding, address: 35226, type: u16, enum: arc_self_check_status, verified: false, sources: [openems]}
  - {key: x.max_grid_freq_within_1_minute, label: Max grid freq within 1 minute, table: holding, address: 35268, type: u16, scale: 0.01, verified: false, sources: [openems]}
  - {key: x.min_grid_freq_within_1_minute, label: Min grid freq within 1 minute, table: holding, address: 35269, type: u16, scale: 0.01, verified: false, sources: [openems]}
  - {key: x.max_grid_voltage_within_1_minute_r, label: Max grid voltage within 1 minute r, table: holding, address: 35270, type: u16, scale: 0.1, verified: false, sources: [openems]}
  - {key: x.min_grid_voltage_within_1_minute_r, label: Min grid voltage within 1 minute r, table: holding, address: 35271, type: u16, scale: 0.1, verified: false, sources: [openems]}
  - {key: x.max_grid_voltage_within_1_minute_s, label: Max grid voltage within 1 minute s, table: holding, address: 35272, type: u16, scale: 0.1, verified: false, sources: [openems]}
  - {key: x.min_grid_voltage_within_1_minute_s, label: Min grid voltage within 1 minute s, table: holding, address: 35273, type: u16, scale: 0.1, verified: false, sources: [openems]}
  - {key: x.max_grid_voltage_within_1_minute_t, label: Max grid voltage within 1 minute t, table: holding, address: 35274, type: u16, scale: 0.1, verified: false, sources: [openems]}
  - {key: x.min_grid_voltage_within_1_minute_t, label: Min grid voltage within 1 minute t, table: holding, address: 35275, type: u16, scale: 0.1, verified: false, sources: [openems]}
  - {key: x.max_backup_power_within_1_minute_r, label: Max backup power within 1 minute r, table: holding, address: 35276, type: u32, verified: false, sources: [openems]}
  - {key: x.max_backup_power_within_1_minute_s, label: Max backup power within 1 minute s, table: holding, address: 35278, type: u32, verified: false, sources: [openems]}
  - {key: x.max_backup_power_within_1_minute_t, label: Max backup power within 1 minute t, table: holding, address: 35280, type: u32, verified: false, sources: [openems]}
  - {key: x.max_backup_power_within_1_minute_total, label: Max backup power within 1 minute total, table: holding, address: 35282, type: u32, verified: false, sources: [openems]}
  - {key: x.grid_hvrt_event_times, label: Grid hvrt event times, table: holding, address: 35284, type: u16, verified: false, sources: [openems]}
  - {key: x.grid_lvrt_event_times, label: Grid lvrt event times, table: holding, address: 35285, type: u16, verified: false, sources: [openems]}
  - {key: x.inv_error_msg_record_for_ems, label: Inv error msg record for ems, table: holding, address: 35286, type: u32, verified: false, sources: [openems]}
  - {key: x.inv_warning_code_record_for_ems, label: Inv warning code record for ems, table: holding, address: 35288, type: u32, verified: false, sources: [openems]}
  - {key: x.inv_cpld_warning_record_for_ems, label: Inv cpld warning record for ems, table: holding, address: 35290, type: u32, verified: false, sources: [openems]}
  - {key: x.vpv7, label: PV7 Voltage, table: holding, address: 35308, type: u16, unit: V, scale: 0.1, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.ipv7, label: PV7 Current, table: holding, address: 35309, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.vpv8, label: PV8 Voltage, table: holding, address: 35310, type: u16, unit: V, scale: 0.1, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.ipv8, label: PV8 Current, table: holding, address: 35311, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.vpv9, label: PV9 Voltage, table: holding, address: 35312, type: u16, unit: V, scale: 0.1, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.ipv9, label: PV9 Current, table: holding, address: 35313, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.vpv10, label: PV10 Voltage, table: holding, address: 35314, type: u16, unit: V, scale: 0.1, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.ipv10, label: PV10 Current, table: holding, address: 35315, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.vpv11, label: PV11 Voltage, table: holding, address: 35316, type: u16, unit: V, scale: 0.1, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.ipv11, label: PV11 Current, table: holding, address: 35317, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.vpv12, label: PV12 Voltage, table: holding, address: 35318, type: u16, unit: V, scale: 0.1, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.ipv12, label: PV12 Current, table: holding, address: 35319, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.vpv13, label: PV13 Voltage, table: holding, address: 35320, type: u16, unit: V, scale: 0.1, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.ipv13, label: PV13 Current, table: holding, address: 35321, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.vpv14, label: PV14 Voltage, table: holding, address: 35322, type: u16, unit: V, scale: 0.1, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.ipv14, label: PV14 Current, table: holding, address: 35323, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.vpv15, label: PV15 Voltage, table: holding, address: 35324, type: u16, unit: V, scale: 0.1, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.ipv15, label: PV15 Current, table: holding, address: 35325, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.vpv16, label: PV16 Voltage, table: holding, address: 35326, type: u16, unit: V, scale: 0.1, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.ipv16, label: PV16 Current, table: holding, address: 35327, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.pmppt1, label: MPPT1 Power, table: holding, address: 35337, type: u16, unit: W, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.pmppt2, label: MPPT2 Power, table: holding, address: 35338, type: u16, unit: W, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.pmppt3, label: MPPT3 Power, table: holding, address: 35339, type: u16, unit: W, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.pmppt4, label: MPPT4 Power, table: holding, address: 35340, type: u16, unit: W, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.pmppt5, label: MPPT5 Power, table: holding, address: 35341, type: u16, unit: W, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.pmppt6, label: MPPT6 Power, table: holding, address: 35342, type: u16, unit: W, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.pmppt7, label: MPPT7 Power, table: holding, address: 35343, type: u16, unit: W, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.pmppt8, label: MPPT8 Power, table: holding, address: 35344, type: u16, unit: W, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.imppt1, label: MPPT1 Current, table: holding, address: 35345, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.imppt2, label: MPPT2 Current, table: holding, address: 35346, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.imppt3, label: MPPT3 Current, table: holding, address: 35347, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.imppt4, label: MPPT4 Current, table: holding, address: 35348, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.imppt5, label: MPPT5 Current, table: holding, address: 35349, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.imppt6, label: MPPT6 Current, table: holding, address: 35350, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.imppt7, label: MPPT7 Current, table: holding, address: 35351, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.imppt8, label: MPPT8 Current, table: holding, address: 35352, type: u16, unit: A, scale: 0.1, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.reactive_power1, label: Reactive Power L1, table: holding, address: 35353, type: s32, unit: var, sources: [goodwe], verified: false}
  - {key: x.reactive_power2, label: Reactive Power L2, table: holding, address: 35355, type: s32, unit: var, sources: [goodwe], verified: false}
  - {key: x.reactive_power3, label: Reactive Power L3, table: holding, address: 35357, type: s32, unit: var, sources: [goodwe], verified: false}
  - {key: x.apparent_power1, label: Apparent Power L1, table: holding, address: 35359, type: s32, unit: VA, sources: [goodwe], verified: false}
  - {key: x.apparent_power2, label: Apparent Power L2, table: holding, address: 35361, type: s32, unit: VA, sources: [goodwe], verified: false}
  - {key: x.apparent_power3, label: Apparent Power L3, table: holding, address: 35363, type: s32, unit: VA, sources: [goodwe], verified: false}
  - {key: x.commode, label: Commode, table: holding, address: 36000, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.rssi, label: RSSI, table: holding, address: 36001, type: u16, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.manufacture_code, label: Manufacture Code, table: holding, address: 36002, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.active_power1, label: Active Power L1, table: holding, address: 36005, type: s16, unit: W, sources: [goodwe, openems, openwb], verified: false}
  - {key: x.active_power2, label: Active Power L2, table: holding, address: 36006, type: s16, unit: W, sources: [goodwe, openems, openwb], verified: false}
  - {key: x.active_power3, label: Active Power L3, table: holding, address: 36007, type: s16, unit: W, sources: [goodwe, openems, openwb], verified: false}
  - {key: x.active_power_total_36008, label: Active Power Total, table: holding, address: 36008, type: s16, unit: W, sources: [goodwe, openwb], verified: false}
  - {key: x.reactive_power_total, label: Reactive Power Total, table: holding, address: 36009, type: s16, unit: var, sources: [goodwe], verified: false}
  - {key: x.meter_power_factor1, label: Meter Power Factor L1, table: holding, address: 36010, type: s16, scale: 0.001, sources: [goodwe, openwb], verified: false}
  - {key: x.meter_power_factor2, label: Meter Power Factor L2, table: holding, address: 36011, type: s16, scale: 0.001, sources: [goodwe, openwb], verified: false}
  - {key: x.meter_power_factor3, label: Meter Power Factor L3, table: holding, address: 36012, type: s16, scale: 0.001, sources: [goodwe, openwb], verified: false}
  - {key: x.meter_reactive_power1, label: Meter Reactive Power L1, table: holding, address: 36027, type: s32, unit: var, sources: [goodwe, openems], verified: false}
  - {key: x.meter_reactive_power2, label: Meter Reactive Power L2, table: holding, address: 36029, type: s32, unit: var, sources: [goodwe, openems], verified: false}
  - {key: x.meter_reactive_power3, label: Meter Reactive Power L3, table: holding, address: 36031, type: s32, unit: var, sources: [goodwe, openems], verified: false}
  - {key: x.meter_reactive_power_total, label: Meter Reactive Power Total, table: holding, address: 36033, type: s32, unit: var, sources: [goodwe, openems], verified: false}
  - {key: x.meter_apparent_power1, label: Meter Apparent Power L1, table: holding, address: 36035, type: s32, unit: VA, sources: [goodwe, openems], verified: false}
  - {key: x.meter_apparent_power2, label: Meter Apparent Power L2, table: holding, address: 36037, type: s32, unit: VA, sources: [goodwe, openems], verified: false}
  - {key: x.meter_apparent_power3, label: Meter Apparent Power L3, table: holding, address: 36039, type: s32, unit: VA, sources: [goodwe, openems], verified: false}
  - {key: x.meter_apparent_power_total, label: Meter Apparent Power Total, table: holding, address: 36041, type: s32, unit: VA, sources: [goodwe, openems], verified: false}
  - {key: x.meter_sw_version, label: Meter Software Version, table: holding, address: 36044, type: u16, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.meter2_active_power, label: Meter 2 Active Power, table: holding, address: 36045, type: s32, unit: W, sources: [goodwe, openems], verified: false}
  - {key: x.meter2_e_total_exp, label: Meter 2 Total Energy (export), table: holding, address: 36047, type: f32, unit: kWh, scale: 0.001, sources: [goodwe], conflicts: [{sources: [openems], type: u32, scale: 0.01, label: Ct2 e total sell}], verified: false}
  - {key: x.meter2_e_total_imp, label: Meter 2 Total Energy (import), table: holding, address: 36049, type: f32, unit: kWh, scale: 0.001, sources: [goodwe], conflicts: [{sources: [openems], type: u32, scale: 0.01, label: Ct2 e total buy}], verified: false}
  - {key: x.meter2_comm_status, label: Meter 2 Communication Status, table: holding, address: 36051, type: u16, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.meter_e_total_exp1, label: Meter Total Energy (export) L1, table: holding, address: 36092, type: u64, unit: kWh, scale: 0.01, invalid: [18446744073709551615], sources: [goodwe], verified: false}
  - {key: x.meter_e_total_exp2, label: Meter Total Energy (export) L2, table: holding, address: 36096, type: u64, unit: kWh, scale: 0.01, invalid: [18446744073709551615], models: [goodwe_three_phase], sources: [goodwe], verified: false}
  - {key: x.meter_e_total_exp3, label: Meter Total Energy (export) L3, table: holding, address: 36100, type: u64, unit: kWh, scale: 0.01, invalid: [18446744073709551615], models: [goodwe_three_phase], sources: [goodwe], verified: false}
  - {key: x.meter_e_total_exp, label: Meter Total Energy (export), table: holding, address: 36104, type: u64, unit: kWh, scale: 0.01, invalid: [18446744073709551615], sources: [goodwe], verified: false}
  - {key: x.meter_e_total_imp1, label: Meter Total Energy (import) L1, table: holding, address: 36108, type: u64, unit: kWh, scale: 0.01, invalid: [18446744073709551615], sources: [goodwe], verified: false}
  - {key: x.meter_e_total_imp2, label: Meter Total Energy (import) L2, table: holding, address: 36112, type: u64, unit: kWh, scale: 0.01, invalid: [18446744073709551615], models: [goodwe_three_phase], sources: [goodwe], verified: false}
  - {key: x.meter_e_total_imp3, label: Meter Total Energy (import) L3, table: holding, address: 36116, type: u64, unit: kWh, scale: 0.01, invalid: [18446744073709551615], models: [goodwe_three_phase], sources: [goodwe], verified: false}
  - {key: x.meter_e_total_imp, label: Meter Total Energy (import), table: holding, address: 36120, type: u64, unit: kWh, scale: 0.01, invalid: [18446744073709551615], sources: [goodwe], verified: false}
  - {key: x.genset_operating_mode, label: Genset operating mode, table: holding, address: 36197, type: u16, verified: false, sources: [openems]}
  - {key: x.battery_max_cell_temp_id, label: Battery Max Cell Temperature ID, table: holding, address: 37016, type: u16, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.battery_min_cell_temp_id, label: Battery Min Cell Temperature ID, table: holding, address: 37017, type: u16, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.battery_max_cell_voltage_id, label: Battery Max Cell Voltage ID, table: holding, address: 37018, type: u16, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.battery_min_cell_voltage_id, label: Battery Min Cell Voltage ID, table: holding, address: 37019, type: u16, invalid: [65535], sources: [goodwe, openems], verified: false}
  - {key: x.pass_information_1, label: Pass information 1, table: holding, address: 37024, type: u16, note: 'First of 32 values of this kind at 37024, 37025, … 37055 (every 1 register; last: Pass information 32).', verified: false, sources: [openems]}
  - {key: x.battery2_status, label: Battery 2 Status, table: holding, address: 39000, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_temperature, label: Battery 2 Temperature, table: holding, address: 39001, type: s16, unit: °C, scale: 0.1, invalid: [-1, 32767], sources: [goodwe], verified: false}
  - {key: x.battery2_charge_limit, label: Battery 2 Charge Limit, table: holding, address: 39002, type: u16, unit: A, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_discharge_limit, label: Battery 2 Discharge Limit, table: holding, address: 39003, type: u16, unit: A, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_error_l, label: Battery 2 rror L, table: holding, address: 39004, type: u16, flags: bms_alarm_codes_low, sources: [goodwe], verified: false}
  - {key: x.battery_soc_39005, label: Battery state of charge, table: holding, address: 39005, type: u16, unit: '%', invalid: [65535], note: Used by evcc only with the template option battery = 2., sources: [evcc, goodwe, openwb], verified: false}
  - {key: x.battery2_soh, label: Battery 2 State of Health, table: holding, address: 39006, type: u16, unit: '%', invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_modules, label: Battery 2 Modules, table: holding, address: 39007, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_warning_l, label: Battery 2 Warning L, table: holding, address: 39008, type: u16, flags: bms_warning_codes_low, sources: [goodwe], verified: false}
  - {key: x.battery2_protocol, label: Battery 2 Protocol, table: holding, address: 39009, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_error_h, label: Battery 2 Error H, table: holding, address: 39010, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_warning_h, label: Battery 2 Warning H, table: holding, address: 39011, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_sw_version, label: Battery 2 Software Version, table: holding, address: 39012, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_hw_version, label: Battery 2 Hardware Version, table: holding, address: 39013, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_max_cell_temp_id, label: Battery 2 Max Cell Temperature ID, table: holding, address: 39014, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_min_cell_temp_id, label: Battery 2 Min Cell Temperature ID, table: holding, address: 39015, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_max_cell_voltage_id, label: Battery 2 Max Cell Voltage ID, table: holding, address: 39016, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_min_cell_voltage_id, label: Battery 2 Min Cell Voltage ID, table: holding, address: 39017, type: u16, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_max_cell_temp, label: Battery 2 Max Cell Temperature, table: holding, address: 39018, type: s16, unit: °C, scale: 0.1, invalid: [-1, 32767], sources: [goodwe], verified: false}
  - {key: x.battery2_min_cell_temp, label: Battery 2 Min Cell Temperature, table: holding, address: 39019, type: s16, unit: °C, scale: 0.1, invalid: [-1, 32767], sources: [goodwe], verified: false}
  - {key: x.battery2_max_cell_voltage, label: Battery 2 Max Cell Voltage, table: holding, address: 39020, type: u16, unit: V, scale: 0.001, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.battery2_min_cell_voltage, label: Battery 2 Min Cell Voltage, table: holding, address: 39021, type: u16, unit: V, scale: 0.001, invalid: [65535], sources: [goodwe], verified: false}
  - {key: x.ems_power_mode_42000, label: Ems power mode, table: holding, address: 42000, type: u16, enum: ems_power_mode, writable: true, verified: false, sources: [openems]}
  - {key: x.ems_power_set_42001, label: Ems power set, table: holding, address: 42001, type: u32, writable: true, verified: false, sources: [openems]}
  - {key: x.extended_feed_power_enable, label: Extended feed power enable, table: holding, address: 42003, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.extended_feed_power_para_set, label: Extended feed power para set, table: holding, address: 42004, type: s32, unit: W, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_general_output_active_power, label: V2 apm general output active power, table: holding, address: 43506, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.fixed_power_factor_v2, label: Fixed power factor v2, table: holding, address: 43513, type: s16, scale: 0.1, enum: fixed_power_factor, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_fixed_q_value, label: V2 rpm fixed q value, table: holding, address: 43514, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_cp_ramp_up_observation_time, label: Ramp Up Observation Time, table: holding, address: 43610, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_cp_soft_ramp_up_gradient, label: Soft Ramp Up Gradient, table: holding, address: 43611, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_cp_ramp_up_lower_voltage_43613, label: Ramp Up Lower Voltage, table: holding, address: 43613, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_cp_ramp_up_upper_voltage_43614, label: Ramp Up Upper Voltage, table: holding, address: 43614, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_cp_ramp_up_lower_frequency, label: Ramp Up Lower Frequency, table: holding, address: 43615, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_cp_ramp_up_upper_frequency, label: Ramp Up Upper Frequency, table: holding, address: 43616, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_cp_reconnection_observation_time, label: Reconnection Observation Time, table: holding, address: 43617, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_cp_reconnection_gradient, label: Reconnection Gradient, table: holding, address: 43618, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_cp_reconnection_lower_voltage_43620, label: Reconnection Lower Voltage, table: holding, address: 43620, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_cp_reconnection_upper_voltage_43621, label: Reconnection Upper Voltage, table: holding, address: 43621, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_cp_reconnection_lower_frequency, label: Reconnection Lower Frequency, table: holding, address: 43622, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_cp_reconnection_upper_frequency, label: Reconnection Upper Frequency, table: holding, address: 43623, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_enable_qu_curve, label: V2 rpm qu enable qu curve, table: holding, address: 43640, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_extended_functions_43644, label: V2 rpm qu extended functions, table: holding, address: 43644, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_lock_in_power, label: V2 rpm qu lock in power, table: holding, address: 43645, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_lock_out_power, label: V2 rpm qu lock out power, table: holding, address: 43646, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_v1_voltage_43647, label: V2 rpm qu v1 voltage, table: holding, address: 43647, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_v1_value, label: V2 rpm qu v1 value, table: holding, address: 43648, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_v2_voltage_43649, label: V2 rpm qu v2 voltage, table: holding, address: 43649, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_v2_value, label: V2 rpm qu v2 value, table: holding, address: 43650, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_v3_voltage_43651, label: V2 rpm qu v3 voltage, table: holding, address: 43651, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_v3_value, label: V2 rpm qu v3 value, table: holding, address: 43652, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_v4_voltage_43653, label: V2 rpm qu v4 voltage, table: holding, address: 43653, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_v4_value, label: V2 rpm qu v4 value, table: holding, address: 43654, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_time_constant_43658, label: V2 rpm qu time constant, table: holding, address: 43658, type: u32, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_curve_mode_43661, label: V2 rpm qu curve mode, table: holding, address: 43661, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_overexcited_slope_43662, label: V2 rpm qu overexcited slope, table: holding, address: 43662, type: u16, writable: true, note: OpenEMS unit QMAX_PER_DECIPERCENT_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_underexcited_slope_43663, label: V2 rpm qu underexcited slope, table: holding, address: 43663, type: u16, writable: true, note: OpenEMS unit QMAX_PER_DECIPERCENT_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_voltage_dead_band_43664, label: V2 rpm qu voltage dead band, table: holding, address: 43664, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_enable_pu_curve, label: V2 apm enable pu curve, table: holding, address: 43690, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_v1_voltage_43691, label: V2 apm pu v1 voltage, table: holding, address: 43691, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_v1_value, label: V2 apm pu v1 value, table: holding, address: 43692, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_v2_voltage_43693, label: V2 apm pu v2 voltage, table: holding, address: 43693, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_v2_value, label: V2 apm pu v2 value, table: holding, address: 43694, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_v3_voltage_43695, label: V2 apm pu v3 voltage, table: holding, address: 43695, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_v3_value, label: V2 apm pu v3 value, table: holding, address: 43696, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_v4_voltage_43697, label: V2 apm pu v4 voltage, table: holding, address: 43697, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_v4_value, label: V2 apm pu v4 value, table: holding, address: 43698, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_output_response_mode_43700, label: Response Mode, table: holding, address: 43700, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_pt1_time_constant_gradient_mode_43701, label: V2 apm pu pt1 time constant gradient mode, table: holding, address: 43701, type: u16, writable: true, note: OpenEMS unit PROMILLE_PN_PER_SECOND., verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_pt1_time_constant_pt1_mode_43702, label: V2 apm pu pt1 time constant pt1 mode, table: holding, address: 43702, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_enable_curve_cos_phi_p, label: V2 rpm enable curve cos phi p, table: holding, address: 43720, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_a_point_power, label: V2 rpm a point power, table: holding, address: 43722, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_b_point_power, label: V2 rpm b point power, table: holding, address: 43723, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_c_point_power, label: V2 rpm c point power, table: holding, address: 43724, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_a_point_cos_phi_43726, label: V2 rpm a point cos phi, table: holding, address: 43726, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_b_point_cos_phi_43727, label: V2 rpm b point cos phi, table: holding, address: 43727, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_c_point_cos_phi_43728, label: V2 rpm c point cos phi, table: holding, address: 43728, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_d_point_cos_phi_43729, label: V2 rpm d point cos phi, table: holding, address: 43729, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_cos_phi_p_curve_mode, label: V2 rpm cos phi p curve mode, table: holding, address: 43730, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_cos_phi_p_underexcited_slope, label: V2 rpm cos phi p underexcited slope, table: holding, address: 43731, type: s16, scale: 0.1, writable: true, note: OpenEMS unit QMAX_PER_DECIPERCENT_PN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_cos_phi_p_overexcited_slope, label: V2 rpm cos phi p overexcited slope, table: holding, address: 43732, type: s16, scale: 0.1, writable: true, note: OpenEMS unit QMAX_PER_DECIPERCENT_PN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_cosphip_extended_functions_43733, label: V2 rpm cosphip extended functions, table: holding, address: 43733, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_cosphip_lock_out_voltage_43735, label: V2 rpm cosphip lock out voltage, table: holding, address: 43735, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_cosphip_time_constant_43738, label: V2 rpm cosphip time constant, table: holding, address: 43738, type: u32, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_cp_soft_ramp_up_gradient_enable_43760, label: Soft Ramp Up Gradient Enable, table: holding, address: 43760, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_cp_reconnection_gradient_enable_43761, label: Reconnection Gradient Enable, table: holding, address: 43761, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_enable_pf_overfrequenzy_curve, label: Power and Frequency Curve Enabled, table: holding, address: 43780, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_start, label: PF Curve Overfrequency Start Point, table: holding, address: 43782, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_slope_43784, label: PF Curve Overfrequency Reduction Slope, table: holding, address: 43784, type: u16, writable: true, note: OpenEMS unit PROMILLE_PER_HERTZ., verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_delay_time_43785, label: PF Curve Overfrequency Delay Time, table: holding, address: 43785, type: u16, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_fstop_enable_43797, label: PF Curve Overfrequency Fstop Enable, table: holding, address: 43797, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_hysteresis_point_43798, label: Over-frequency Hysteresis Point, table: holding, address: 43798, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_delay_waiting_time_43799, label: Over-frequency Delay Waiting Time, table: holding, address: 43799, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_hysteresis_slope_43801, label: Over-frequency Hysteresis Power Recovery Slope, table: holding, address: 43801, type: u16, writable: true, note: OpenEMS unit PROMILLE_PN_PER_MINUTE., verified: false, sources: [openems]}
  - {key: x.v2_apm_enable_pf_underfrequenzy_curve, label: Power and Frequency Curve Enabled, table: holding, address: 43820, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_threshold, label: PF Curve Underfrequency Threshold, table: holding, address: 43822, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_slope_43824, label: PF Curve Underfrequency Increase Slope, table: holding, address: 43824, type: u16, writable: true, note: OpenEMS unit PROMILLE_PER_HERTZ., verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_delay_time_43825, label: PF Curve Underfrequency Delay Time, table: holding, address: 43825, type: u16, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_fstop_enable_43837, label: PF Curve Underfrequency Fstop Enable, table: holding, address: 43837, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_hysteresis_point_43838, label: Under-frequency Hysteresis Point, table: holding, address: 43838, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_delay_waiting_time_43839, label: Under-frequency Delay Waiting Time, table: holding, address: 43839, type: u16, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_hysteresis_slope_43841, label: Under-frequency Hysteresis Power Recovery Slope, table: holding, address: 43841, type: u16, writable: true, note: OpenEMS unit PROMILLE_PN_PER_MINUTE., verified: false, sources: [openems]}
  - {key: x.v2_rpm_enable_qp_curve_43870, label: V2 rpm enable qp curve, table: holding, address: 43870, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p1_power_43871, label: Q(P) Curve P1 Power, table: holding, address: 43871, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p1_reactive_power_43872, label: Q(P) Curve P1 Reactive Power, table: holding, address: 43872, type: s16, unit: var, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p2_power_43873, label: Q(P) Curve P2 Power, table: holding, address: 43873, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p2_reactive_power_43874, label: Q(P) Curve P2 Reactive Power, table: holding, address: 43874, type: s16, unit: var, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p3_power_43875, label: Q(P) Curve P3 Power, table: holding, address: 43875, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p3_reactive_power_43876, label: Q(P) Curve P3 Reactive Power, table: holding, address: 43876, type: s16, unit: var, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p4_power_43877, label: Q(P) Curve P4 Power, table: holding, address: 43877, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p4_reactive_power_43878, label: Q(P) Curve P4 Reactive Power, table: holding, address: 43878, type: s16, unit: var, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p5_power_43879, label: Q(P) Curve P5 Power, table: holding, address: 43879, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p5_reactive_power_43880, label: Q(P) Curve P5 Reactive Power, table: holding, address: 43880, type: s16, unit: var, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p6_power_43881, label: Q(P) Curve P6 Power, table: holding, address: 43881, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p6_reactive_power_43882, label: Q(P) Curve P6 Reactive Power, table: holding, address: 43882, type: s16, unit: var, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_time_constant_43886, label: Q(P) Curve Time Constant, table: holding, address: 43886, type: u32, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_curve_mode_43889, label: V2 rpm qp curve mode, table: holding, address: 43889, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_overexcited_slope_43890, label: V2 rpm qp overexcited slope, table: holding, address: 43890, type: u16, writable: true, note: OpenEMS unit QMAX_PER_DECIPERCENT_PN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_underexcited_slope_43891, label: V2 rpm qp underexcited slope, table: holding, address: 43891, type: u16, writable: true, note: OpenEMS unit QMAX_PER_DECIPERCENT_PN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_1_value_43910, label: Undervoltage trigger first order value, table: holding, address: 43910, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_1_trip_time_43911, label: Undervoltage trigger first order trip time, table: holding, address: 43911, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_1_value_43913, label: Overvoltage trigger first order value, table: holding, address: 43913, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_1_trip_time_43914, label: Overvoltage trigger first order trip time, table: holding, address: 43914, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_2_value_43916, label: Undervoltage trigger second order value, table: holding, address: 43916, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_2_trip_time_43917, label: Undervoltage trigger second order trip time, table: holding, address: 43917, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_2_value_43919, label: Overvoltage trigger second order value, table: holding, address: 43919, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_2_trip_time_43920, label: Overvoltage trigger second order trip time, table: holding, address: 43920, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_3_value_43922, label: Undervoltage trigger third order value, table: holding, address: 43922, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_3_trip_time_43923, label: Undervoltage trigger third order trip time, table: holding, address: 43923, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_3_value_43925, label: Overvoltage trigger third order value, table: holding, address: 43925, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_3_trip_time_43926, label: Overvoltage trigger third order trip time, table: holding, address: 43926, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_4_value_43928, label: Undervoltage trigger forth order value, table: holding, address: 43928, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_4_trip_time_43929, label: Undervoltage trigger forth order trip time, table: holding, address: 43929, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_4_value_43931, label: Overvoltage trigger forth order value, table: holding, address: 43931, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_4_trip_time_43932, label: Overvoltage trigger forth order trip time, table: holding, address: 43932, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_1_value, label: Under-frequency stage one trigger value, table: holding, address: 43934, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_1_trip_time_43935, label: Underfrequence trigger first-order trip time, table: holding, address: 43935, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_1_value, label: Over-frequency stage one trigger value, table: holding, address: 43937, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_1_trip_time_43938, label: Overfrequence trigger first-order trip time, table: holding, address: 43938, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_2_value, label: Under-frequency stage two trigger value, table: holding, address: 43940, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_2_trip_time_43941, label: Underfrequence trigger second-order trip time, table: holding, address: 43941, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_2_value, label: Over-frequency stage two trigger value, table: holding, address: 43943, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_2_trip_time_43944, label: Overfrequence trigger second-order trip time, table: holding, address: 43944, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_3_value_43946, label: Under-frequency stage three trigger value, table: holding, address: 43946, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_3_trip_time_43947, label: Underfrequence trigger third-order trip time, table: holding, address: 43947, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_3_value_43949, label: Over-frequency stage three trigger value, table: holding, address: 43949, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_3_trip_time_43950, label: Overfrequence trigger third-order trip time, table: holding, address: 43950, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_4_value_43952, label: Under-frequency stage four trigger value, table: holding, address: 43952, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_4_trip_time_43953, label: Underfrequence trigger forth-order trip time, table: holding, address: 43953, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_4_value_43955, label: Over-frequency stage four trigger value, table: holding, address: 43955, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_4_trip_time_43956, label: Overfrequence trigger forth-order trip time, table: holding, address: 43956, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_ten_min_overvolt_stage_value_43958, label: V2 vpp ten min overvolt stage value, table: holding, address: 43958, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_ten_min_stage_trip_time_43959, label: V2 vpp ten min stage trip time, table: holding, address: 43959, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vrt_current_distribution_mode_43995, label: Current Distribution Mode, table: holding, address: 43995, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vrt_active_power_recovery_mode_43996, label: Active Power Recovery Mode After Crossing, table: holding, address: 43996, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vrt_active_power_recovery_speed_43997, label: Ride Through End Active Power Recover Speed, table: holding, address: 43997, type: u16, writable: true, note: OpenEMS unit PROMILLE_LN_PER_SECOND., verified: false, sources: [openems]}
  - {key: x.v2_vrt_reactive_power_recovery_mode_end_43998, label: Traversing End of Reactive Power Recovery Mode, table: holding, address: 43998, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vrt_reactive_power_recovery_speed_43999, label: Ride Through End Active Power Recover Speed, table: holding, address: 43999, type: u16, writable: true, note: OpenEMS unit PROMILLE_LN_PER_SECOND., verified: false, sources: [openems]}
  - {key: x.v2_vrt_active_power_recovery_slope_44006, label: Active Power Recovery Slope, table: holding, address: 44006, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vrt_reactive_power_recovery_slope_44008, label: Active Power Recovery Slope, table: holding, address: 44008, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_enable_44013, label: LVRT Enable, table: holding, address: 44013, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_enter_threshold_44014, label: LVRT Enter Threshold, table: holding, address: 44014, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_exit_endpoint_44015, label: LVRT Exit Endpoint, table: holding, address: 44015, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_k1_slope_44021, label: LVRT K1 Slope, table: holding, address: 44021, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_zero_current_mode_enable_44027, label: Zero Current Mode Enable, table: holding, address: 44027, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_zero_current_mode_entry_threshold_44028, label: Zero Current Mode Entry Threshold, table: holding, address: 44028, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv1_voltage_44040, label: LVRT UV1 Voltage, table: holding, address: 44040, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv1_time_44041, label: LVRT UV1 Time, table: holding, address: 44041, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv2_voltage_44042, label: LVRT UV2 Voltage, table: holding, address: 44042, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv2_time_44043, label: LVRT UV2 Time, table: holding, address: 44043, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv3_voltage_44044, label: LVRT UV3 Voltage, table: holding, address: 44044, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv3_time_44045, label: LVRT UV3 Time, table: holding, address: 44045, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv4_voltage_44046, label: LVRT UV4 Voltage, table: holding, address: 44046, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv4_time_44047, label: LVRT UV4 Time, table: holding, address: 44047, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv5_voltage_44048, label: LVRT UV5 Voltage, table: holding, address: 44048, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv5_time_44049, label: LVRT UV5 Time, table: holding, address: 44049, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv6_voltage_44050, label: LVRT UV6 Voltage, table: holding, address: 44050, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv6_time_44051, label: LVRT UV6 Time, table: holding, address: 44051, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv7_voltage_44052, label: LVRT UV7 Voltage, table: holding, address: 44052, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv7_time_44053, label: LVRT UV7 Time, table: holding, address: 44053, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_enable_44065, label: HVRT Enable, table: holding, address: 44065, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_enter_high_crossing_44066, label: HVRT Enter High Crossing Threshold, table: holding, address: 44066, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_exit_high_crossing_44067, label: HVRT Exit High Crossing Threshold, table: holding, address: 44067, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_k2_slope_44073, label: HVRT K2 Slope, table: holding, address: 44073, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_zero_current_mode_enable_44079, label: Zero Current Mode Enable, table: holding, address: 44079, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_zero_current_mode_entry_threshold_44080, label: Zero Current Mode Entry Threshold, table: holding, address: 44080, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov1_voltage_44092, label: HVRT OV1 Voltage, table: holding, address: 44092, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov1_time_44093, label: HVRT OV1 Time, table: holding, address: 44093, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov2_voltage_44094, label: HVRT OV2 Voltage, table: holding, address: 44094, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov2_time_44095, label: HVRT OV2 Time, table: holding, address: 44095, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov3_voltage_44096, label: HVRT OV3 Voltage, table: holding, address: 44096, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov3_time_44097, label: HVRT OV3 Time, table: holding, address: 44097, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov4_voltage_44098, label: HVRT OV4 Voltage, table: holding, address: 44098, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov4_time_44099, label: HVRT OV4 Time, table: holding, address: 44099, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov5_voltage_44100, label: HVRT OV5 Voltage, table: holding, address: 44100, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov5_time_44101, label: HVRT OV5 Time, table: holding, address: 44101, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov6_voltage_44102, label: HVRT OV6 Voltage, table: holding, address: 44102, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov6_time_44103, label: HVRT OV6 Time, table: holding, address: 44103, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov7_voltage_44104, label: HVRT OV7 Voltage, table: holding, address: 44104, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov7_time_44105, label: HVRT OV7 Time, table: holding, address: 44105, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_enable_44150, label: Frequency Ride Through Enable, table: holding, address: 44150, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_uf1_frequency_44151, label: Frequency Ride Through UF1 Frequency, table: holding, address: 44151, type: u16, unit: Hz, scale: 0.0001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_uf1_time_44152, label: Frequency Ride Through UF1 Time, table: holding, address: 44152, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_uf2_frequency_44154, label: Frequency Ride Through UF2 Frequency, table: holding, address: 44154, type: u16, unit: Hz, scale: 0.0001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_uf2_time_44155, label: Frequency Ride Through UF2 Time, table: holding, address: 44155, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_uf3_frequency_44157, label: Frequency Ride Through UF3 Frequency, table: holding, address: 44157, type: u16, unit: Hz, scale: 0.0001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_uf3_time_44158, label: Frequency Ride Through UF3 Time, table: holding, address: 44158, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_of1_frequency_44160, label: Frequency Ride Through OF1 Frequency, table: holding, address: 44160, type: u16, unit: Hz, scale: 0.0001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_of1_time_44161, label: Frequency Ride Through OF1 Time, table: holding, address: 44161, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_of2_frequency_44163, label: Frequency Ride Through OF2 Frequency, table: holding, address: 44163, type: u16, unit: Hz, scale: 0.0001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_of2_time_44164, label: Frequency Ride Through OF2 Time, table: holding, address: 44164, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_of3_frequency_44166, label: Frequency Ride Through OF3 Frequency, table: holding, address: 44166, type: u16, unit: Hz, scale: 0.0001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_of3_time_44167, label: Frequency Ride Through OF3 Time, table: holding, address: 44167, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.comm_address, label: Communication Address, table: holding, address: 45127, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.modbus_baud_rate, label: Modbus Baud rate, table: holding, address: 45132, type: u32, invalid: [4294967295], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.factory_setting, label: Factory setting, table: holding, address: 45216, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.clear_data, label: Clear data, table: holding, address: 45217, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.restart, label: Restart, table: holding, address: 45220, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.reset_sps, label: Reset sps, table: holding, address: 45221, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.pv_e_total_2, label: Pv e total 2, table: holding, address: 45222, type: u32, unit: kWh, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.pv_e_day_2, label: Pv e day 2, table: holding, address: 45224, type: u32, unit: kWh, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.e_total_sell_2, label: E total sell 2, table: holding, address: 45226, type: u32, unit: kWh, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.h_total_2, label: H total 2, table: holding, address: 45228, type: u32, unit: h, writable: true, verified: false, sources: [openems]}
  - {key: x.e_day_sell_2, label: E day sell 2, table: holding, address: 45230, type: u16, unit: kWh, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.e_total_buy_2, label: E total buy 2, table: holding, address: 45231, type: u32, unit: kWh, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.e_day_buy_2, label: E day buy 2, table: holding, address: 45233, type: u16, unit: kWh, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.e_total_load_2, label: E total load 2, table: holding, address: 45234, type: u32, unit: kWh, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.e_load_day_2, label: E load day 2, table: holding, address: 45236, type: u16, unit: kWh, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.e_battery_charge_2, label: E battery charge 2, table: holding, address: 45237, type: u32, unit: kWh, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.e_charge_day_2, label: E charge day 2, table: holding, address: 45239, type: u16, unit: kWh, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.e_battery_discharge_2, label: E battery discharge 2, table: holding, address: 45240, type: u32, unit: kWh, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.e_discharge_day_2, label: E discharge day 2, table: holding, address: 45242, type: u16, unit: kWh, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.safety_country_code, label: Safety country code, table: holding, address: 45244, type: u16, enum: safety_country, writable: true, verified: false, sources: [openems]}
  - {key: x.iso_limit, label: Iso limit, table: holding, address: 45245, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.sensitivity_check, label: Sensitivity Check Mode, table: holding, address: 45246, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.cold_start, label: Cold Start, table: holding, address: 45248, type: u16, invalid: [65535], writable: true, sources: [goodwe], verified: false}
  - {key: x.pv_start_voltage, label: Pv start voltage, table: holding, address: 45250, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.shadow_scan, label: Shadow Scan, table: holding, address: 45251, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.backup_supply, label: Backup Supply, table: holding, address: 45252, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.auto_start_backup, label: Auto start backup, table: holding, address: 45253, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.wave_form_detection, label: Wave form detection, table: holding, address: 45254, type: u16, enum: waveform_detection, writable: true, verified: false, sources: [openems]}
  - {key: x.backup_start_dly, label: Backup start dly, table: holding, address: 45256, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.ups_std_volt_type, label: Ups std volt type, table: holding, address: 45257, type: u16, enum: ups_standart_volt_type, writable: true, verified: false, sources: [openems]}
  - {key: x.derate_rate_vde, label: Derate rate vde, table: holding, address: 45263, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.unbalanced_output, label: Unbalanced Output, table: holding, address: 45264, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.high_imp_mode, label: High imp mode, table: holding, address: 45266, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.arc_self_check, label: Arc self check, table: holding, address: 45271, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.arc_fault_remove, label: Arc fault remove, table: holding, address: 45272, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.iso_check_mode, label: Iso check mode, table: holding, address: 45275, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.off_grid_to_on_grid_delay, label: Off grid to on grid delay, table: holding, address: 45276, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.off_grid_under_voltage_protect_coefficient, label: Off grid under voltage protect coefficient, table: holding, address: 45277, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.battery_mode_pv_charge_enable, label: Battery mode pv charge enable, table: holding, address: 45278, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.dcv_check_off, label: Dcv check off, table: holding, address: 45279, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.pen_relay, label: PE-N Relay, table: holding, address: 45288, type: u16, invalid: [65535], writable: true, sources: [goodwe], verified: false}
  - {key: x.battery_capacity, label: Battery Capacity, table: holding, address: 45350, type: u16, unit: Ah, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.battery_modules_45351, label: Battery Modules, table: holding, address: 45351, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.battery_charge_voltage, label: Battery Charge Voltage, table: holding, address: 45352, type: u16, unit: V, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.battery_charge_current, label: Battery Charge Current, table: holding, address: 45353, type: u16, unit: A, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.battery_discharge_voltage, label: Battery Discharge Voltage, table: holding, address: 45354, type: u16, unit: V, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.battery_discharge_current, label: Battery Discharge Current, table: holding, address: 45355, type: u16, unit: A, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.battery_discharge_depth, label: Battery Discharge Depth, table: holding, address: 45356, type: u16, unit: '%', invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.battery_discharge_voltage_offline, label: Battery Discharge Voltage (off-line), table: holding, address: 45357, type: u16, unit: V, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.battery_discharge_depth_offline, label: Battery Discharge Depth (off-line), table: holding, address: 45358, type: u16, unit: '%', invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.battery_2_enable, label: Battery 2 enable, table: holding, address: 45374, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.battery_2_capacity, label: Battery 2 capacity, table: holding, address: 45375, type: u16, unit: Ah, writable: true, verified: false, sources: [openems]}
  - {key: x.battery_2_strings, label: Battery 2 strings, table: holding, address: 45376, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.battery_2_charge_voltage_max, label: Battery 2 charge voltage max, table: holding, address: 45377, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.battery_2_charge_current_max, label: Battery 2 charge current max, table: holding, address: 45378, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.battery_2_voltage_under_min, label: Battery 2 voltage under min, table: holding, address: 45379, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.battery_2_discharge_current_max, label: Battery 2 discharge current max, table: holding, address: 45380, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.battery_2_soc_under_min, label: Battery 2 soc under min, table: holding, address: 45381, type: u16, unit: '%', writable: true, verified: false, sources: [openems]}
  - {key: x.battery_2_offline_voltage_under_min, label: Battery 2 offline voltage under min, table: holding, address: 45382, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.battery_2_offline_soc_under_min, label: Battery 2 offline soc under min, table: holding, address: 45383, type: u16, unit: '%', writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_high_s1, label: Grid volt high s1, table: holding, address: 45400, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_high_s1_time, label: Grid volt high s1 time, table: holding, address: 45401, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_low_s1, label: Grid volt low s1, table: holding, address: 45402, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_low_s1_time, label: Grid volt low s1 time, table: holding, address: 45403, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_high_s2, label: Grid volt high s2, table: holding, address: 45404, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_high_s2_time, label: Grid volt high s2 time, table: holding, address: 45405, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_low_s2, label: Grid volt low s2, table: holding, address: 45406, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_low_s2_time, label: Grid volt low s2 time, table: holding, address: 45407, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_quality, label: Grid volt quality, table: holding, address: 45408, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_high_s1, label: Grid freq high s1, table: holding, address: 45409, type: u16, unit: V, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_high_s1_time, label: Grid freq high s1 time, table: holding, address: 45410, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_low_s1, label: Grid freq low s1, table: holding, address: 45411, type: u16, unit: V, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_low_s1_time, label: Grid freq low s1 time, table: holding, address: 45412, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_high_s2, label: Grid freq high s2, table: holding, address: 45413, type: u16, unit: V, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_high_s2_time, label: Grid freq high s2 time, table: holding, address: 45414, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_low_s2, label: Grid freq low s2, table: holding, address: 45415, type: u16, unit: V, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_low_s2_time, label: Grid freq low s2 time, table: holding, address: 45416, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_high, label: Grid volt high, table: holding, address: 45417, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_low, label: Grid volt low, table: holding, address: 45418, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_high, label: Grid freq high, table: holding, address: 45419, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_low, label: Grid freq low, table: holding, address: 45420, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_recover_time, label: Grid recover time, table: holding, address: 45421, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_recover_high, label: Grid volt recover high, table: holding, address: 45422, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_recover_low, label: Grid volt recover low, table: holding, address: 45423, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_recover_high, label: Grid freq recover high, table: holding, address: 45424, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_recover_low, label: Grid freq recover low, table: holding, address: 45425, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_recover_time, label: Grid volt recover time, table: holding, address: 45426, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_freq_recover_time, label: Grid freq recover time, table: holding, address: 45427, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.power_rate_limit_generate, label: Power rate limit generate, table: holding, address: 45428, type: u16, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.power_rate_limit_reconnect, label: Power rate limit reconnect, table: holding, address: 45429, type: u16, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.power_rate_limit_reduction, label: Power rate limit reduction, table: holding, address: 45430, type: u16, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_protect, label: Grid protect, table: holding, address: 45431, type: u16, enum: grid_protect, writable: true, verified: false, sources: [openems]}
  - {key: x.enable_power_slope_cos_phi_p, label: Enable power slope cos phi p, table: holding, address: 45432, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.enable_curve_cos_phi_p, label: Enable curve cos phi p, table: holding, address: 45433, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.a_point_power, label: A point power, table: holding, address: 45434, type: s16, unit: W, writable: true, verified: false, sources: [openems]}
  - {key: x.a_point_cos_phi, label: A point cos phi, table: holding, address: 45435, type: s16, unit: '%', scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.b_point_power, label: B point power, table: holding, address: 45436, type: s16, unit: W, writable: true, verified: false, sources: [openems]}
  - {key: x.b_point_cos_phi, label: B point cos phi, table: holding, address: 45437, type: s16, unit: '%', scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.c_point_power, label: C point power, table: holding, address: 45438, type: s16, unit: W, writable: true, verified: false, sources: [openems]}
  - {key: x.c_point_cos_phi, label: C point cos phi, table: holding, address: 45439, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.lock_in_voltage, label: Lock in voltage, table: holding, address: 45440, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.lock_out_voltage, label: Lock out voltage, table: holding, address: 45441, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.lock_out_power, label: Lock out power, table: holding, address: 45442, type: s16, unit: W, writable: true, verified: false, sources: [openems]}
  - {key: x.enable_pf_curve, label: Power and Frequency Curve Enabled, table: holding, address: 45443, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.ffrozen_dch, label: Ffrozen dch, table: holding, address: 45444, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.ffrozen_ch, label: Ffrozen ch, table: holding, address: 45445, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.fstop_dch, label: Fstop dch, table: holding, address: 45446, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.fstop_ch, label: Fstop ch, table: holding, address: 45447, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.of_recovery_waiting_time, label: Of recovery waiting time, table: holding, address: 45448, type: u16, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.recovery_frequrncy1, label: Recovery frequrncy1, table: holding, address: 45449, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.recovery_frequency2, label: Recovery frequency2, table: holding, address: 45450, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.of_recovery_slope, label: Of recovery slope, table: holding, address: 45451, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.cfp_settings, label: Cfp settings, table: holding, address: 45452, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.cfp_of_slope_percent, label: Cfp of slope percent, table: holding, address: 45453, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.cfp_uf_slope_percent, label: Cfp uf slope percent, table: holding, address: 45454, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.cfp_of_recover_power_percent, label: Cfp of recover power percent, table: holding, address: 45455, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.enable_qu_curve, label: Enable qu curve, table: holding, address: 45456, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.lock_in_power_qu, label: Lock in power qu, table: holding, address: 45457, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.lock_out_power_qu, label: Lock out power qu, table: holding, address: 45458, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v1_voltage, label: V1 voltage, table: holding, address: 45459, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v1_value, label: V1 value, table: holding, address: 45460, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_voltage, label: V2 voltage, table: holding, address: 45461, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_value, label: V2 value, table: holding, address: 45462, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v3_voltage, label: V3 voltage, table: holding, address: 45463, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v3_value, label: V3 value, table: holding, address: 45464, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v4_voltage, label: V4 voltage, table: holding, address: 45465, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v4_value, label: V4 value, table: holding, address: 45466, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.k_value, label: K value, table: holding, address: 45467, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.time_constant, label: Time constant, table: holding, address: 45468, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.miscellanea, label: Miscellanea, table: holding, address: 45469, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.enable_pu_curve, label: Enable pu curve, table: holding, address: 45472, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.power_change_rate, label: Power change rate, table: holding, address: 45473, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v1_voltage_pu, label: V1 voltage pu, table: holding, address: 45474, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v1_value_pu, label: V1 value pu, table: holding, address: 45475, type: s16, unit: '%', scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_voltage_pu, label: V2 voltage pu, table: holding, address: 45476, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_value_pu, label: V2 value pu, table: holding, address: 45477, type: s16, unit: '%', scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v3_voltage_pu, label: V3 voltage pu, table: holding, address: 45478, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v3_value_pu, label: V3 value pu, table: holding, address: 45479, type: s16, unit: '%', scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v4_voltage_pu, label: V4 voltage pu, table: holding, address: 45480, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v4_value_pu, label: V4 value pu, table: holding, address: 45481, type: s16, unit: '%', scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.power_factor, label: Power Factor, table: holding, address: 45482, type: s16, scale: 0.01, writable: true, sources: [goodwe], conflicts: [{sources: [openems], type: u16, scale: 1, label: Fixed power factor}], verified: false}
  - {key: x.fixed_reactive_power, label: Fixed reactive power, table: holding, address: 45483, type: s16, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.fixed_active_power, label: Fixed active power, table: holding, address: 45484, type: u16, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.auto_test_enable, label: Auto test enable, table: holding, address: 45488, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.auto_test_step, label: Auto test step, table: holding, address: 45489, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.uw_italy_freq_mode, label: Uw italy freq mode, table: holding, address: 45490, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.all_power_curve_disable, label: All power curve disable, table: holding, address: 45491, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.r_phase_fixed_active_power, label: R phase fixed active power, table: holding, address: 45492, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.s_phase_fixed_active_power, label: S phase fixed active power, table: holding, address: 45493, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.t_phase_fixed_active_power, label: T phase fixed active power, table: holding, address: 45494, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_high_s3, label: Grid volt high s3, table: holding, address: 45495, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_high_s3_time, label: Grid volt high s3 time, table: holding, address: 45496, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_low_s3, label: Grid volt low s3, table: holding, address: 45497, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_volt_low_s3_time, label: Grid volt low s3 time, table: holding, address: 45498, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.zvrt_config, label: Zvrt config, table: holding, address: 45499, type: u16, enum: zvrt_config, writable: true, verified: false, sources: [openems]}
  - {key: x.lvrt_start_volt, label: Lvrt start volt, table: holding, address: 45500, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.lvrt_end_volt, label: Lvrt end volt, table: holding, address: 45501, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.lvrt_start_trip_time, label: Lvrt start trip time, table: holding, address: 45502, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.lvrt_end_trip_time, label: Lvrt end trip time, table: holding, address: 45503, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.lvrt_trip_limit_volt, label: Lvrt trip limit volt, table: holding, address: 45504, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.hvrt_start_volt, label: Hvrt start volt, table: holding, address: 45505, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.hvrt_end_volt, label: Hvrt end volt, table: holding, address: 45506, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.hvrt_start_trip_time, label: Hvrt start trip time, table: holding, address: 45507, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.hvrt_end_trip_time, label: Hvrt end trip time, table: holding, address: 45508, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.hvrt_trip_limit_volt, label: Hvrt trip limit volt, table: holding, address: 45509, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.pf_time_constant, label: Pf time constant, table: holding, address: 45510, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.power_freq_time_constant, label: Power freq time constant, table: holding, address: 45511, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.pu_time_constant, label: Pu time constant, table: holding, address: 45512, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.d_point_power, label: D point power, table: holding, address: 45513, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.d_point_cos_phi, label: D point cos phi, table: holding, address: 45514, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.uf_recovery_waiting_time, label: Uf recovery waiting time, table: holding, address: 45515, type: u16, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.uf_recover_slope, label: Uf recover slope, table: holding, address: 45516, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.cfp_uf_recover_power_percent, label: Cfp uf recover power percent, table: holding, address: 45517, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.power_charge_limit, label: Power charge limit, table: holding, address: 45518, type: u16, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.power_charge_limit_reconnect, label: Power charge limit reconnect, table: holding, address: 45519, type: u16, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.c_ext_uf_charge_stop, label: C ext uf charge stop, table: holding, address: 45520, type: u16, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.c_ext_of_discharge_stop, label: C ext of discharge stop, table: holding, address: 45521, type: u16, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.c_ext_twosstepf_flg, label: C ext twosstepf flg, table: holding, address: 45522, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_enable_qp_curve, label: V2 rpm enable qp curve, table: holding, address: 45526, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p1_power, label: Q(P) Curve P1 Power, table: holding, address: 45527, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p1_reactive_power, label: Q(P) Curve P1 Reactive Power, table: holding, address: 45528, type: s16, unit: var, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p2_power, label: Q(P) Curve P2 Power, table: holding, address: 45529, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p2_reactive_power, label: Q(P) Curve P2 Reactive Power, table: holding, address: 45530, type: s16, unit: var, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p3_power, label: Q(P) Curve P3 Power, table: holding, address: 45531, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p3_reactive_power, label: Q(P) Curve P3 Reactive Power, table: holding, address: 45532, type: s16, unit: var, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p4_power, label: Q(P) Curve P4 Power, table: holding, address: 45533, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p4_reactive_power, label: Q(P) Curve P4 Reactive Power, table: holding, address: 45534, type: s16, unit: var, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p5_power, label: Q(P) Curve P5 Power, table: holding, address: 45535, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p5_reactive_power, label: Q(P) Curve P5 Reactive Power, table: holding, address: 45536, type: s16, unit: var, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p6_power, label: Q(P) Curve P6 Power, table: holding, address: 45537, type: s16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_p6_reactive_power, label: Q(P) Curve P6 Reactive Power, table: holding, address: 45538, type: s16, unit: var, writable: true, verified: false, sources: [openems]}
  - {key: x.enable_fixed_power_factor_v2, label: Enable fixed power factor v2, table: holding, address: 45539, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.fixed_power_factor_v2_45540, label: Fixed power factor v2, table: holding, address: 45540, type: u16, enum: fixed_power_factor, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_enable_fixed_q, label: Enable Fixed Q, table: holding, address: 45542, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_curve_mode, label: V2 rpm qu curve mode, table: holding, address: 45571, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_overexcited_slope, label: V2 rpm qu overexcited slope, table: holding, address: 45572, type: s16, writable: true, note: OpenEMS unit QMAX_PER_DECIPERCENT_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_underexcited_slope, label: V2 rpm qu underexcited slope, table: holding, address: 45573, type: s16, writable: true, note: OpenEMS unit QMAX_PER_DECIPERCENT_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_voltage_dead_band, label: V2 rpm qu voltage dead band, table: holding, address: 45574, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_curve_mode, label: V2 rpm qp curve mode, table: holding, address: 45622, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_overexcited_slope, label: V2 rpm qp overexcited slope, table: holding, address: 45623, type: s16, writable: true, note: OpenEMS unit QMAX_PER_DECIPERCENT_PN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_underexcited_slope, label: V2 rpm qp underexcited slope, table: holding, address: 45624, type: s16, writable: true, note: OpenEMS unit QMAX_PER_DECIPERCENT_PN., verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_3_value, label: Over-frequency stage three trigger value, table: holding, address: 45647, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_3_value, label: Under-frequency stage three trigger value, table: holding, address: 45648, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_4_value, label: Over-frequency stage four trigger value, table: holding, address: 45649, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_4_value, label: Under-frequency stage four trigger value, table: holding, address: 45650, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_1_value, label: Undervoltage trigger first order value, table: holding, address: 45652, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_1_trip_time, label: Undervoltage trigger first order trip time, table: holding, address: 45653, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_1_value, label: Overvoltage trigger first order value, table: holding, address: 45655, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_1_trip_time, label: Overvoltage trigger first order trip time, table: holding, address: 45656, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_2_value, label: Undervoltage trigger second order value, table: holding, address: 45658, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_2_trip_time, label: Undervoltage trigger second order trip time, table: holding, address: 45659, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_2_value, label: Overvoltage trigger second order value, table: holding, address: 45661, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_2_trip_time, label: Overvoltage trigger second order trip time, table: holding, address: 45662, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_3_value, label: Undervoltage trigger third order value, table: holding, address: 45664, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_3_trip_time, label: Undervoltage trigger third order trip time, table: holding, address: 45665, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_3_value, label: Overvoltage trigger third order value, table: holding, address: 45667, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_3_trip_time, label: Overvoltage trigger third order trip time, table: holding, address: 45668, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_4_value, label: Undervoltage trigger forth order value, table: holding, address: 45670, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_under_volt_stage_4_trip_time, label: Undervoltage trigger forth order trip time, table: holding, address: 45671, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_4_value, label: Overvoltage trigger forth order value, table: holding, address: 45673, type: u16, scale: 10, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_over_volt_stage_4_trip_time, label: Overvoltage trigger forth order trip time, table: holding, address: 45674, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_1_trip_time, label: Underfrequence trigger first-order trip time, table: holding, address: 45676, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_1_trip_time, label: Overfrequence trigger first-order trip time, table: holding, address: 45678, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_2_trip_time, label: Underfrequence trigger second-order trip time, table: holding, address: 45680, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_2_trip_time, label: Overfrequence trigger second-order trip time, table: holding, address: 45682, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_3_trip_time, label: Underfrequence trigger third-order trip time, table: holding, address: 45684, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_3_trip_time, label: Overfrequence trigger third-order trip time, table: holding, address: 45686, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_under_freq_stage_4_trip_time, label: Underfrequence trigger forth-order trip time, table: holding, address: 45688, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_fpp_over_freq_stage_4_trip_time, label: Overfrequence trigger forth-order trip time, table: holding, address: 45690, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vpp_ten_min_overvolt_stage_value, label: V2 vpp ten min overvolt stage value, table: holding, address: 45692, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_vpp_ten_min_stage_trip_time, label: V2 vpp ten min stage trip time, table: holding, address: 45693, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_time_constant, label: V2 rpm qu time constant, table: holding, address: 45695, type: u16, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_cosphip_time_constant, label: V2 rpm cosphip time constant, table: holding, address: 45697, type: u16, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qp_time_constant, label: Q(P) Curve Time Constant, table: holding, address: 45698, type: u16, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_pt1_time_constant_pt1_mode, label: V2 apm pu pt1 time constant pt1 mode, table: holding, address: 45699, type: u16, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_v1_voltage, label: V2 rpm qu v1 voltage, table: holding, address: 45701, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_v2_voltage, label: V2 rpm qu v2 voltage, table: holding, address: 45702, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_v3_voltage, label: V2 rpm qu v3 voltage, table: holding, address: 45703, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_v4_voltage, label: V2 rpm qu v4 voltage, table: holding, address: 45704, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_qu_extended_functions, label: V2 rpm qu extended functions, table: holding, address: 45709, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_cp_ramp_up_lower_voltage, label: Ramp Up Lower Voltage, table: holding, address: 45714, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_cp_ramp_up_upper_voltage, label: Ramp Up Upper Voltage, table: holding, address: 45715, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_cp_reconnection_lower_voltage, label: Reconnection Lower Voltage, table: holding, address: 45716, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_cp_reconnection_upper_voltage, label: Reconnection Upper Voltage, table: holding, address: 45717, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_v1_voltage, label: V2 apm pu v1 voltage, table: holding, address: 45720, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_v2_voltage, label: V2 apm pu v2 voltage, table: holding, address: 45721, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_v3_voltage, label: V2 apm pu v3 voltage, table: holding, address: 45722, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_v4_voltage, label: V2 apm pu v4 voltage, table: holding, address: 45723, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_output_response_mode, label: Response Mode, table: holding, address: 45724, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pu_pt1_time_constant_gradient_mode, label: V2 apm pu pt1 time constant gradient mode, table: holding, address: 45725, type: u16, writable: true, note: OpenEMS unit PROMILLE_PN_PER_SECOND., verified: false, sources: [openems]}
  - {key: x.v2_rpm_cosphip_lock_in_voltage, label: V2 rpm cosphip lock in voltage, table: holding, address: 45733, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_cosphip_lock_out_voltage, label: V2 rpm cosphip lock out voltage, table: holding, address: 45734, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_a_point_cos_phi, label: V2 rpm a point cos phi, table: holding, address: 45737, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_b_point_cos_phi, label: V2 rpm b point cos phi, table: holding, address: 45738, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_c_point_cos_phi, label: V2 rpm c point cos phi, table: holding, address: 45739, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_d_point_cos_phi, label: V2 rpm d point cos phi, table: holding, address: 45740, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_e_point_power, label: V2 rpm e point power, table: holding, address: 45741, type: s16, writable: true, note: OpenEMS unit PROMILLE_PN., verified: false, sources: [openems]}
  - {key: x.v2_rpm_e_point_cos_phi, label: V2 rpm e point cos phi, table: holding, address: 45742, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_rpm_cosphip_extended_functions, label: V2 rpm cosphip extended functions, table: holding, address: 45743, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_enable_pf_overfrequenzy_curve_45751, label: Power and Frequency Curve Enabled, table: holding, address: 45751, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_delay_time, label: PF Curve Overfrequency Delay Time, table: holding, address: 45754, type: u16, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_slope, label: PF Curve Overfrequency Reduction Slope, table: holding, address: 45756, type: u16, writable: true, note: OpenEMS unit PROMILLE_PER_HERTZ., verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_fstop_enable, label: PF Curve Overfrequency Fstop Enable, table: holding, address: 45757, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_hysteresis_point, label: Over-frequency Hysteresis Point, table: holding, address: 45758, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_delay_waiting_time, label: Over-frequency Delay Waiting Time, table: holding, address: 45759, type: u16, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_overfrequency_hysteresis_slope, label: Over-frequency Hysteresis Power Recovery Slope, table: holding, address: 45761, type: u16, writable: true, note: OpenEMS unit PROMILLE_PN_PER_MINUTE., verified: false, sources: [openems]}
  - {key: x.v2_apm_enable_pf_underfrequenzy_curve_45776, label: Power and Frequency Curve Enabled, table: holding, address: 45776, type: u16, enum: enable_curve, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_delay_time, label: PF Curve Underfrequency Delay Time, table: holding, address: 45778, type: u16, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_slope, label: PF Curve Underfrequency Increase Slope, table: holding, address: 45780, type: u16, writable: true, note: OpenEMS unit PROMILLE_PER_HERTZ., verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_fstop_enable, label: PF Curve Underfrequency Fstop Enable, table: holding, address: 45781, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_hysteresis_point, label: Under-frequency Hysteresis Point, table: holding, address: 45782, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_delay_waiting_time, label: Under-frequency Delay Waiting Time, table: holding, address: 45783, type: u16, unit: s, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_apm_pf_underfrequency_hysteresis_slope, label: Under-frequency Hysteresis Power Recovery Slope, table: holding, address: 45785, type: u16, writable: true, note: OpenEMS unit PROMILLE_PN_PER_MINUTE., verified: false, sources: [openems]}
  - {key: x.v2_cp_soft_ramp_up_gradient_enable, label: Soft Ramp Up Gradient Enable, table: holding, address: 45800, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_cp_reconnection_gradient_enable, label: Reconnection Gradient Enable, table: holding, address: 45801, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vrt_current_distribution_mode, label: Current Distribution Mode, table: holding, address: 45825, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vrt_active_power_recovery_mode, label: Active Power Recovery Mode After Crossing, table: holding, address: 45826, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vrt_active_power_recovery_speed, label: Ride Through End Active Power Recover Speed, table: holding, address: 45827, type: u16, writable: true, note: OpenEMS unit PROMILLE_LN_PER_SECOND., verified: false, sources: [openems]}
  - {key: x.v2_vrt_reactive_power_recovery_mode_end, label: Traversing End of Reactive Power Recovery Mode, table: holding, address: 45828, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vrt_reactive_power_recovery_speed, label: Ride Through End Active Power Recover Speed, table: holding, address: 45829, type: u16, writable: true, note: OpenEMS unit PROMILLE_LN_PER_SECOND., verified: false, sources: [openems]}
  - {key: x.v2_vrt_active_power_recovery_slope, label: Active Power Recovery Slope, table: holding, address: 45834, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_vrt_reactive_power_recovery_slope, label: Active Power Recovery Slope, table: holding, address: 45836, type: u32, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_enable, label: LVRT Enable, table: holding, address: 45838, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_enter_threshold, label: LVRT Enter Threshold, table: holding, address: 45839, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_exit_endpoint, label: LVRT Exit Endpoint, table: holding, address: 45840, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_k1_slope, label: LVRT K1 Slope, table: holding, address: 45846, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_zero_current_mode_enable, label: Zero Current Mode Enable, table: holding, address: 45852, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_zero_current_mode_entry_threshold, label: Zero Current Mode Entry Threshold, table: holding, address: 45853, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv1_voltage, label: LVRT UV1 Voltage, table: holding, address: 45854, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv1_time, label: LVRT UV1 Time, table: holding, address: 45855, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv2_voltage, label: LVRT UV2 Voltage, table: holding, address: 45856, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv2_time, label: LVRT UV2 Time, table: holding, address: 45857, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv3_voltage, label: LVRT UV3 Voltage, table: holding, address: 45858, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv3_time, label: LVRT UV3 Time, table: holding, address: 45859, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv4_voltage, label: LVRT UV4 Voltage, table: holding, address: 45860, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv4_time, label: LVRT UV4 Time, table: holding, address: 45861, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv5_voltage, label: LVRT UV5 Voltage, table: holding, address: 45862, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv5_time, label: LVRT UV5 Time, table: holding, address: 45863, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv6_voltage, label: LVRT UV6 Voltage, table: holding, address: 45864, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv6_time, label: LVRT UV6 Time, table: holding, address: 45865, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv7_voltage, label: LVRT UV7 Voltage, table: holding, address: 45866, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_lvrt_uv7_time, label: LVRT UV7 Time, table: holding, address: 45867, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_enable, label: HVRT Enable, table: holding, address: 45871, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_enter_high_crossing, label: HVRT Enter High Crossing Threshold, table: holding, address: 45872, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_exit_high_crossing, label: HVRT Exit High Crossing Threshold, table: holding, address: 45873, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_k2_slope, label: HVRT K2 Slope, table: holding, address: 45879, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_zero_current_mode_enable, label: Zero Current Mode Enable, table: holding, address: 45885, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_zero_current_mode_entry_threshold, label: Zero Current Mode Entry Threshold, table: holding, address: 45886, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov1_voltage, label: HVRT OV1 Voltage, table: holding, address: 45887, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov1_time, label: HVRT OV1 Time, table: holding, address: 45888, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov2_voltage, label: HVRT OV2 Voltage, table: holding, address: 45889, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov2_time, label: HVRT OV2 Time, table: holding, address: 45890, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov3_voltage, label: HVRT OV3 Voltage, table: holding, address: 45891, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov3_time, label: HVRT OV3 Time, table: holding, address: 45892, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov4_voltage, label: HVRT OV4 Voltage, table: holding, address: 45893, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov4_time, label: HVRT OV4 Time, table: holding, address: 45894, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov5_voltage, label: HVRT OV5 Voltage, table: holding, address: 45895, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov5_time, label: HVRT OV5 Time, table: holding, address: 45896, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov6_voltage, label: HVRT OV6 Voltage, table: holding, address: 45897, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov6_time, label: HVRT OV6 Time, table: holding, address: 45898, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov7_voltage, label: HVRT OV7 Voltage, table: holding, address: 45899, type: u16, writable: true, note: OpenEMS unit PROMILLE_VN., verified: false, sources: [openems]}
  - {key: x.v2_hvrt_ov7_time, label: HVRT OV7 Time, table: holding, address: 45900, type: u16, unit: s, scale: 0.01, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_enable, label: Frequency Ride Through Enable, table: holding, address: 45901, type: u16, enum: enable_disable_or_undefined, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_uf1_frequency, label: Frequency Ride Through UF1 Frequency, table: holding, address: 45902, type: u16, unit: Hz, scale: 0.0001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_uf1_time, label: Frequency Ride Through UF1 Time, table: holding, address: 45903, type: u16, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_uf2_frequency, label: Frequency Ride Through UF2 Frequency, table: holding, address: 45905, type: u16, unit: Hz, scale: 0.0001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_uf2_time, label: Frequency Ride Through UF2 Time, table: holding, address: 45906, type: u16, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_uf3_frequency, label: Frequency Ride Through UF3 Frequency, table: holding, address: 45908, type: u16, unit: Hz, scale: 0.0001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_uf3_time, label: Frequency Ride Through UF3 Time, table: holding, address: 45909, type: u16, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_of1_frequency, label: Frequency Ride Through OF1 Frequency, table: holding, address: 45911, type: u16, unit: Hz, scale: 0.0001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_of1_time, label: Frequency Ride Through OF1 Time, table: holding, address: 45912, type: u16, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_of2_frequency, label: Frequency Ride Through OF2 Frequency, table: holding, address: 45914, type: u16, unit: Hz, scale: 0.0001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_of2_time, label: Frequency Ride Through OF2 Time, table: holding, address: 45915, type: u16, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_of3_frequency, label: Frequency Ride Through OF3 Frequency, table: holding, address: 45917, type: u16, unit: Hz, scale: 0.0001, writable: true, verified: false, sources: [openems]}
  - {key: x.v2_frt_of3_time, label: Frequency Ride Through OF3 Time, table: holding, address: 45918, type: u16, unit: s, scale: 0.001, writable: true, verified: false, sources: [openems]}
  - {key: x.work_mode, label: Work Mode, table: holding, address: 47000, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.wmeter_connect_check_flag, label: Wmeter connect check flag, table: holding, address: 47002, type: u16, enum: meter_connect_check_flag, writable: true, verified: false, sources: [openems]}
  - {key: x.log_data_enable, label: Log data enable, table: holding, address: 47005, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.data_send_interval, label: Data send interval, table: holding, address: 47006, type: u16, unit: s, writable: true, verified: false, sources: [openems]}
  - {key: x.dred_cmd, label: Dred cmd, table: holding, address: 47007, type: u16, enum: dred_cmd, writable: true, verified: false, sources: [openems]}
  - {key: x.wifi_or_lan_switch, label: Wifi or lan switch, table: holding, address: 47009, type: u16, enum: wifi_or_lan, writable: true, verified: false, sources: [openems]}
  - {key: x.dred, label: DRED/Remote Shutdown, table: holding, address: 47010, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.led_blink_time, label: Led blink time, table: holding, address: 47012, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.wifi_led_state, label: Wifi led state, table: holding, address: 47013, type: u16, enum: led_state, writable: true, verified: false, sources: [openems]}
  - {key: x.com_led_state, label: Com led state, table: holding, address: 47014, type: u16, enum: led_state, writable: true, verified: false, sources: [openems]}
  - {key: x.meter_ct1_reverse_enable, label: Meter ct1 reverse enable, table: holding, address: 47015, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.error_log_read_page, label: Error log read page, table: holding, address: 47016, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.modbus_tcp_without_internet, label: Modbus tcp without internet, table: holding, address: 47017, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.backup_led, label: Backup led, table: holding, address: 47018, type: u16, enum: led_state, writable: true, verified: false, sources: [openems]}
  - {key: x.grid_led, label: Grid led, table: holding, address: 47019, type: u16, enum: led_state, writable: true, verified: false, sources: [openems]}
  - {key: x.soc_led_1, label: Soc led 1, table: holding, address: 47020, type: u16, enum: led_state, writable: true, verified: false, sources: [openems]}
  - {key: x.soc_led_2, label: Soc led 2, table: holding, address: 47021, type: u16, enum: led_state, writable: true, verified: false, sources: [openems]}
  - {key: x.soc_led_3, label: Soc led 3, table: holding, address: 47022, type: u16, enum: led_state, writable: true, verified: false, sources: [openems]}
  - {key: x.soc_led_4, label: Soc led 4, table: holding, address: 47023, type: u16, enum: led_state, writable: true, verified: false, sources: [openems]}
  - {key: x.battery_led, label: Battery led, table: holding, address: 47024, type: u16, enum: led_state, writable: true, verified: false, sources: [openems]}
  - {key: x.system_led, label: System led, table: holding, address: 47025, type: u16, enum: led_state, writable: true, verified: false, sources: [openems]}
  - {key: x.fault_led, label: Fault led, table: holding, address: 47026, type: u16, enum: led_state, writable: true, verified: false, sources: [openems]}
  - {key: x.energy_led, label: Energy led, table: holding, address: 47027, type: u16, enum: led_state, writable: true, verified: false, sources: [openems]}
  - {key: x.led_external_control, label: Led external control, table: holding, address: 47028, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.stop_mode_save_enable, label: Stop mode save enable, table: holding, address: 47038, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.meter_target_power_offset, label: Meter Target Power Offset, table: holding, address: 47120, type: u16, unit: W, invalid: [65535], writable: true, sources: [goodwe], verified: false}
  - {key: x.external_meter_ratio, label: External meter ratio, table: holding, address: 47456, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.battery_soc_protection, label: Battery SoC Protection, table: holding, address: 47500, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_float_volt, label: Bms float volt, table: holding, address: 47501, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.bms_float_current, label: Bms float current, table: holding, address: 47502, type: u16, unit: A, writable: true, verified: false, sources: [openems]}
  - {key: x.bms_float_time, label: Bms float time, table: holding, address: 47503, type: u16, unit: min, writable: true, verified: false, sources: [openems]}
  - {key: x.bms_type_index_arm, label: Bms type index arm, table: holding, address: 47504, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.manufacture_code_47505, label: Manufacture code, table: holding, address: 47505, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.dc_volt_output, label: Dc volt output, table: holding, address: 47506, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.bms_avg_chg_volt, label: Bms avg chg volt, table: holding, address: 47507, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.bms_avg_chg_hours, label: Bms avg chg hours, table: holding, address: 47508, type: u16, unit: h, writable: true, verified: false, sources: [openems]}
  - {key: x.pv_curtailed_ena, label: PV feed-in / production limit (input ena), table: holding, address: 47509, type: u16, writable: true, note: 'evcc feeds it into a script that computes the PV feed-in / production limit. evcc writes curtail 100: 0; curtail (other values): 1.', sources: [evcc, goodwe, openems], verified: false}
  - {key: x.pv_curtailed_w, label: PV feed-in / production limit (input w), table: holding, address: 47510, type: u16, unit: W, writable: true, note: 'evcc feeds it into a script that computes the PV feed-in / production limit. evcc writes curtail (other values): a computed value.', sources: [evcc, goodwe, openems], verified: false}
  - {key: x.batterymode_47511, label: Battery mode control (write), table: holding, address: 47511, type: u16, writable: true, note: 'evcc writes battery mode normal: 1; battery mode hold: 2; battery mode charge: 2.', sources: [evcc, goodwe, openems, openwb], verified: false}
  - {key: x.batterymode_47512, label: Battery mode control (write), table: holding, address: 47512, type: u16, unit: W, writable: true, note: 'evcc writes battery mode normal: 0; battery mode hold: 0; battery mode charge: 10000.', sources: [evcc, goodwe, openems, openwb], verified: false}
  - {key: x.bms_curr_lmt_coff, label: Bms curr lmt coff, table: holding, address: 47513, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.battery_protocol_code, label: Battery Protocol Code, table: holding, address: 47514, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.work_week_1_start_time, label: Work week 1 start time, table: holding, address: 47515, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_1_end_time, label: Work week 1 end time, table: holding, address: 47516, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_1_bat_power_percent, label: Work week 1 bat power percent, table: holding, address: 47517, type: u16, unit: '%', writable: true, verified: false, sources: [openems]}
  - {key: x.state_word_47518, label: Status bits at 47518, table: holding, address: 47518, type: u16, flags: state_word_47518, writable: true, verified: false, sources: [openems]}
  - {key: x.eco_mode_1_switch, label: Eco Mode Group 1 Switch, table: holding, address: 47518, type: u16, bits: [8, 15], signed: true, writable: true, sources: [goodwe], verified: false}
  - {key: x.work_week_2_start_time, label: Work week 2 start time, table: holding, address: 47519, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_2_end_time, label: Work week 2 end time, table: holding, address: 47520, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_2_bat_power_percent, label: Work week 2 bat power percent, table: holding, address: 47521, type: u16, unit: '%', writable: true, verified: false, sources: [openems]}
  - {key: x.state_word_47522, label: Status bits at 47522, table: holding, address: 47522, type: u16, flags: state_word_47522, writable: true, verified: false, sources: [openems]}
  - {key: x.eco_mode_2_switch, label: Eco Mode Group 2 Switch, table: holding, address: 47522, type: u16, bits: [8, 15], signed: true, writable: true, sources: [goodwe], verified: false}
  - {key: x.work_week_3_start_time, label: Work week 3 start time, table: holding, address: 47523, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_3_end_time, label: Work week 3 end time, table: holding, address: 47524, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_3_bat_power_percent, label: Work week 3 bat power percent, table: holding, address: 47525, type: u16, unit: '%', writable: true, verified: false, sources: [openems]}
  - {key: x.state_word_47526, label: Status bits at 47526, table: holding, address: 47526, type: u16, flags: state_word_47526, writable: true, verified: false, sources: [openems]}
  - {key: x.eco_mode_3_switch, label: Eco Mode Group 3 Switch, table: holding, address: 47526, type: u16, bits: [8, 15], signed: true, writable: true, sources: [goodwe], verified: false}
  - {key: x.work_week_4_start_time, label: Work week 4 start time, table: holding, address: 47527, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_4_end_time, label: Work week 4 end time, table: holding, address: 47528, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_4_bms_power_percent, label: Work week 4 bms power percent, table: holding, address: 47529, type: u16, unit: '%', writable: true, verified: false, sources: [openems]}
  - {key: x.state_word_47530, label: Status bits at 47530, table: holding, address: 47530, type: u16, flags: state_word_47530, writable: true, verified: false, sources: [openems]}
  - {key: x.eco_mode_4_switch, label: Eco Mode Group 4 Switch, table: holding, address: 47530, type: u16, bits: [8, 15], signed: true, writable: true, sources: [goodwe], verified: false}
  - {key: x.soc_start_to_force_charge, label: Soc start to force charge, table: holding, address: 47531, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.soc_stop_to_force_charge, label: Soc stop to force charge, table: holding, address: 47532, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.clear_all_economic_mode, label: Clear all economic mode, table: holding, address: 47533, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.wifi_reset, label: Wifi reset, table: holding, address: 47539, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.wifi_reload, label: Wifi reload, table: holding, address: 47541, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.peak_shaving_power_limit, label: Peak Shaving Power Limit, table: holding, address: 47542, type: u32, invalid: [4294967295], writable: true, sources: [goodwe], conflicts: [{sources: [openems], type: u16, label: Peak shaving power limit}], verified: false}
  - {key: x.peak_shaving_soc, label: Peak Shaving SoC, table: holding, address: 47544, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.fast_charging, label: Fast Charging Enabled, table: holding, address: 47545, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.fast_charging_soc, label: Fast Charging SoC, table: holding, address: 47546, type: u16, unit: '%', invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.work_week_1_start_time_eco_mode_for_arm_18_and_greater, label: Work week 1 start time eco mode for arm 18 and greater, table: holding, address: 47547, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_1_end_time_eco_mode_for_arm_18_and_greater, label: Work week 1 end time eco mode for arm 18 and greater, table: holding, address: 47548, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_1_eco_mode_for_arm_18_and_greater, label: Work week 1 eco mode for arm 18 and greater, table: holding, address: 47549, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.eco_mode_1_switch_47549_8, label: Eco Mode Group 1 Switch, table: holding, address: 47549, type: u16, bits: [8, 15], signed: true, writable: true, sources: [goodwe], verified: false}
  - {key: x.work_week_1_parameter1_1_eco_mode_for_arm_18_and_greater, label: Work week 1 parameter1 1 eco mode for arm 18 and greater, table: holding, address: 47550, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_1_parameter1_2_eco_mode_for_arm_18_and_greater, label: Work week 1 parameter1 2 eco mode for arm 18 and greater, table: holding, address: 47551, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_1_parameter1_3_eco_mode_for_arm_18_and_greater, label: Work week 1 parameter1 3 eco mode for arm 18 and greater, table: holding, address: 47552, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_2_start_time_eco_mode_for_arm_18_and_greater, label: Work week 2 start time eco mode for arm 18 and greater, table: holding, address: 47553, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_2_end_time_eco_mode_for_arm_18_and_greater, label: Work week 2 end time eco mode for arm 18 and greater, table: holding, address: 47554, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_2_eco_mode_for_arm_18_and_greater, label: Work week 2 eco mode for arm 18 and greater, table: holding, address: 47555, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.eco_mode_2_switch_47555_8, label: Eco Mode Group 2 Switch, table: holding, address: 47555, type: u16, bits: [8, 15], signed: true, writable: true, sources: [goodwe], verified: false}
  - {key: x.work_week_2_parameter2_1_eco_mode_for_arm_18_and_greater, label: Work week 2 parameter2 1 eco mode for arm 18 and greater, table: holding, address: 47556, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_2_parameter2_2_eco_mode_for_arm_18_and_greater, label: Work week 2 parameter2 2 eco mode for arm 18 and greater, table: holding, address: 47557, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_2_parameter2_3_eco_mode_for_arm_18_and_greater, label: Work week 2 parameter2 3 eco mode for arm 18 and greater, table: holding, address: 47558, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_3_start_time_eco_mode_for_arm_18_and_greater, label: Work week 3 start time eco mode for arm 18 and greater, table: holding, address: 47559, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_3_end_time_eco_mode_for_arm_18_and_greater, label: Work week 3 end time eco mode for arm 18 and greater, table: holding, address: 47560, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_3_eco_mode_for_arm_18_and_greater, label: Work week 3 eco mode for arm 18 and greater, table: holding, address: 47561, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.eco_mode_3_switch_47561_8, label: Eco Mode Group 3 Switch, table: holding, address: 47561, type: u16, bits: [8, 15], signed: true, writable: true, sources: [goodwe], verified: false}
  - {key: x.work_week_3_parameter3_1_eco_mode_for_arm_18_and_greater, label: Work week 3 parameter3 1 eco mode for arm 18 and greater, table: holding, address: 47562, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_3_parameter3_2_eco_mode_for_arm_18_and_greater, label: Work week 3 parameter3 2 eco mode for arm 18 and greater, table: holding, address: 47563, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_3_parameter3_3_eco_mode_for_arm_18_and_greater, label: Work week 3 parameter3 3 eco mode for arm 18 and greater, table: holding, address: 47564, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_4_start_time_eco_mode_for_arm_18_and_greater, label: Work week 4 start time eco mode for arm 18 and greater, table: holding, address: 47565, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_4_end_time_eco_mode_for_arm_18_and_greater, label: Work week 4 end time eco mode for arm 18 and greater, table: holding, address: 47566, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_4_eco_mode_for_arm_18_and_greater, label: Work week 4 eco mode for arm 18 and greater, table: holding, address: 47567, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.eco_mode_4_switch_47567_8, label: Eco Mode Group 4 Switch, table: holding, address: 47567, type: u16, bits: [8, 15], signed: true, writable: true, sources: [goodwe], verified: false}
  - {key: x.work_week_4_parameter4_1_eco_mode_for_arm_18_and_greater, label: Work week 4 parameter4 1 eco mode for arm 18 and greater, table: holding, address: 47568, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_4_parameter4_2_eco_mode_for_arm_18_and_greater, label: Work week 4 parameter4 2 eco mode for arm 18 and greater, table: holding, address: 47569, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_4_parameter4_3_eco_mode_for_arm_18_and_greater, label: Work week 4 parameter4 3 eco mode for arm 18 and greater, table: holding, address: 47570, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_5_start_time_eco_mode_for_arm_18_and_greater, label: Work week 5 start time eco mode for arm 18 and greater, table: holding, address: 47571, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_5_end_time_eco_mode_for_arm_18_and_greater, label: Work week 5 end time eco mode for arm 18 and greater, table: holding, address: 47572, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_5_eco_mode_for_arm_18_and_greater, label: Work week 5 eco mode for arm 18 and greater, table: holding, address: 47573, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_5_parameter5_1_eco_mode_for_arm_18_and_greater, label: Work week 5 parameter5 1 eco mode for arm 18 and greater, table: holding, address: 47574, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_5_parameter5_2_eco_mode_for_arm_18_and_greater, label: Work week 5 parameter5 2 eco mode for arm 18 and greater, table: holding, address: 47575, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_5_parameter5_3_eco_mode_for_arm_18_and_greater, label: Work week 5 parameter5 3 eco mode for arm 18 and greater, table: holding, address: 47576, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_6_start_time_eco_mode_for_arm_18_and_greater, label: Work week 6 start time eco mode for arm 18 and greater, table: holding, address: 47577, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_6_end_time_eco_mode_for_arm_18_and_greater, label: Work week 6 end time eco mode for arm 18 and greater, table: holding, address: 47578, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_6_eco_mode_for_arm_18_and_greater, label: Work week 6 eco mode for arm 18 and greater, table: holding, address: 47579, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_6_parameter6_1_eco_mode_for_arm_18_and_greater, label: Work week 6 parameter6 1 eco mode for arm 18 and greater, table: holding, address: 47580, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_6_parameter6_2_eco_mode_for_arm_18_and_greater, label: Work week 6 parameter6 2 eco mode for arm 18 and greater, table: holding, address: 47581, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_6_parameter6_3_eco_mode_for_arm_18_and_greater, label: Work week 6 parameter6 3 eco mode for arm 18 and greater, table: holding, address: 47582, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_7_start_time_eco_mode_for_arm_18_and_greater, label: Work week 7 start time eco mode for arm 18 and greater, table: holding, address: 47583, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_7_end_time_eco_mode_for_arm_18_and_greater, label: Work week 7 end time eco mode for arm 18 and greater, table: holding, address: 47584, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_7_eco_mode_for_arm_18_and_greater, label: Work week 7 eco mode for arm 18 and greater, table: holding, address: 47585, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_7_parameter7_1_eco_mode_for_arm_18_and_greater, label: Work week 7 parameter7 1 eco mode for arm 18 and greater, table: holding, address: 47586, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_7_parameter7_2_eco_mode_for_arm_18_and_greater, label: Work week 7 parameter7 2 eco mode for arm 18 and greater, table: holding, address: 47587, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_7_parameter7_3_eco_mode_for_arm_18_and_greater, label: Work week 7 parameter7 3 eco mode for arm 18 and greater, table: holding, address: 47588, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_8_start_time_eco_mode_for_arm_18_and_greater, label: Work week 8 start time eco mode for arm 18 and greater, table: holding, address: 47589, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_8_end_time_eco_mode_for_arm_18_and_greater, label: Work week 8 end time eco mode for arm 18 and greater, table: holding, address: 47590, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_8_eco_mode_for_arm_18_and_greater, label: Work week 8 eco mode for arm 18 and greater, table: holding, address: 47591, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_8_parameter8_1_eco_mode_for_arm_18_and_greater, label: Work week 8 parameter8 1 eco mode for arm 18 and greater, table: holding, address: 47592, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_8_parameter8_2_eco_mode_for_arm_18_and_greater, label: Work week 8 parameter8 2 eco mode for arm 18 and greater, table: holding, address: 47593, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.work_week_8_parameter8_3_eco_mode_for_arm_18_and_greater, label: Work week 8 parameter8 3 eco mode for arm 18 and greater, table: holding, address: 47594, type: u16, writable: true, verified: false, sources: [openems]}
  - {key: x.load_control_mode, label: Load Control Mode, table: holding, address: 47595, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.load_control_switch, label: Load Control Switch, table: holding, address: 47596, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.load_control_soc, label: Load Control SoC, table: holding, address: 47597, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.hardware_feed_power, label: Hardware Feed Power, table: holding, address: 47599, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.dod_holding, label: DoD Holding, table: holding, address: 47602, type: u16, invalid: [65535], writable: true, sources: [goodwe], verified: false}
  - {key: x.fast_charging_power, label: Fast Charging Power, table: holding, address: 47603, type: u16, unit: '%', invalid: [65535], writable: true, sources: [goodwe], verified: false}
  - {key: x.backup_mode_enable, label: Backup Mode Switch, table: holding, address: 47605, type: u16, invalid: [65535], writable: true, sources: [goodwe], verified: false}
  - {key: x.max_charge_power, label: Max Charge Power, table: holding, address: 47606, type: u16, invalid: [65535], writable: true, sources: [goodwe], verified: false}
  - {key: x.smart_charging_enable, label: Smart Charging Mode Switch, table: holding, address: 47609, type: u16, invalid: [65535], writable: true, sources: [goodwe], verified: false}
  - {key: x.eco_mode_enable, label: Eco Mode Switch, table: holding, address: 47612, type: u16, invalid: [65535], writable: true, sources: [goodwe], verified: false}
  - {key: x.battery_2_protocol, label: Battery 2 protocol, table: holding, address: 47618, type: u16, enum: battery_protocol, writable: true, verified: false, sources: [openems]}
  - {key: x.soc_upper_limit, label: SoC Upper Limit, table: holding, address: 47760, type: u16, invalid: [65535], writable: true, sources: [goodwe], verified: false}
  - {key: x.bms_version, label: BMS Version, table: holding, address: 47900, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_bat_modules, label: BMS Battery Modules, table: holding, address: 47901, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_bat_charge_v_max, label: BMS Battery Charge Voltage (max), table: holding, address: 47902, type: u16, unit: V, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_bat_charge_i_max, label: BMS Battery Charge Current (max), table: holding, address: 47903, type: u16, unit: A, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_bat_discharge_v_min, label: BMS min. Battery Discharge Voltage (min), table: holding, address: 47904, type: u16, unit: V, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_bat_discharge_i_max, label: BMS max. Battery Discharge Current (max), table: holding, address: 47905, type: u16, unit: A, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_bat_voltage, label: BMS Battery Voltage, table: holding, address: 47906, type: u16, unit: V, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_bat_current, label: BMS Battery Current, table: holding, address: 47907, type: u16, unit: A, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_bat_soc, label: BMS Battery State of Charge, table: holding, address: 47908, type: u16, unit: '%', invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_bat_soh, label: BMS Battery State of Health, table: holding, address: 47909, type: u16, unit: '%', invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_bat_temperature, label: BMS Battery Temperature, table: holding, address: 47910, type: s16, unit: °C, scale: 0.1, invalid: [-1, 32767], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_bat_warning_code, label: BMS Battery Warning Code, table: holding, address: 47911, type: u32, invalid: [4294967295], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_bat_alarm_code, label: BMS Battery Alarm Code, table: holding, address: 47913, type: u32, invalid: [4294967295], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_status_47915, label: BMS Status, table: holding, address: 47915, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_comm_loss_disable, label: BMS Communication Loss Disable, table: holding, address: 47916, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms_battery_string_rate_v, label: BMS Battery String Rate Voltage, table: holding, address: 47917, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_version, label: BMS2 Version, table: holding, address: 47918, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_bat_modules, label: BMS2 Battery Modules, table: holding, address: 47919, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_bat_charge_v_max, label: BMS2 Battery Charge Voltage (max), table: holding, address: 47920, type: u16, unit: V, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_bat_charge_i_max, label: BMS2 Battery Charge Current (max), table: holding, address: 47921, type: u16, unit: A, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_bat_discharge_v_min, label: BMS2 min. Battery Discharge Voltage (min), table: holding, address: 47922, type: u16, unit: V, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_bat_discharge_i_max, label: BMS2 max. Battery Discharge Current (max), table: holding, address: 47923, type: u16, unit: A, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_bat_voltage, label: BMS2 Battery Voltage, table: holding, address: 47924, type: u16, unit: V, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_bat_current, label: BMS2 Battery Current, table: holding, address: 47925, type: u16, unit: A, scale: 0.1, invalid: [65535], writable: true, sources: [goodwe], conflicts: [{sources: [openems], scale: 1, label: Wbms current 2}], verified: false}
  - {key: x.bms2_bat_soc, label: BMS2 Battery State of Charge, table: holding, address: 47926, type: u16, unit: '%', invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_bat_soh, label: BMS2 Battery State of Health, table: holding, address: 47927, type: u16, unit: '%', invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_bat_temperature, label: BMS2 Battery Temperature, table: holding, address: 47928, type: s16, unit: °C, scale: 0.1, invalid: [-1, 32767], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_bat_warning_code, label: BMS2 Battery Warning Code, table: holding, address: 47929, type: u32, invalid: [4294967295], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_bat_alarm_code, label: BMS2 Battery Alarm Code, table: holding, address: 47931, type: u32, invalid: [4294967295], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_status, label: BMS2 Status, table: holding, address: 47933, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_comm_loss_disable, label: BMS2 Communication Loss Disable, table: holding, address: 47934, type: u16, invalid: [65535], writable: true, sources: [goodwe, openems], verified: false}
  - {key: x.bms2_battery_string_rate_v, label: BMS2 Battery String Rate Voltage, table: holding, address: 47935, type: u16, invalid: [65535], writable: true, sources: [goodwe], verified: false}
  - {key: x.gw_a_48000_batttery1_charge_max, label: Gw a 48000 batttery1 charge max, table: holding, address: 48000, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48001_pv_limit_power, label: Gw a 48001 pv limit power, table: holding, address: 48001, type: u32, verified: false, sources: [openems]}
  - {key: x.gw_a_48003_inverter_mode_control, label: Gw a 48003 inverter mode control, table: holding, address: 48003, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48004_ac_limit_power, label: Gw a 48004 ac limit power, table: holding, address: 48004, type: u32, verified: false, sources: [openems]}
  - {key: x.gw_a_48006_battery_mode, label: Gw a 48006 battery mode, table: holding, address: 48006, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48007_battery_charge_power, label: Gw a 48007 battery charge power, table: holding, address: 48007, type: u32, verified: false, sources: [openems]}
  - {key: x.gw_a_48009_battery_discharge_power, label: Gw a 48009 battery discharge power, table: holding, address: 48009, type: u32, verified: false, sources: [openems]}
  - {key: x.gw_a_48011_bms_discharge_current_limit, label: Gw a 48011 bms discharge current limit, table: holding, address: 48011, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48012_bms_charge_current_limit, label: Gw a 48012 bms charge current limit, table: holding, address: 48012, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48013_battery_level, label: Gw a 48013 battery level, table: holding, address: 48013, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48014_r_phase_ac_limit, label: Gw a 48014 r phase ac limit, table: holding, address: 48014, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48015_s_phase_ac_limit, label: Gw a 48015 s phase ac limit, table: holding, address: 48015, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48016_t_phase_ac_limit, label: Gw a 48016 t phase ac limit, table: holding, address: 48016, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48017_meter_status, label: Gw a 48017 meter status, table: holding, address: 48017, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48018_meter_total_apparent_power, label: Gw a 48018 meter total apparent power, table: holding, address: 48018, type: s32, verified: false, sources: [openems]}
  - {key: x.gw_a_48020_meter_total_active_power, label: Gw a 48020 meter total active power, table: holding, address: 48020, type: s32, verified: false, sources: [openems]}
  - {key: x.gw_a_48022_r_phase_limit_input, label: Gw a 48022 r phase limit input, table: holding, address: 48022, type: s16, verified: false, sources: [openems]}
  - {key: x.gw_a_48023_s_phase_limit_input, label: Gw a 48023 s phase limit input, table: holding, address: 48023, type: s16, verified: false, sources: [openems]}
  - {key: x.gw_a_48024_t_phase_limit_input, label: Gw a 48024 t phase limit input, table: holding, address: 48024, type: s16, verified: false, sources: [openems]}
  - {key: x.gw_a_48025_max_bms_discharge_current, label: Gw a 48025 max bms discharge current, table: holding, address: 48025, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48026_feed_power_enable, label: Gw a 48026 feed power enable, table: holding, address: 48026, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48027_battery1_percent_charge, label: Gw a 48027 battery1 percent charge, table: holding, address: 48027, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48028_battery1_percent_discharge, label: Gw a 48028 battery1 percent discharge, table: holding, address: 48028, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48029_battery2_percent_charge, label: Gw a 48029 battery2 percent charge, table: holding, address: 48029, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48030_battery2_percent_discharge, label: Gw a 48030 battery2 percent discharge, table: holding, address: 48030, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48031_battery2_mode, label: Gw a 48031 battery2 mode, table: holding, address: 48031, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48032_battery2_charge_power, label: Gw a 48032 battery2 charge power, table: holding, address: 48032, type: u32, verified: false, sources: [openems]}
  - {key: x.gw_a_48034_battery2_discharge_power, label: Gw a 48034 battery2 discharge power, table: holding, address: 48034, type: u32, verified: false, sources: [openems]}
  - {key: x.gw_a_48036_bms2_discharge_current_limit, label: Gw a 48036 bms2 discharge current limit, table: holding, address: 48036, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48037_bms2_charge_current_limit, label: Gw a 48037 bms2 charge current limit, table: holding, address: 48037, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48038_battery2_level, label: Gw a 48038 battery2 level, table: holding, address: 48038, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48039_battery_charge_voltage_limit, label: Gw a 48039 battery charge voltage limit, table: holding, address: 48039, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48040_max_bms2_discharge_current, label: Gw a 48040 max bms2 discharge current, table: holding, address: 48040, type: u16, verified: false, sources: [openems]}
  - {key: x.gw_a_48041_generator_operating_mode, label: Gw a 48041 generator operating mode, table: holding, address: 48041, type: u16, verified: false, sources: [openems]}

derived:
  - {key: load_power, label: House consumption (on-grid + back-up load), unit: W, sum: [{key: x.on_grid_load_power}, {key: x.backup_load_power}], note: Derived; not a register of the document.}
  - {key: x.bms_error, label: BMS Error Code, sum: [{key: x.bms_error_high, factor: 65536}, {key: x.bms_error_low}], note: '32 bits: high word 37012, low word 37006.'}
  - {key: x.bms_warning, label: BMS Warning Code, sum: [{key: x.bms_warning_high, factor: 65536}, {key: x.bms_warning_low}], note: '32 bits: high word 37013, low word 37010.'}
  - {key: x.pv_power, label: PV power, unit: W, sum: [{key: x.pv1_power}, {key: x.pv2_power}, {key: x.pv3_power}, {key: x.pv4_power}], sources: [evcc], verified: false}
  - {key: x.ppv, label: PV Power, unit: W, sum: [{key: x.pv1_power}, {key: x.pv2_power}, {key: x.pv3_power}, {key: x.pv4_power}], note: The project counts a term whose register reads all ones as 0., sources: [goodwe], verified: false}

enums:
  work_mode: {'0': Waiting, '1': On-grid, '2': Off-grid, '3': Fault, '4': Firmware update, '5': Self-check}
  grid_mode: {'0': Disconnected from the grid, '1': Connected to the grid, '2': Fault}
  battery_mode: {'0': No battery or disconnected, '1': Standby, '2': Discharging, '3': Charging}
  backup_load_mode: {'0': On (back-up port supplied), '1': Off (no voltage at the back-up port)}
  pv_mode: {'0': No PV, '1': Standby, '2': Producing}
  meter_comm_status: {'0': Failed, '1': OK}
  meter_type: {'0': Single phase, '1': 3-phase 3-wire, '2': 3-phase 4-wire, '3': HomeKit, '4': GM1000D}
  system_control_mode: {'0': Default, '1': 'Power set fast, without step size adjustment'}
  battery_connect_status: {'0': Disconnected, '1': Connected, '2': Overvoltage, '3': Reversed polarity}
  battery_comm_status: {'0': Communication lost, '1': Communication normal}
  comm_lost: {'0': Communication OK, '1': Communication lost}
  meter_type_code: {'1': GoodWe single-phase meter, '2': GoodWe three-phase three-wire meter, '3': GoodWe three-phase four-wire meter, '4': GoodWe 2-CT meter, '5': Split-phase meter, '254': Acrel meter, '255': Unknown, '1285': North American 4-CT meter, '32769': 'Internal CT, three-phase three-wire', '32770': 'Internal CT, three-phase four-wire', '32771': 'Internal CT, single-phase', '32772': 'Internal CT, three-phase two-wire'}
  meter_internal_external: {'0': Internal, '1': External}
  ct_self_check: {'0': Not met, '1': Met}
  dry_contact_function: {'0': Generator, '1': Load control}
  generator_start_mode: {'0': Automatic, '1': Manual, '2': No generator}
  off_on: {'0': 'Off', '1': 'On'}
  safety_country: {'0': Italy, '1': CZECH, '2': GERMANY, '3': SPAIN, '4': GREECE MAINLAND, '5': DENMARK, '6': BELGIUM, '7': ROMANIA, '8': 'G83 or G59, according to model', '9': Australia, '10': France, '11': China, '12': 60Hz Grid Default, '13': Poland, '14': South Africa, '15': AustraliaL, '16': Brazil, '17': Thailand MEA, '18': Thailand PEA, '19': Mauritius, '20': Holland, '21': Northern Ireland, '22': Chinese Standard higher performance, '23': French 50Hz, '24': French 60Hz, '25': Australia Ergon, '26': Australia Energex, '27': Holland 16/20A, '28': Korea, '29': China Station, '30': Austria, '31': India, '32': 50Hz Grid Default, '33': Warehouse, '34': Philippines, '35': Ireland, '36': Taiwan, '37': Bulgaria, '38': Barbados, '40': G59/3, '41': Sweden, '42': Chile, '43': Brazil LV, '44': NewZealand, '45': IEEE1547 208Vac, '46': IEEE1547 220Vac, '47': IEEE1547 240Vac, '48': 60Hz LV Default, '49': 50Hz LV Default, '50': Australia Western, '51': Australia MicroGrid, '52': JP_50Hz, '53': JP_60Hz, '54': India Higher, '55': DEWA LV, '56': DEWA MV, '57': Slovakia, '58': GreenGrid, '59': Hungary, '60': SriLanka, '61': SpainIslands, '62': Ergon30K, '63': Energe30K, '64': IEEE1547_230VAC, '65': IEC61727_60Hz, '66': Switzerland, '67': CEI_016, '68': Australia Horizon, '69': Cyprus, '70': Australia SAPN, '71': Australia Ausgrid, '72': Australia Essential, '73': Australia Pwcore_CitiPW, '78': Germany VDE 4110, '142': EN50549}
  eh_battery_function_active: {'0': Failure, '1': Activated, '2': Deactivated, '3': Locked}
  arc_self_check_status: {'0': Failure, '1': Activated}
  battery_protocol: {'257': Powercube H1 / Force H1 / Force H2, '258': Byd box h, '260': Resu_hv_type-r, '261': Byd box premium hvm / hvl, '262': Byd box premium hvs, '286': 'For Oloid is LBS, For DYNESS is Tower, For SOLUNA is HV Battery', '287': EMS Battery, '290': SECU-S / LX S-H / LX F-H}
  waveform_detection: {'0': Off-Grid operation is prioritized with high precision, '1': Off-Grid operation is prioritized with low precision, '2': VDE 4110 Ride Through operation is prioritized}
  ups_standart_volt_type: {'0': 208 V, '1': 220 V, '2': 240 V, '3': 230 V}
  ems_power_mode: {'1': Auto, '2': Charge PV, '3': Discharge PV, '4': Import AC, '5': Export AC, '6': Conserve, '7': Off-Grid, '8': Battery Standby, '9': Buy Power, '10': Sell Power, '11': Charge Bat, '12': Discharge Bat, '255': Stopped}
  meter_connect_check_flag: {'0': Stop Checking, '1': Checking, '2': Wait for check}
  dred_cmd: {'1': Dred 1 or 0% PV, '2': Dred 2 or 30% PV, '4': Dred 3 or 60% PV, '8': Dred 4 or 100% PV, '16': Dred 5, '32': Dred 6, '64': Dred 7, '128': Dred 8, '255': Dred 0}
  wifi_or_lan: {'4': Led On, '5': Led flash}
  led_state: {'1': Led Off, '2': Led On, '3': Led flash, '4': Led flash, '5': Led flash}
  grid_protect: {'0': Enable grid protect, '1': Disable grid protect}
  enable_curve: {'0': Disable Curve, '1': Enable Curve}
  fixed_power_factor: {'1': 0.99 lagging, '2': 0.98 lagging, '3': 0.97 lagging, '4': 0.96 lagging, '5': 0.95 lagging, '6': 0.94 lagging, '7': 0.93 lagging, '8': 0.92 lagging, '9': 0.91 lagging, '10': 0.90 lagging, '11': 0.89 lagging, '12': 0.88 lagging, '13': 0.87 lagging, '14': 0.86 lagging, '15': 0.85 lagging, '16': 0.84 lagging, '17': 0.83 lagging, '18': 0.82 lagging, '19': 0.81 lagging, '20': 0.80 lagging, '80': 0.80 leading, '81': 0.81 leading, '82': 0.82 leading, '83': 0.83 leading, '84': 0.84 leading, '85': 0.85 leading, '86': 0.86 leading, '87': 0.87 leading, '88': 0.88 leading, '89': 0.89 leading, '90': 0.90 leading, '91': 0.91 leading, '92': 0.92 leading, '93': 0.93 leading, '94': 0.94 leading, '95': 0.95 leading, '96': 0.96 leading, '97': 0.97 leading, '98': 0.98 leading, '99': 0.99 leading, '100': 1 leading or none}
  zvrt_config: {'0': Disable, '1': Only LVRT enable, '2': Only HVRT enable, '3': Both enable}
  enable_disable_or_undefined: {'0': Disable, '1': Enable}

flags:
  error_message: {'0': GFCI device check failure, '1': AC HCT check failure, '3': DCI consistency failure, '4': GFCI consistency failure, '6': GFCI device failure, '7': Relay device failure, '8': AC HCT failure, '9': Utility loss, '10': Ground current failure, '11': DC bus high, '12': Internal fan failure, '13': Over-temperature, '14': Utility phase failure, '15': PV over-voltage, '16': External fan failure, '17': Grid voltage failure (Vac), '18': Isolation failure, '19': DC injection high, '20': Back-up overload, '22': Fac consistency failure, '23': Vac consistency failure, '25': Relay check failure, '27': Phase angle failure, '28': DSP communication failure, '29': Grid frequency failure (Fac), '30': EEPROM R/W failure, '31': Internal communication failure}
  diagnosis_low: {'0': Battery voltage too low to discharge, '1': Battery SOC too low to discharge, '2': Battery SOC not yet back at the discharge level, '3': BMS does not allow discharge, '4': Discharge time set, '5': Charge time set, '6': Discharge driver on, '7': BMS discharge current limit too low, '8': Discharge current limit too low (app), '9': Smart meter communication lost, '10': Smart meter connected reversed, '11': Load too low to start battery discharge, '12': EMS discharge current limit 0 A, '13': PV voltage too high for discharge, '14': Battery disconnected, '15': Battery overcharged, '16': Lithium battery over-temperature, '17': Lithium battery or cell overcharged, '18': BMS does not allow charge, '19': Self-use mode off, '20': SOC jumped abnormally, '21': Battery self-discharge at low current, '22': SOC low in off-grid operation, '23': 'Unstable grid waveform, frequent switching to back-up', '24': Export power limit set, '25': Power factor set, '26': Active power limit set, '28': SOC protection off}
  grid_detailed_error: {'0': Grid power outage, '1': Grid undervoltage level 1, '2': Grid undervoltage level 2, '3': Grid undervoltage level 3, '4': Grid overvoltage level 1, '5': Grid overvoltage level 2, '6': Grid overvoltage level 3, '7': Grid average voltage high, '8': Grid underfrequency level 1, '9': Grid underfrequency level 2, '10': Islanding protection underfrequency, '11': Grid overfrequency level 1, '12': Grid overfrequency level 2, '13': Islanding protection overfrequency, '14': Grid frequency shift, '15': Grid waveform check, '16': Grid line voltage fault, '17': Low voltage ride-through fault, '18': High voltage ride-through fault, '19': Grid voltage above the sampling limit, '20': Grid connection voltage high, '21': Grid connection voltage low, '22': Grid connection frequency high, '23': Grid connection frequency low}
  inverter_detailed_error: {'0': LLC hardware overcurrent, '1': Battery boost hardware overcurrent, '2': Battery boost software overcurrent, '3': Battery BMS fault, '4': Battery BMS discharge disabled, '5': Battery RMS overcurrent, '6': Off-grid load above the BMS current limit, '7': Bus soft start failed, '8': Bus voltage too low, '9': Bus sampled voltage too high, '10': Inverter hardware overcurrent, '11': Inverter software overcurrent, '12': PV boost hardware overcurrent, '13': PV boost software overcurrent, '14': Grid backflow, '15': Off-grid battery voltage low, '16': Off-grid AC voltage too high, '17': Off-grid AC voltage too low, '18': Back-up overload, '19': Off-grid zero crossing error, '20': Power fast retrack error, '21': Back-up bypass relay switch error, '22': Back-up load relay switch error}
  inverter_detailed_status: {'0': Over-frequency curve active, '1': Under-frequency curve active, '2': Leaving the frequency curve (recovery), '3': P(U) overvoltage curve active, '4': P(U) undervoltage curve active, '5': Q(U) curve active, '6': PF curve active, '7': Fixed power factor set, '8': Fixed reactive power set, '9': Over-temperature derating, '10': Australian DRED export limit, '11': Australian DRED import limit, '12': Active power limit set, '13': 70 % derating (Germany) on, '14': CEI 0-21 self-test running, '15': Derating before level 1 overvoltage protection, '16': Forced off-grid, '17': Forced stop, '18': 'Off-grid PV charging, back-up output off', '19': Q(U) curve overvoltage, '20': Q(U) curve undervoltage}
  bms_alarm_codes_low: {'0': Charging over-voltage 2, '1': Discharging under-voltage 2, '2': Cell temperature high 2, '3': Cell temperature low 2, '4': Charging over-current 2, '5': Discharging over-current 2, '6': Precharge fault, '7': DC bus fault, '8': Battery break, '9': Battery lock, '10': Discharging circuit failure, '11': Charging circuit failure, '12': Communication failure 2, '13': Cell temperature high 3, '14': Discharging under-voltage 3, '15': Charging over-voltage 3}
  bms_warning_codes_low: {'0': Charging over-voltage 1, '1': Discharging under-voltage 1, '2': Cell temperature high 1, '3': Cell temperature low 1, '4': Charging over-current 1, '5': Discharging over-current 1, '6': Communication failure 1, '7': System reboot, '8': Cell imbalance, '9': System temperature low 1, '10': System temperature low 2, '11': System temperature high}
  state_word_47518: {'0': Work week 1 sunday, '1': Work week 1 monday, '2': Work week 1 tuesday, '3': Work week 1 wednesday, '4': Work week 1 thursday, '5': Work week 1 friday, '6': Work week 1 saturday, '7': Work week 1 na, '8': Work Week 1 Enabled}
  state_word_47522: {'0': Work week 2 sunday, '1': Work week 2 monday, '2': Work week 2 tuesday, '3': Work week 2 wednesday, '4': Work week 2 thursday, '5': Work week 2 friday, '6': Work week 2 saturday, '7': Work week 2 na, '8': Work Week 2 Enabled}
  state_word_47526: {'0': Work week 3 sunday, '1': Work week 3 monday, '2': Work week 3 tuesday, '3': Work week 3 wednesday, '4': Work week 3 thursday, '5': Work week 3 friday, '6': Work week 3 saturday, '7': Work week 3 na, '8': Work Week 3 Enabled}
  state_word_47530: {'0': Work week 4 sunday, '1': Work week 4 monday, '2': Work week 4 tuesday, '3': Work week 4 wednesday, '4': Work week 4 thursday, '5': Work week 4 friday, '6': Work week 4 saturday, '7': Work week 4 na, '8': Work Week 4 Enabled}

problems:
  - {when: {key: error_code, bit: 31}, kind: fault, text: Internal communication failure (error bit 31)}
  - {when: {key: error_code, bit: 30}, kind: fault, text: EEPROM R/W failure (error bit 30)}
  - {when: {key: error_code, bit: 29}, kind: fault, text: Grid frequency failure (Fac) (error bit 29)}
  - {when: {key: error_code, bit: 28}, kind: fault, text: DSP communication failure (error bit 28)}
  - {when: {key: error_code, bit: 27}, kind: fault, text: Phase angle failure (error bit 27)}
  - {when: {key: error_code, bit: 26}, kind: fault, text: Error (error bit 26)}
  - {when: {key: error_code, bit: 25}, kind: fault, text: Relay check failure (error bit 25)}
  - {when: {key: error_code, bit: 24}, kind: fault, text: Error (error bit 24)}
  - {when: {key: error_code, bit: 23}, kind: fault, text: Vac consistency failure (error bit 23)}
  - {when: {key: error_code, bit: 22}, kind: fault, text: Fac consistency failure (error bit 22)}
  - {when: {key: error_code, bit: 21}, kind: fault, text: Error (error bit 21)}
  - {when: {key: error_code, bit: 20}, kind: fault, text: Back-up overload (error bit 20)}
  - {when: {key: error_code, bit: 19}, kind: fault, text: DC injection high (error bit 19)}
  - {when: {key: error_code, bit: 18}, kind: fault, text: Isolation failure (error bit 18)}
  - {when: {key: error_code, bit: 17}, kind: fault, text: Grid voltage failure (Vac) (error bit 17)}
  - {when: {key: error_code, bit: 16}, kind: fault, text: External fan failure (error bit 16)}
  - {when: {key: error_code, bit: 15}, kind: fault, text: PV over-voltage (error bit 15)}
  - {when: {key: error_code, bit: 14}, kind: fault, text: Utility phase failure (error bit 14)}
  - {when: {key: error_code, bit: 13}, kind: fault, text: Over-temperature (error bit 13)}
  - {when: {key: error_code, bit: 12}, kind: fault, text: Internal fan failure (error bit 12)}
  - {when: {key: error_code, bit: 11}, kind: fault, text: DC bus high (error bit 11)}
  - {when: {key: error_code, bit: 10}, kind: fault, text: Ground current failure (error bit 10)}
  - {when: {key: error_code, bit: 9}, kind: mains_lost, text: Utility loss (error bit 9)}
  - {when: {key: error_code, bit: 8}, kind: fault, text: AC HCT failure (error bit 8)}
  - {when: {key: error_code, bit: 7}, kind: fault, text: Relay device failure (error bit 7)}
  - {when: {key: error_code, bit: 6}, kind: fault, text: GFCI device failure (error bit 6)}
  - {when: {key: error_code, bit: 5}, kind: fault, text: Error (error bit 5)}
  - {when: {key: error_code, bit: 4}, kind: fault, text: GFCI consistency failure (error bit 4)}
  - {when: {key: error_code, bit: 3}, kind: fault, text: DCI consistency failure (error bit 3)}
  - {when: {key: error_code, bit: 2}, kind: fault, text: Error (error bit 2)}
  - {when: {key: error_code, bit: 1}, kind: fault, text: AC HCT check failure (error bit 1)}
  - {when: {key: error_code, bit: 0}, kind: fault, text: GFCI device check failure (error bit 0)}
  - {when: {key: x.grid_mode, equals: 2}, kind: fault, text: Grid fault (grid mode 2)}
  - {when: {key: state, equals: 3}, kind: fault, text: Fault mode (work mode 3)}
  - {when: {key: state, equals: 2}, kind: backup_mode, text: Off-grid mode (work mode 2)}
  - {when: {key: x.warning_code, not_in: [0, 64]}, kind: warning, text: 'Warning code 0x{value:X}'}
  - {when: {key: x.warning_message, not_in: [0, 64]}, kind: warning, text: 'Warning 0x{value:X}'}
  - {when: {key: x.warning_message_extend, not: 0}, kind: warning, text: 'Warning (extended) 0x{value:X}'}
  - {when: {key: x.bms_error, not: 0}, kind: fault, text: 'BMS error code 0x{value:X}'}
  - {when: {key: x.bms_warning, not: 0}, kind: warning, text: 'BMS warning code 0x{value:X}'}

notes:
- All values are holding registers (function 03). 35000 (33 registers), 35100 (125), 35262 (5), 35301 (7) and 37000 (24) can
  be read as whole blocks; the inverter answers across the few undocumented registers inside them.
- Battery 2 (35262…) and the PV extension (35301…) don't exist on every model or firmware; such inverters answer with a Modbus
  exception.
- 'PV power registers 35105/35109/35113/35117: on models with two strings per MPPT they hold the power per MPPT (seen on a
  GW30K-ET: PV2 power at 0 A matched PV3 voltage × current). Per-string power is safer computed as voltage × current; the
  sum of the four registers is still the PV total.'
- 35199/35202 (day) and 35195/35200 (total) are the inverter's own AC output and input, battery included, not the grid export
  and import; the document has no grid energy counters in this block.
- Grid and battery power signs (35139, 35182, 35264) aren't stated in the document in either language; they follow the open-source
  goodwe library and still need confirming on a real inverter. Diagnosis bit 10 (35220) reports a reversed meter, which would
  flip the grid sign.
- 'Table 8-31 bits 16/17: the BESS map''s English text swaps them; the Chinese (followed) has 16 = off-grid AC voltage too
  high, 17 = too low.'
- 'Meter block: the meter power and energy signs aren''t stated in the maps; registers 36005–36009 (S16) are for ARM firmware
  up to 09, 36019–36041 (S32) for later firmware. Meter power factor: factor 1000 per the BESS map V1.1 (ET30 map v1.0: 100).'
- 'Problems: the BMS codes apply only while battery 1 is present (35184 ≠ 0). Grid mode 0 is not reported: it also covers
  the inverter waiting, disconnected.'
- Identification as goodwe recognises the device (not checked against a document).
- 'Left out: On-grid L1 Power (holding 35125, s16) from goodwe overlaps x.inverter_l1_power from the documents.'
- 'Left out: On-grid L2 Power (holding 35130, s16) from goodwe overlaps x.inverter_l2_power from the documents.'
- 'Left out: Status bits at 35252 (holding 35252, u16) from openems overlaps x.grid_detailed_error from the documents.'
- 'Left out: Status bits at 35253 (holding 35253, u16) from openems overlaps x.grid_detailed_error from the documents.'
- 'Left out: Status bits at 35256 (holding 35256, u16) from openems overlaps x.inverter_detailed_error from the documents.'
- 'Left out: Status bits at 35257 (holding 35257, u16) from openems overlaps x.inverter_detailed_error from the documents.'
- 'Left out: Status bits at 35260 (holding 35260, u16) from openems overlaps x.inverter_detailed_status from the documents.'
- 'Left out: Status bits at 35261 (holding 35261, u16) from openems overlaps x.inverter_detailed_status from the documents.'
- 'Left out: Inverter time (holding 45200, datetime) from goodwe overlaps x.rtc_set_day_hour from the documents.'
- 'evcc template `goodwe-hybrid` (grid, pv, battery) lists: GoodWe ET/EH/BH/BT/ESA Hybrid Inverter.'
- evcc also offers Modbus over UDP for it.
- The template has the option `battery` (default 1); points used only with another value say so in their note.
- 'Family detected by a model tag in the serial number: ETU, ETL, ETR, BHN, EHU, BHU, EHR, BTU, ESN, EBN, EMN, SPN, ERN, ESC,
  HLB, HMB, HBB, EOA, ETT, HTA, HUB, AEB, SPB, CUB, EUB, HEB, ERB, BTT, ETF, ARB, URB, EBR, NAH, AES, HHI, ABP, EHB, HSB,
  HUA, CUA, ETC, BTC, BTN.'
- The library reaches these registers over Modbus TCP or as RTU frames over UDP through the Wi-Fi/LAN dongle; the dongle puts
  AA 55 before each RTU reply.
- 'Single-phase models have one of these tags in the serial number: EHB, EHU, EHR, HSB, ESN, EMN, ERN, EBN, HLB, HMB, HBB,
  SPN, NAH.'
- 'Battery Error (battery_error): bits 0-15 are register 37006, bits 16-31 register 37012. Upstream combines them as `high
  << 16 + low`, which Python evaluates as `high << (16 + low)`; the layout here is the intended one.'
- 'Battery Warning (battery_warning): bits 0-15 are register 37010, bits 16-31 register 37013. Upstream combines them as `high
  << 16 + low`, which Python evaluates as `high << (16 + low)`; the layout here is the intended one.'
- 'Battery 2 Error (battery2_error): bits 0-15 are register 39004, bits 16-31 register 39010. Upstream combines them as `high
  << 16 + low`, which Python evaluates as `high << (16 + low)`; the layout here is the intended one.'
- 'Battery 2 Warning (battery2_warning): bits 0-15 are register 39008, bits 16-31 register 39011. Upstream combines them as
  `high << 16 + low`, which Python evaluates as `high << (16 + low)`; the layout here is the intended one.'
- Second-battery registers (35262…, 39000…) are read only on two-battery models or from 25 kW rated power.
- MPPT registers (35301…) and the extended meter registers (36045…) are read only on platform 745 models or from 15 kW rated
  power; inverters without them reject the request.
- PV3/PV4 registers are dropped on inverters below 15 kW without four MPPTs.
- Settings 47545…47603 need ARM firmware 19, settings 47542…47612 firmware 22 (the library probes 47547 and 47589 and drops
  them on an illegal-address reply). Eco-mode groups are packed records and left out; only their on/off byte (eco_mode_N_switch,
  high byte of one group register) is listed.
- OpenEMS reads the state and fault registers from 32000 on only where the inverter answers them (chosen at run time); they
  are not included.
- The models are openWB's settings for this device (which register map to read), not detected from the device.
- 'Left out: pv3_mode (holding 35119, u16) from goodwe overlaps pv_mode (holding 35119, u32); check a document.'
- 'Left out: pv4_mode (holding 35119, u16) from goodwe overlaps pv_mode (holding 35119, u32); check a document.'
- 'Left out: pv1_mode (holding 35120, u16) from goodwe overlaps pv_mode (holding 35119, u32); check a document.'
- 'Left out: pv2_mode (holding 35120, u16) from goodwe overlaps pv_mode (holding 35119, u32); check a document.'
- 'Left out: pgrid3 (holding 35135, s16) from goodwe overlaps p_grid_t (holding 35134, s32); check a document.'
- 'Left out: total_inverter_power (holding 35138, s16) from goodwe overlaps total_inv_power (holding 35137, s32); check a
  document.'
- 'Left out: active_power (holding 35140, s16) from goodwe overlaps ac_active_power (holding 35139, s32); check a document.'
- 'Left out: reactive_power (holding 35142, s16) from goodwe overlaps reactive_power (holding 35141, s32); check a document.'
- 'Left out: apparent_power (holding 35144, s16) from goodwe overlaps ac_apparent_power (holding 35143, s32); check a document.'
- 'Left out: backup_p1 (holding 35150, s16) from goodwe overlaps backup_active_power_l1 (holding 35149, s32); check a document.'
- 'Left out: backup_p2 (holding 35156, s16) from goodwe overlaps backup_active_power_l2 (holding 35155, s32); check a document.'
- 'Left out: backup_p3 (holding 35162, s16) from goodwe overlaps backup_active_power_l3 (holding 35161, s32); check a document.'
- 'Left out: load_p1 (holding 35164, s16) from goodwe overlaps p_load_r (holding 35163, s32); check a document.'
- 'Left out: load_p2 (holding 35166, s16) from goodwe overlaps p_load_s (holding 35165, s32); check a document.'
- 'Left out: load_p3 (holding 35168, s16) from goodwe overlaps p_load_t (holding 35167, s32); check a document.'
- 'Left out: backup_ptotal (holding 35170, s16) from goodwe overlaps total_back_up_load_power (holding 35169, s32); check
  a document.'
- 'Left out: load_ptotal (holding 35172, s16) from goodwe overlaps total_load_power (holding 35171, s32); check a document.'
- 'Left out: bat_power_35183 (holding 35183, s16) from openwb overlaps battery_power (holding 35182, s32); check a document.'
- 'Left out: state_word_35190 (holding 35190, u16) from openems overlaps error_codes (holding 35189, u32); check a document.'
- 'Left out: state_word_35221 (holding 35221, u16) from openems overlaps diagnose_result (holding 35220, u32); check a document.'
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
