# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Growatt Inverter Modbus RTU Protocol II (V1.39, 2024-04-16); V1.24, V1.20 and V1.13 checked against it.
# Only the classic Protocol II groups (holding 0–124, 3000+; input 0–124, 1000–1124, 2000+, 3000–3249); the VPP map
# (30000+) is in growatt-tl-x / growatt-sph / growatt-wit / growatt-legacy.

modbusspec: 0
id: growatt-inverter
manufacturer: Growatt
name: Growatt inverters (Modbus RTU protocol II)
kind: inverter

sources:
- title: Growatt Inverter Modbus RTU Protocol II
  version: V1.39 (2024-04-16)
  url: https://github.com/0xAHA/Growatt_ModbusTCP/blob/42f01bc346245197787b2976f6a9d2f4558bc503/Protocols/Growatt%20Inverter%20Modbus%20RTU%20Protocol_II%20V1_39.pdf
  sha256: 55cdda35cadf21c822479fa6ae5cecf03a880a35d57163fa1cff13bc45b8dd7a
- title: Growatt Inverter Modbus RTU Protocol II
  version: V1.24
  url: https://github.com/0xAHA/Growatt_ModbusTCP/blob/42f01bc346245197787b2976f6a9d2f4558bc503/Protocols/Growatt-Inverter-Modbus-RTU-Protocol-II-V1-24-English-new.xlsx
  sha256: 78f251e3c35ec98be2ada8c2951e520ba32a0c521c41de30cc8a13d582afc9bd
- title: Growatt Inverter Modbus RTU Protocol II (PDF)
  version: V1.24
  url: https://github.com/johanmeijer/grott/blob/fb52e2d4ff3065f60db45a7c2c82f2ad7e9f8463/documentatie/Growatt-Inverter-Modbus-RTU-Protocol-II-V1-24-English-new.pdf
  sha256: 05fc51d28adcdf332b3481d9f06d9c81beb3e9e93a6f797095bdfe11c7f80444
- title: Growatt Inverter Modbus RTU Protocol II
  version: V1.20
  url: https://github.com/0xAHA/Growatt_ModbusTCP/blob/42f01bc346245197787b2976f6a9d2f4558bc503/Protocols/growatt-inverter-modbus-rtu-protocolii-v120-english.xlsx
  sha256: 4067902f27d8fa56f40c44f36286548c86e483796658ff949631efef59e5fe9d
- title: Growatt Inverter Modbus RTU Protocol (PDF)
  version: V1.20
  url: https://github.com/nygma2004/growatt2mqtt/blob/2b6626fc724a9e1e19d2353c13e68717ee107ee5/Growatt%20PV%20Inverter%20Modbus%20RS485%20RTU%20Protocol%20v120.pdf
  sha256: 184a88dff98822f0ce325804d7ab5f6d873120bd02316e6a95fdf12fd1f2154e
- title: Growatt Inverter Modbus RTU Protocol II
  version: V1.13 (2019-01-16)
  url: https://github.com/0xAHA/Growatt_ModbusTCP/blob/42f01bc346245197787b2976f6a9d2f4558bc503/Protocols/Growatt-Inverter-Modbus-RTU-Protocol_II-V1_13_20190116-English.xlsx
  sha256: 148e866159b84b15da1a551cd50973312cafc9b0245f5a279652fcaf3914ad41
- id: solax-modbus
  title: homeassistant-solax-modbus (Home Assistant integration)
  url: https://github.com/wills106/homeassistant-solax-modbus
  license: Apache-2.0
  commit: d644181940210c4a00a6b4637888495c7a7d6217
  path: custom_components/solax_modbus/plugin_growatt.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 125
    min_interval_ms: 850

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
  - table: holding
    address: 3001
    type: str
    length: 15
    models:
    - tl_x
  - table: holding
    address: 23
    type: str
    length: 5
    models:
    - spa
    - storage
    - tl3
  any:
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: ABJ
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: ABJ
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: ABJ
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: ABJ
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: SKL
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: SKL
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: SKL
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: SKL
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: XVM
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: XVM
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: XVM
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: XVM
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: SMN
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: SMN
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: SMN
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: SMN
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: JGQ
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: JGQ
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: JGQ
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: JGQ
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: HJU
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: HJU
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: HJU
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: HJU
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: VFJ
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: VFJ
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: VFJ
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: XHL
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: XHL
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: XHL
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: XHL
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: DPS
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: DPS
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: DPS
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: DPS
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: DMS
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: DMS
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: DMS
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: DMS
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: DKS
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: DKS
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: DKS
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: DKS
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: DO1
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: DO1
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: DO1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: DO1
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: TTS
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: TTS
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: TTS
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: TTS
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: TSS
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: TSS
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: TSS
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: TSS
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: PYL
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: PYL
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: PYL
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: PYL
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: JCM
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: JCM
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: JCM
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: JCM
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: MEK
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: MEK
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: MEK
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: MEK
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: MFK
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: MFK
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: MFK
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: MFK
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: DFK
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: DFK
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: DFK
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: DFK
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: EGR
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: EGR
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: EGR
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: EGR
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: KLN
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: KLN
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: KLN
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: KLN
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: KMN
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: KMN
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: KMN
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: KMN
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: KNN
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: KNN
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: KNN
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: KNN
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: RKM
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: RKM
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: RKM
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: RKM
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: DLP
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: DLP
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: DLP
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: DLP
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: FMP
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: FMP
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: FMP
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: FMP
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: FPP
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: FPP
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: FPP
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: FPP
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: FQP
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: FQP
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: FQP
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: FQP
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: CZM
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: CZM
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: CZM
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: CZM
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: YRP
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: YRP
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: YRP
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: YRP
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: NFR
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: NFR
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: NFR
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: NFR
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: WPD
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: WPD
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: WPD
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: WPD
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: YRE
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: YRE
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: YRE
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: YRE
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: TTJ
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: TTJ
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: TTJ
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: TTJ
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: BNJ
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: BNJ
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: BNJ
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: BNJ
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: KAM
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: KAM
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: KAM
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: KAM
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: NUK
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: NUK
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: NUK
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: NUK
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: 0PE
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: 0PE
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: 0PE
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: 0PE
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: 0PC
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: 0PC
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: 0PC
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: 0PC
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: 0PH
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: 0PH
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: 0PH
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: 0PH
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: 0HU
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: 0HU
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: 0HU
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: 0HU
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: FPH
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: FPH
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: FPH
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: FPH
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: FWJ
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: FWJ
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: FWJ
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: FWJ
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: QYL
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: QYL
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: QYL
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: QYL
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: XTD
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: XTD
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: XTD
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: XTD
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: BDK
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: BDK
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: BDK
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: BDK
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: DCF
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: DCF
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: DCF
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: DCF
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: WVN
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: WVN
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: WVN
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: WVN
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: RDH
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: RDH
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: RDH
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: RDH
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: QEH
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: QEH
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: QEH
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: QEH
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: RPH
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: RPH
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: RPH
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: RPH
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: SZG
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: SZG
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: SZG
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: SZG
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: GXF
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: GXF
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: GXF
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: GXF
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: NAH
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: NAH
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: NAH
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: NAH
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: DIE
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: DIE
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: DIE
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: DIE
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: PYH
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: PYH
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: PYH
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: PYH
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: NLC
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: NLC
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: NLC
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: NLC
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: NRC
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: NRC
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: NRC
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: NRC
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: BZP
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: BZP
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: BZP
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: BZP
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: QNB
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: QNB
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: QNB
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: QNB
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: QMB
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: QMB
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: QMB
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: QMB
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: JLE
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: JLE
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: JLE
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: JLE
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: MVC
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: MVC
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: MVC
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: MVC
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: 4FZ
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: 4FZ
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: 4FZ
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: 4FZ
  - table: holding
    address: 3001
    type: str
    length: 5
    prefix: BY3
  - table: holding
    address: 209
    type: str
    length: 5
    prefix: BY3
  - table: holding
    address: 23
    type: str
    length: 5
    prefix: BY3
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: BY3
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: dha
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: DL1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: DM1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: AH1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: AJ1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: GH1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: AK1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: AM1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: RAA
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: RA1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: SPH
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: YA1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: RH1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: AL1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: DN1
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: V
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: '067'
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: '113'
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: '500'
  - table: holding
    address: 9
    type: str
    length: 5
    prefix: '040'

models:
  - {id: tl_x, name: 'MIN TL-X / TL-XH / TL-XH US, MOD TL3-XH (input group 3000)', match: {table: input, address: 3000, type: u16, answers: true}}
  - {id: spa, name: SPA storage (input groups 1000 and 2000), match: {table: input, address: 2000, type: u16, answers: true}}
  - {id: storage, name: SPH / MIX storage (input groups 0 and 1000), match: {table: input, address: 1000, type: u16, answers: true}}
  - {id: tl3, name: 'TL3-X (MAX, MID, MAC), WIT TL3 and other inverters (input group 0)', match: {table: input, address: 0, type: u16, answers: true}}
  - {id: gen4_x1_hybrid_mppt3, name: GEN4 | X1 | HYBRID | MPPT3 (prefix JGQ*), match: {table: holding, address: 3001, type: str, length: 5, prefix: JGQ}}
  - {id: gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, name: GEN4 | X3 | HYBRID | MPPT3 | APX_BMS_INPUT | TSS_BMS_INPUT (prefix TSS*), match: {table: holding, address: 3001, type: str, length: 5, prefix: TSS}}
  - {id: gen4_x3_hybrid_mppt3_apx_bms_input, name: GEN4 | X3 | HYBRID | MPPT3 | APX_BMS_INPUT (prefix DLP*), match: {table: holding, address: 3001, type: str, length: 5, prefix: DLP}}
  - {id: gen4_x3_hybrid_mppt10, name: GEN4 | X3 | HYBRID | MPPT10 (prefix 0PH*), match: {table: holding, address: 3001, type: str, length: 5, prefix: 0PH}}
  - {id: gen4_x3_pv, name: GEN4 | X3 | PV (prefix GXF*), match: {table: holding, address: 3001, type: str, length: 5, prefix: GXF}}
  - {id: gen4_x3_pv_mppt6, name: GEN4 | X3 | PV | MPPT6 (prefix NAH*), match: {table: holding, address: 3001, type: str, length: 5, prefix: NAH}}
  - {id: gen4_x1_hybrid, name: 'GEN4 | X1 | HYBRID (prefix ABJ*, SKL*, XVM*, HJU*, XHL*, MFK*, AL1* at firmware)'}
  - {id: gen4_x1_hybrid_mppt4, name: 'GEN4 | X1 | HYBRID | MPPT4 (prefix SMN*, VFJ*)'}
  - {id: gen4_x3_hybrid, name: 'GEN4 | X3 | HYBRID (prefix DPS*, PYL*, JCM*, MEK*, DFK*, KLN*, KMN*, FMP*, FPP*, FQP*, CZM*, 0PE*, 0PC*, 0HU*, DN1* at firmware, V* at firmware)'}
  - {id: gen4_x3_hybrid_mppt3, name: 'GEN4 | X3 | HYBRID | MPPT3 (prefix DMS*, DKS*, DO1*, TTS*, EGR*, KNN*, RKM*)'}
  - {id: gen3_x1_hybrid, name: 'GEN3 | X1 | HYBRID (prefix YRP*, RAA* at firmware, RA1* at firmware)'}
  - {id: spf_x1_hybrid, name: 'SPF | X1 | HYBRID (prefix NFR*, YRE*, TTJ*, BNJ*, KAM*, NUK*, 067* at firmware, 113* at firmware, 500* at firmware, 040* at firmware)'}
  - {id: gen3_x1_ac, name: 'GEN3 | X1 | AC (prefix WPD*, RH1* at firmware)'}
  - {id: gen4_x1_pv, name: 'GEN4 | X1 | PV (prefix FPH*, FWJ*, QYL*, XTD*, BDK*, DCF*, AJ1* at firmware, GH1* at firmware, AK1* at firmware)'}
  - {id: gen4_x1_pv_mppt3, name: 'GEN4 | X1 | PV | MPPT3 (prefix WVN*, AM1* at firmware)'}
  - {id: gen2_x3_pv, name: 'GEN2 | X3 | PV (prefix RDH*, QEH*, RPH*, SZG*, DL1* at firmware)'}
  - {id: gen3_x1_pv, name: 'GEN3 | X1 | PV (prefix DIE*, PYH*, NLC*, NRC*, AH1* at firmware)'}
  - {id: gen_x1_pv, name: 'GEN | X1 | PV (prefix BZP*, QNB*, QMB*, JLE*, 4FZ*, BY3*)'}
  - {id: gen_x3_pv, name: 'GEN | X3 | PV (prefix MVC*, dha* at firmware)'}
  - {id: gen2_x3_pv_mppt4, name: GEN2 | X3 | PV | MPPT4 (prefix DM1* at firmware)}
  - {id: gen3_x3_hybrid, name: 'GEN3 | X3 | HYBRID (prefix SPH* at firmware, YA1* at firmware)'}

points:
  # Holding, first group (0–124): every family
  - {key: x.remote_onoff, label: OnOff (remote on/off), table: holding, address: 0, type: u16, enum: on_off, writable: true, poll: slow}
  - {key: x.active_power_rate, label: Active Power Rate, table: holding, address: 3, type: u16, unit: '%', writable: true, poll: slow, note: 0–100; 255 = not limited., conflicts: [{sources: [solax-modbus], label: active_power_limit}]}
  - {key: x.reactive_power_rate, label: Reactive Power Rate, table: holding, address: 4, type: s16, unit: '%', writable: true, poll: slow, note: −100…100; 255 = not limited., conflicts: [{sources: [solax-modbus], label: reactive_power_limit}]}
  - {key: x.normal_power, label: Pmax (normal power), table: holding, address: 6, type: u32, unit: VA, scale: 0.1, poll: slow}
  - {key: firmware, label: Fw version, table: holding, address: 9, type: str, length: 3, poll: slow}
  - {key: x.control_firmware, label: Fw version2 (control firmware), table: holding, address: 12, type: str, length: 3, poll: slow, conflicts: [{sources: [solax-modbus], length: 2, label: firmware_control_version_ascii}]}
  - {key: x.baud_rate, label: Select Baud rate, table: holding, address: 22, type: u16, enum: baud_rate, writable: true, poll: slow}
  - {key: serial, label: Serial NO (serial number 1–10), table: holding, address: 23, type: str, length: 5, models: [spa, storage, tl3], poll: slow}
  - {key: x.inverter_module, label: Module H/L (inverter model code), table: holding, address: 28, type: u32, poll: slow, note: 'Packed model code, one hex digit each for A, B, D, T, P, U, M, S (from the top nibble down), e.g. 0x1000F151.'}
  - {key: x.modbus_address, label: Com Address, table: holding, address: 30, type: u16, writable: true, min: 1, max: 254, poll: slow, note: Default 1.}
  - {key: x.manufacturer, label: Manufacturer Info 8…1, table: holding, address: 34, type: str, length: 8, poll: slow, conflicts: [{sources: [solax-modbus], type: u16, unit: A, models: [spf_x1_hybrid], label: Max Charge Current}]}
  - {key: x.dtc_code, label: DTC (device type code), table: holding, address: 43, type: u16, poll: slow, note: 'The document gives no table for the current models; V1.13 only lists the old scheme (e.g. 001xx = 1 tracker, single-phase TL).'}
  - {key: x.tracker_phase_num, label: TP (input tracker and output phase number), table: holding, address: 44, type: u16, poll: slow, note: 'High byte = MPPT trackers, low byte = output phases (0x0203 = two trackers, three-phase).'}
  - {key: x.modbus_version, label: Modbus Version, table: holding, address: 88, type: u16, poll: slow, note: 207 = V2.07.}
  - {key: x.export_limit_mode, label: ExportLimit_En/dis, table: holding, address: 122, type: u16, enum: export_limit_mode, writable: true, poll: slow}
  - {key: x.export_limit_rate, label: ExportLimitPowerRate, table: holding, address: 123, type: s16, unit: '%', scale: 0.1, writable: true, min: -100, max: 100, poll: slow, conflicts: [{sources: [solax-modbus], models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, gen3_x1_ac, gen4_x1_pv, gen4_x1_pv_mppt3, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], label: grid_export_limit}]}

  # Holding, storage group (1000–1124; SPH / MIX / SPA)
  - {key: x.priority_setting, label: Priority (load / battery / grid first), table: holding, address: 1044, type: u16, enum: priority, models: [spa, storage], poll: slow}
  - {key: x.grid_first_discharge_rate, label: GridFirstDischargePowerRate, table: holding, address: 1070, type: u16, unit: '%', models: [spa, storage], writable: true, min: 0, max: 100, poll: slow}
  - {key: x.grid_first_stop_soc, label: GridFirstStopSOC, table: holding, address: 1071, type: u16, unit: '%', models: [spa, storage], writable: true, min: 0, max: 100, poll: slow}
  - {key: x.bat_first_charge_rate, label: BatFirstPowerRate, table: holding, address: 1090, type: u16, unit: '%', models: [spa, storage], writable: true, min: 0, max: 100, poll: slow}
  - {key: x.bat_first_stop_soc, label: wBatFirst stop SOC, table: holding, address: 1091, type: u16, unit: '%', models: [spa, storage], writable: true, min: 0, max: 100, poll: slow}
  - {key: x.ac_charge_enable, label: AC charge Switch (when battery first), table: holding, address: 1092, type: u16, enum: enable, models: [spa, storage], writable: true, poll: slow}

  # Holding, TL-X group (3000–3124)
  - {key: serial, label: New Serial NO (serial number 1–30), table: holding, address: 3001, type: str, length: 15, models: [tl_x], poll: slow}
  - {key: x.grid_first_discharge_rate, label: GridFirstDischargePowerRate, table: holding, address: 3036, type: u16, unit: '%', models: [tl_x], writable: true, min: 1, max: 255, poll: slow}
  - {key: x.grid_first_stop_soc, label: GridFirstStopSOC, table: holding, address: 3037, type: u16, unit: '%', models: [tl_x], writable: true, min: 1, max: 100, poll: slow}
  - {key: x.bat_first_charge_rate, label: BatFirstPowerRate, table: holding, address: 3047, type: u16, unit: '%', models: [tl_x], writable: true, min: 1, max: 100, poll: slow, note: 'The R/W column is empty in the document, writable assumed.', verified: false}
  - {key: x.bat_first_stop_soc, label: wBatFirst stop SOC, table: holding, address: 3048, type: u16, unit: '%', models: [tl_x], writable: true, min: 1, max: 100, poll: slow, note: 'The R/W column is empty in the document, writable assumed.', verified: false}
  - {key: x.ac_charge_enable, label: AcChargeEnable, table: holding, address: 3049, type: u16, enum: enable, models: [tl_x], writable: true, poll: slow, note: 'The R/W column is empty in the document, writable assumed.', verified: false}
  - {key: x.battery_type, label: BatteryType (buck-boost input), table: holding, address: 3070, type: u16, enum: battery_type_tlx, models: [tl_x], writable: true, poll: slow}

  # Input, first group (0–124): TL3-X / MAX / MID / MAC, WIT, SPH / MIX
  - {key: state, label: Inverter Status, table: input, address: 0, type: u16, enum: inverter_status, models: [storage, tl3]}
  - {key: pv_power, label: Ppv (input power), table: input, address: 1, type: u32, unit: W, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv1_voltage, label: Vpv1, table: input, address: 3, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv1_current, label: PV1Curr, table: input, address: 4, type: u16, unit: A, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv1_power, label: Ppv1, table: input, address: 5, type: u32, unit: W, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv2_voltage, label: Vpv2, table: input, address: 7, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv2_current, label: PV2Curr, table: input, address: 8, type: u16, unit: A, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv2_power, label: Ppv2, table: input, address: 9, type: u32, unit: W, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv3_voltage, label: Vpv3, table: input, address: 11, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv3_current, label: PV3Curr, table: input, address: 12, type: u16, unit: A, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv3_power, label: Ppv3, table: input, address: 13, type: u32, unit: W, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv4_voltage, label: Vpv4, table: input, address: 15, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv4_current, label: PV4Curr, table: input, address: 16, type: u16, unit: A, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv4_power, label: Ppv4, table: input, address: 17, type: u32, unit: W, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv5_voltage, label: Vpv5, table: input, address: 19, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv5_current, label: PV5Curr, table: input, address: 20, type: u16, unit: A, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv5_power, label: Ppv5, table: input, address: 21, type: u32, unit: W, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv6_voltage, label: Vpv6, table: input, address: 23, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv6_current, label: PV6Curr, table: input, address: 24, type: u16, unit: A, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv6_power, label: Ppv6, table: input, address: 25, type: u32, unit: W, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv7_voltage, label: Vpv7, table: input, address: 27, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv7_current, label: PV7Curr, table: input, address: 28, type: u16, unit: A, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv7_power, label: Ppv7, table: input, address: 29, type: u32, unit: W, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv8_voltage, label: Vpv8, table: input, address: 31, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv8_current, label: PV8Curr, table: input, address: 32, type: u16, unit: A, scale: 0.1, models: [storage, tl3]}
  - {key: x.pv8_power, label: Ppv8, table: input, address: 33, type: u32, unit: W, scale: 0.1, models: [storage, tl3]}
  - {key: x.ac_power, label: Pac (output power), table: input, address: 35, type: u32, unit: W, scale: 0.1, models: [storage, tl3], note: The inverter's AC output; unsigned (the document marks every register unsigned).}
  - {key: frequency, label: Fac (grid frequency), table: input, address: 37, type: u16, unit: Hz, scale: 0.01, models: [storage, tl3]}
  - {key: l1_voltage, label: Vac1, table: input, address: 38, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: l1_current, label: Iac1, table: input, address: 39, type: u16, unit: A, scale: 0.1, models: [storage, tl3]}
  - {key: x.l1_output_power, label: Pac1 (phase 1 output watt VA), table: input, address: 40, type: u32, unit: VA, scale: 0.1, models: [storage, tl3], note: The document gives the unit as 0.1 VA.}
  - {key: l2_voltage, label: Vac2, table: input, address: 42, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: l2_current, label: Iac2, table: input, address: 43, type: u16, unit: A, scale: 0.1, models: [storage, tl3]}
  - {key: x.l2_output_power, label: Pac2, table: input, address: 44, type: u32, unit: VA, scale: 0.1, models: [storage, tl3]}
  - {key: l3_voltage, label: Vac3, table: input, address: 46, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: l3_current, label: Iac3, table: input, address: 47, type: u16, unit: A, scale: 0.1, models: [storage, tl3]}
  - {key: x.l3_output_power, label: Pac3, table: input, address: 48, type: u32, unit: VA, scale: 0.1, models: [storage, tl3]}
  - {key: x.voltage_rs, label: Vac_RS (line voltage), table: input, address: 50, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: x.voltage_st, label: Vac_ST (line voltage), table: input, address: 51, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: x.voltage_tr, label: Vac_TR (line voltage), table: input, address: 52, type: u16, unit: V, scale: 0.1, models: [storage, tl3]}
  - {key: x.ac_energy_today, label: Eac today, table: input, address: 53, type: u32, unit: kWh, scale: 0.1, models: [storage, tl3], poll: slow}
  - {key: x.ac_energy_total, label: Eac total, table: input, address: 55, type: u32, unit: kWh, scale: 0.1, models: [storage, tl3], poll: slow}
  - {key: x.work_time_total, label: Time total, table: input, address: 57, type: u32, unit: s, scale: 0.5, models: [storage, tl3], poll: slow}
  - {key: pv_energy, label: Epv_total, table: input, address: 91, type: u32, unit: kWh, scale: 0.1, models: [storage, tl3], poll: slow}
  - {key: temperature, label: Temp1 (inverter temperature), table: input, address: 93, type: s16, unit: °C, scale: 0.1, models: [storage, tl3], note: Read as signed; the document marks every register unsigned and gives no range., verified: false}
  - {key: x.ipm_temperature, label: Temp2 (inside IPM temperature), table: input, address: 94, type: s16, unit: °C, scale: 0.1, models: [storage, tl3], note: Read as signed (not stated)., verified: false}
  - {key: x.boost_temperature, label: Temp3 (boost temperature), table: input, address: 95, type: s16, unit: °C, scale: 0.1, models: [storage, tl3], note: Read as signed (not stated)., verified: false}
  - {key: x.real_output_percent, label: RealOPPercent, table: input, address: 101, type: u16, unit: '%', models: [storage, tl3]}
  - {key: x.derating_mode, label: DeratingMode, table: input, address: 104, type: u16, enum: derating_mode, models: [storage, tl3]}
  - {key: error_code, label: Fault Maincode, table: input, address: 105, type: u16, enum: fault_code, models: [storage, tl3], note: Code table from V1.13 (V1.39 gives none); codes 1–23 are shown on the inverter as Error 100–122 (99 + code).}
  - {key: x.fault_subcode, label: Fault Subcode, table: input, address: 107, type: u16, models: [storage, tl3]}
  - {key: x.warning_subcode, label: Warn Subcode, table: input, address: 111, type: u16, models: [tl3]}
  - {key: x.warning_code, label: Warn Maincode, table: input, address: 112, type: u16, models: [tl3], note: On storage models 112–117 hold the AC-charge energies instead.}
  - {key: x.ac_charge_energy_today, label: EACharge_Today, table: input, address: 112, type: u32, unit: kWh, scale: 0.1, models: [storage], poll: slow}
  - {key: x.ac_charge_energy_total, label: EACharge_Total, table: input, address: 114, type: u32, unit: kWh, scale: 0.1, models: [storage], poll: slow}
  - {key: x.priority, label: Priority, table: input, address: 118, type: u16, enum: priority, models: [storage]}
  - {key: x.battery_type, label: Battery Type, table: input, address: 119, type: u16, enum: battery_type, models: [storage], poll: slow}

  # Input, storage group (1000–1124; SPH / MIX / SPA)
  - {key: x.system_work_mode, label: uwSysWorkMode (system work mode), table: input, address: 1000, type: u16, enum: work_mode, models: [spa, storage]}
  - {key: x.fault_word0, label: System fault word0, table: input, address: 1001, type: u16, flags: fault_word0, models: [spa, storage]}
  - {key: x.fault_word1, label: System fault word1, table: input, address: 1002, type: u16, flags: fault_word1, models: [spa, storage]}
  - {key: x.fault_word2, label: System fault word2, table: input, address: 1003, type: u16, flags: fault_word2, models: [spa, storage]}
  - {key: x.fault_word3, label: System fault word3, table: input, address: 1004, type: u16, flags: fault_word3, models: [spa, storage]}
  - {key: x.fault_word4, label: System fault word4, table: input, address: 1005, type: u16, flags: fault_word4, models: [spa, storage]}
  - {key: x.fault_word5, label: System fault word5, table: input, address: 1006, type: u16, flags: fault_word5, models: [spa, storage]}
  - {key: x.fault_word6, label: System fault word6, table: input, address: 1007, type: u16, flags: fault_word6, models: [spa, storage]}
  - {key: x.fault_word7, label: System fault word7, table: input, address: 1008, type: u16, flags: fault_word7, models: [spa, storage], note: V1.13 labels the battery-side bits (BMS COM fault …) as a second "word6"; taken as word 7 by their byte position (bytes 14–15)., verified: false}
  - {key: x.battery_discharge_power, label: Pdischarge1, table: input, address: 1009, type: u32, unit: W, scale: 0.1, models: [spa, storage]}
  - {key: x.battery_charge_power, label: Pcharge1, table: input, address: 1011, type: u32, unit: W, scale: 0.1, models: [spa, storage]}
  - {key: battery_voltage, label: Vbat, table: input, address: 1013, type: u16, unit: V, scale: 0.1, models: [spa, storage]}
  - {key: battery_soc, label: SOC, table: input, address: 1014, type: u16, unit: '%', models: [spa, storage]}
  - {key: x.import_power_l1, label: 'Pactouser R (AC power to user, phase R)', table: input, address: 1015, type: u32, unit: W, scale: 0.1, models: [spa, storage]}
  - {key: x.import_power_l2, label: Pactouser S, table: input, address: 1017, type: u32, unit: W, scale: 0.1, models: [spa, storage]}
  - {key: x.import_power_l3, label: Pactouser T, table: input, address: 1019, type: u32, unit: W, scale: 0.1, models: [spa, storage]}
  - {key: x.import_power, label: PactouserTotal (AC power to user total), table: input, address: 1021, type: u32, unit: W, scale: 0.1, models: [spa, storage], note: Taken as power drawn from the grid (Growatt's "to user"); the document doesn't explain it., verified: false}
  - {key: x.export_power_l1, label: Pac to grid R, table: input, address: 1023, type: u32, unit: W, scale: 0.1, models: [spa, storage]}
  - {key: x.export_power_l2, label: Pactogrid S, table: input, address: 1025, type: u32, unit: W, scale: 0.1, models: [spa, storage]}
  - {key: x.export_power_l3, label: Pactogrid T, table: input, address: 1027, type: u32, unit: W, scale: 0.1, models: [spa, storage]}
  - {key: x.export_power, label: Pactogrid total (AC power to grid total), table: input, address: 1029, type: u32, unit: W, scale: 0.1, models: [spa, storage]}
  - {key: x.inverter_load_power, label: PLocalLoad total (INV power to local load), table: input, address: 1037, type: u32, unit: W, scale: 0.1, models: [spa, storage]}
  - {key: battery_temperature, label: Battery Temperature, table: input, address: 1040, type: s16, unit: °C, scale: 0.1, models: [spa, storage], note: Read as signed (not stated)., verified: false}
  - {key: x.import_energy_today, label: Etouser_today, table: input, address: 1044, type: u32, unit: kWh, scale: 0.1, models: [spa, storage], poll: slow}
  - {key: grid_import_energy, label: Etouser_total, table: input, address: 1046, type: u32, unit: kWh, scale: 0.1, models: [spa, storage], poll: slow, note: Taken as energy from the grid (Growatt's "to user")., verified: false}
  - {key: x.export_energy_today, label: Etogrid_today, table: input, address: 1048, type: u32, unit: kWh, scale: 0.1, models: [spa, storage], poll: slow}
  - {key: grid_export_energy, label: Etogrid_total, table: input, address: 1050, type: u32, unit: kWh, scale: 0.1, models: [spa, storage], poll: slow}
  - {key: x.battery_discharge_energy_today, label: Edischarge1_today, table: input, address: 1052, type: u32, unit: kWh, scale: 0.1, models: [spa, storage], poll: slow}
  - {key: x.battery_discharge_energy_total, label: Edischarge1_total, table: input, address: 1054, type: u32, unit: kWh, scale: 0.1, models: [spa, storage], poll: slow}
  - {key: x.battery_charge_energy_today, label: Echarge1_today, table: input, address: 1056, type: u32, unit: kWh, scale: 0.1, models: [spa, storage], poll: slow}
  - {key: x.battery_charge_energy_total, label: Echarge1_total, table: input, address: 1058, type: u32, unit: kWh, scale: 0.1, models: [spa, storage], poll: slow}
  - {key: x.local_load_energy_today, label: ELocalLoad_Today, table: input, address: 1060, type: u32, unit: kWh, scale: 0.1, models: [spa, storage], poll: slow}
  - {key: x.local_load_energy_total, label: ELocalLoad_Total, table: input, address: 1062, type: u32, unit: kWh, scale: 0.1, models: [spa, storage], poll: slow}
  - {key: x.eps_frequency, label: EPS Fac (UPS frequency), table: input, address: 1067, type: u16, unit: Hz, scale: 0.01, models: [spa, storage]}
  - {key: x.eps_l1_voltage, label: EPS Vac1, table: input, address: 1068, type: u16, unit: V, scale: 0.1, models: [spa, storage]}
  - {key: x.eps_l1_current, label: EPS Iac1, table: input, address: 1069, type: u16, unit: A, scale: 0.1, models: [spa, storage]}
  - {key: x.eps_l1_power, label: EPS Pac1, table: input, address: 1070, type: u32, unit: VA, scale: 0.1, models: [spa, storage]}
  - {key: x.eps_load_percent, label: loadpercent (UPS output), table: input, address: 1080, type: u16, unit: '%', models: [spa, storage]}
  - {key: x.bms_soc, label: BMS_SOC, table: input, address: 1086, type: u16, unit: '%', models: [spa, storage], note: Unit not stated; percent assumed., verified: false}
  - {key: x.bms_cycle_count, label: BMS_CycleCnt, table: input, address: 1095, type: u16, models: [spa, storage], poll: slow}
  - {key: battery_soh, label: BMS_SOH, table: input, address: 1096, type: u16, unit: '%', models: [spa, storage], poll: slow, note: Unit not stated; percent assumed., verified: false}
  - {key: x.max_cell_voltage, label: uwMaxCellVolt, table: input, address: 1108, type: u16, unit: V, scale: 0.001, models: [spa, storage]}
  - {key: x.min_cell_voltage, label: uwMinCellVolt, table: input, address: 1109, type: u16, unit: V, scale: 0.001, models: [spa, storage]}

  # Input, SPA group (2000–2124)
  - {key: state, label: Inverter Status (SPA), table: input, address: 2000, type: u16, enum: inverter_status, models: [spa]}
  - {key: x.ac_power, label: Pac (output power), table: input, address: 2035, type: u32, unit: W, scale: 0.1, models: [spa]}
  - {key: frequency, label: Fac, table: input, address: 2037, type: u16, unit: Hz, scale: 0.01, models: [spa]}
  - {key: l1_voltage, label: Vac1, table: input, address: 2038, type: u16, unit: V, scale: 0.1, models: [spa]}
  - {key: l1_current, label: Iac1, table: input, address: 2039, type: u16, unit: A, scale: 0.1, models: [spa]}
  - {key: x.ac_energy_today, label: Eac today, table: input, address: 2053, type: u32, unit: kWh, scale: 0.1, models: [spa], poll: slow}
  - {key: x.ac_energy_total, label: Eac total, table: input, address: 2055, type: u32, unit: kWh, scale: 0.1, models: [spa], poll: slow}
  - {key: temperature, label: Temp1 (inverter temperature), table: input, address: 2093, type: s16, unit: °C, scale: 0.1, models: [spa], note: Read as signed (not stated)., verified: false}

  # Input, TL-X group (3000–3124)
  - {key: state, label: 'Inverter Status (machine status, low byte)', table: input, address: 3000, type: u16, bits: [0, 7], enum: tlx_status, models: [tl_x]}
  - {key: x.work_mode, label: 'Inverter Status (mode, high byte)', table: input, address: 3000, type: u16, bits: [8, 15], enum: work_mode, models: [tl_x]}
  - {key: pv_power, label: Ppv (PV total power), table: input, address: 3001, type: u32, unit: W, scale: 0.1, models: [tl_x]}
  - {key: x.pv1_voltage, label: Vpv1, table: input, address: 3003, type: u16, unit: V, scale: 0.1, models: [tl_x]}
  - {key: x.pv1_current, label: Ipv1, table: input, address: 3004, type: u16, unit: A, scale: 0.1, models: [tl_x]}
  - {key: x.pv1_power, label: Ppv1, table: input, address: 3005, type: u32, unit: W, scale: 0.1, models: [tl_x]}
  - {key: x.pv2_voltage, label: Vpv2, table: input, address: 3007, type: u16, unit: V, scale: 0.1, models: [tl_x]}
  - {key: x.pv2_current, label: Ipv2, table: input, address: 3008, type: u16, unit: A, scale: 0.1, models: [tl_x]}
  - {key: x.pv2_power, label: Ppv2, table: input, address: 3009, type: u32, unit: W, scale: 0.1, models: [tl_x]}
  - {key: x.pv3_voltage, label: Vpv3, table: input, address: 3011, type: u16, unit: V, scale: 0.1, models: [tl_x]}
  - {key: x.pv3_current, label: Ipv3, table: input, address: 3012, type: u16, unit: A, scale: 0.1, models: [tl_x]}
  - {key: x.pv3_power, label: Ppv3, table: input, address: 3013, type: u32, unit: W, scale: 0.1, models: [tl_x]}
  - {key: x.pv4_voltage, label: Vpv4, table: input, address: 3015, type: u16, unit: V, scale: 0.1, models: [tl_x], note: No unit in the table; 0.1 V like PV1–3 assumed., verified: false}
  - {key: x.pv4_current, label: Ipv4, table: input, address: 3016, type: u16, unit: A, scale: 0.1, models: [tl_x], note: No unit in the table; 0.1 A like PV1–3 assumed., verified: false}
  - {key: x.pv4_power, label: Ppv4, table: input, address: 3017, type: u32, unit: W, scale: 0.1, models: [tl_x], note: No unit in the table; 0.1 W like PV1–3 assumed., verified: false}
  - {key: x.system_output_power, label: Psys (system output power), table: input, address: 3019, type: u32, unit: W, scale: 0.1, models: [tl_x]}
  - {key: reactive_power, label: Qac (reactive power), table: input, address: 3021, type: s32, unit: var, scale: 0.1, models: [tl_x], note: Read as signed; the document gives no sign., verified: false}
  - {key: x.ac_power, label: Pac (output power), table: input, address: 3023, type: u32, unit: W, scale: 0.1, models: [tl_x]}
  - {key: frequency, label: Fac (grid frequency), table: input, address: 3025, type: u16, unit: Hz, scale: 0.01, models: [tl_x]}
  - {key: l1_voltage, label: Vac1, table: input, address: 3026, type: u16, unit: V, scale: 0.1, models: [tl_x]}
  - {key: l1_current, label: Iac1, table: input, address: 3027, type: u16, unit: A, scale: 0.1, models: [tl_x]}
  - {key: x.l1_output_power, label: Pac1, table: input, address: 3028, type: u32, unit: VA, scale: 0.1, models: [tl_x]}
  - {key: l2_voltage, label: Vac2, table: input, address: 3030, type: u16, unit: V, scale: 0.1, models: [tl_x]}
  - {key: l2_current, label: Iac2, table: input, address: 3031, type: u16, unit: A, scale: 0.1, models: [tl_x]}
  - {key: x.l2_output_power, label: Pac2, table: input, address: 3032, type: u32, unit: VA, scale: 0.1, models: [tl_x]}
  - {key: l3_voltage, label: Vac3, table: input, address: 3034, type: u16, unit: V, scale: 0.1, models: [tl_x]}
  - {key: l3_current, label: Iac3, table: input, address: 3035, type: u16, unit: A, scale: 0.1, models: [tl_x]}
  - {key: x.l3_output_power, label: Pac3, table: input, address: 3036, type: u32, unit: VA, scale: 0.1, models: [tl_x]}
  - {key: x.voltage_rs, label: Vac_RS, table: input, address: 3038, type: u16, unit: V, scale: 0.1, models: [tl_x]}
  - {key: x.voltage_st, label: Vac_ST, table: input, address: 3039, type: u16, unit: V, scale: 0.1, models: [tl_x]}
  - {key: x.voltage_tr, label: Vac_TR, table: input, address: 3040, type: u16, unit: V, scale: 0.1, models: [tl_x]}
  - {key: x.import_power, label: Ptouser total (total forward power), table: input, address: 3041, type: u32, unit: W, scale: 0.1, models: [tl_x], note: Taken as power drawn from the grid (forward / "to user"); needs the meter or CT., verified: false}
  - {key: x.export_power, label: Ptogrid total (total reverse power), table: input, address: 3043, type: u32, unit: W, scale: 0.1, models: [tl_x]}
  - {key: load_power, label: Ptoload total (total load power), table: input, address: 3045, type: u32, unit: W, scale: 0.1, models: [tl_x], note: Taken as the house consumption; needs the meter or CT., verified: false}
  - {key: x.work_time_total, label: Time total, table: input, address: 3047, type: u32, unit: s, scale: 0.5, models: [tl_x], poll: slow}
  - {key: x.ac_energy_today, label: Eac today, table: input, address: 3049, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: x.ac_energy_total, label: Eac total, table: input, address: 3051, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: pv_energy, label: Epv_total, table: input, address: 3053, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: x.import_energy_today, label: Etouser_today, table: input, address: 3067, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: grid_import_energy, label: Etouser_total, table: input, address: 3069, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow, note: Taken as energy from the grid (Growatt's "to user")., verified: false}
  - {key: x.export_energy_today, label: Etogrid_today, table: input, address: 3071, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: grid_export_energy, label: Etogrid_total, table: input, address: 3073, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: x.load_energy_today, label: Eload_today, table: input, address: 3075, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: x.load_energy_total, label: Eload_total, table: input, address: 3077, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: pv_energy_today, label: Epv_today, table: input, address: 3083, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: x.derating_mode, label: DeratingMode, table: input, address: 3086, type: u16, enum: derating_mode_tlx, models: [tl_x]}
  - {key: x.pv_iso, label: ISO (PV insulation), table: input, address: 3087, type: u16, unit: kΩ, models: [tl_x], poll: slow}
  - {key: temperature, label: Temp1 (inverter temperature), table: input, address: 3093, type: s16, unit: °C, scale: 0.1, models: [tl_x], note: Read as signed (not stated)., verified: false}
  - {key: x.ipm_temperature, label: Temp2 (inside IPM temperature), table: input, address: 3094, type: s16, unit: °C, scale: 0.1, models: [tl_x], note: Read as signed (not stated)., verified: false}
  - {key: x.boost_temperature, label: Temp3 (boost temperature), table: input, address: 3095, type: s16, unit: °C, scale: 0.1, models: [tl_x], note: Read as signed (not stated)., verified: false}
  - {key: x.real_output_percent, label: RealOPPercent, table: input, address: 3101, type: u16, unit: '%', models: [tl_x]}
  - {key: x.standby_flags, label: StandbyFlag, table: input, address: 3104, type: u16, flags: standby_flags, models: [tl_x]}
  - {key: error_code, label: Fault Maincode, table: input, address: 3105, type: u16, models: [tl_x], note: The document gives no code table for this group.}
  - {key: x.warning_code, label: Warn Maincode, table: input, address: 3106, type: u16, models: [tl_x]}
  - {key: x.fault_subcode, label: Fault Subcode, table: input, address: 3107, type: u16, models: [tl_x]}
  - {key: x.warning_subcode, label: Warn Subcode, table: input, address: 3108, type: u16, models: [tl_x]}
  - {key: x.bdc_connect_state, label: BDC_OnOffState, table: input, address: 3118, type: u16, enum: bdc_connect, models: [tl_x]}
  - {key: x.self_use_power, label: Pself (self-use power), table: input, address: 3121, type: u32, unit: W, scale: 0.1, models: [tl_x]}
  - {key: x.system_energy_today, label: Esys_today, table: input, address: 3123, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}

  # Input, TL-XH battery group (3125–3249)
  - {key: x.battery_discharge_energy_today, label: Edischr_today, table: input, address: 3125, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: x.battery_discharge_energy_total, label: Edischr_total, table: input, address: 3127, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: x.battery_charge_energy_today, label: Echr_today, table: input, address: 3129, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: x.battery_charge_energy_total, label: Echr_total, table: input, address: 3131, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: x.ac_charge_energy_today, label: Eacchr_today, table: input, address: 3133, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: x.ac_charge_energy_total, label: Eacchr_total, table: input, address: 3135, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: x.system_energy_total, label: Esys_total, table: input, address: 3137, type: u32, unit: kWh, scale: 0.1, models: [tl_x], poll: slow}
  - {key: x.priority, label: Priority (work mode), table: input, address: 3144, type: u16, enum: priority, models: [tl_x]}
  - {key: x.eps_frequency, label: EPS Fac, table: input, address: 3145, type: u16, unit: Hz, scale: 0.01, models: [tl_x]}
  - {key: x.eps_l1_voltage, label: EPS Vac1, table: input, address: 3146, type: u16, unit: V, scale: 0.1, models: [tl_x]}
  - {key: x.eps_l1_current, label: EPS Iac1, table: input, address: 3147, type: u16, unit: A, scale: 0.1, models: [tl_x]}
  - {key: x.eps_l1_power, label: EPS Pac1, table: input, address: 3148, type: u32, unit: VA, scale: 0.1, models: [tl_x]}
  - {key: x.eps_power, label: EPS Pac (UPS output power), table: input, address: 3158, type: u32, unit: VA, scale: 0.1, models: [tl_x]}
  - {key: x.eps_load_percent, label: Loadpercent (UPS output), table: input, address: 3160, type: u16, unit: '%', scale: 0.1, models: [tl_x]}
  - {key: x.battery_derating_mode, label: BDCDeratingMode, table: input, address: 3165, type: u16, enum: battery_derating_mode, models: [tl_x]}
  - {key: x.bdc_status, label: 'SysState_Mode (BDC status, low byte)', table: input, address: 3166, type: u16, bits: [0, 7], enum: bdc_status, models: [tl_x]}
  - {key: x.bdc_mode, label: 'SysState_Mode (BDC mode, high byte)', table: input, address: 3166, type: u16, bits: [8, 15], enum: bdc_mode, models: [tl_x]}
  - {key: x.bdc_fault_code, label: FaultCode (storage device), table: input, address: 3167, type: u16, models: [tl_x]}
  - {key: x.bdc_warning_code, label: WarnCode (storage device), table: input, address: 3168, type: u16, models: [tl_x]}
  - {key: battery_voltage, label: Vbat, table: input, address: 3169, type: u16, unit: V, scale: 0.01, models: [tl_x]}
  - {key: x.battery_current, label: Ibat, table: input, address: 3170, type: s16, unit: A, scale: 0.1, models: [tl_x], note: Read as signed; the document gives no sign or direction., verified: false}
  - {key: battery_soc, label: SOC, table: input, address: 3171, type: u16, unit: '%', models: [tl_x]}
  - {key: x.bdc_temperature_a, label: TempA, table: input, address: 3176, type: s16, unit: °C, scale: 0.1, models: [tl_x], note: Read as signed (not stated)., verified: false}
  - {key: x.bdc_temperature_b, label: TempB, table: input, address: 3177, type: s16, unit: °C, scale: 0.1, models: [tl_x], note: Read as signed (not stated)., verified: false}
  - {key: x.battery_discharge_power, label: Pdischr (discharge power), table: input, address: 3178, type: u32, unit: W, scale: 0.1, models: [tl_x]}
  - {key: x.battery_charge_power, label: Pchr (charge power), table: input, address: 3180, type: u32, unit: W, scale: 0.1, models: [tl_x]}
  - {key: x.bms_status, label: BMS_Status, table: input, address: 3212, type: u16, enum: bms_status, models: [tl_x]}
  - {key: x.bms_soc, label: BMS_SOC, table: input, address: 3215, type: u16, unit: '%', models: [tl_x]}
  - {key: x.bms_max_cell_temperature, label: BMS_BatteryTemp (cell maximum temperature), table: input, address: 3218, type: s16, unit: °C, scale: 0.1, models: [tl_x], note: Read as signed (not stated)., verified: false}
  - {key: x.bms_cycle_count, label: BMS_CycleCnt, table: input, address: 3221, type: u16, models: [tl_x], poll: slow}
  - {key: battery_soh, label: BMS_SOH, table: input, address: 3222, type: u16, unit: '%', models: [tl_x], poll: slow, note: Unit given as 1; percent assumed., verified: false}
  - {key: x.max_cell_voltage, label: BMSSingleVoltMax, table: input, address: 3230, type: u16, unit: V, scale: 0.001, models: [tl_x]}
  - {key: x.min_cell_voltage, label: BMSSingleVoltMin, table: input, address: 3231, type: u16, unit: V, scale: 0.001, models: [tl_x]}
  - {key: x.state_power, label: State Power, table: holding, address: 1, type: u16, enum: state_power, models: [spf_x1_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.state_charge, label: State Charge, table: holding, address: 2, type: u16, enum: state_charge, models: [spf_x1_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.ac_input_mode, label: AC Input Mode, table: holding, address: 8, type: u16, enum: ac_input_mode, models: [spf_x1_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.language, label: Language, table: holding, address: 15, type: u16, enum: language, verified: false, sources: [solax-modbus]}
  - {key: x.pv_startup_voltage, label: PV Start-up Voltage, table: holding, address: 17, type: u16, unit: V, scale: 0.1, models: [gen3_x1_hybrid, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.output_voltage_type, label: Output Voltage Type, table: holding, address: 18, type: u16, enum: output_voltage_type, models: [spf_x1_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.output_frequency_type, label: Output Frequency Type, table: holding, address: 19, type: u16, enum: output_frequency_type, models: [spf_x1_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.overload_restart, label: Overload Restart, table: holding, address: 20, type: u16, enum: overload_restart, models: [spf_x1_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.overtemperature_restart, label: Overtemperature Restart, table: holding, address: 21, type: u16, enum: overtemperature_restart, models: [spf_x1_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.serialnumber, label: Serial Number, table: holding, address: 23, type: str, length: 5, models: [gen3_x1_hybrid, spf_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen_x1_pv, gen_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.rtc, label: RTC, table: holding, address: 45, type: datetime, length: 6, datetime: {year: {register: 0, offset: 2000}, month: {register: 1}, day: {register: 2}, hour: {register: 3}, minute: {register: 4}, second: {register: 5}}, verified: false, sources: [solax-modbus]}
  - {key: x.inverter_total_module_count, label: Inverter Total Module Count, table: holding, address: 185, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.load_first_battery_minimum_soc, label: Load First Battery Minimum SOC, table: holding, address: 608, type: u16, unit: '%', models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.bms_type, label: BMS Type, table: holding, address: 700, type: u16, enum: bms_type, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_4_begin, label: Battery First Time 4 Begin, table: holding, address: 1017, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_4_end, label: Battery First Time 4 End, table: holding, address: 1018, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_4, label: Battery First Time 4, table: holding, address: 1019, type: u16, enum: battery_first_time_4, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_5_begin, label: Battery First Time 5 Begin, table: holding, address: 1020, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_5_end, label: Battery First Time 5 End, table: holding, address: 1021, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_5, label: Battery First Time 5, table: holding, address: 1022, type: u16, enum: battery_first_time_5, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_6_begin, label: Battery First Time 6 Begin, table: holding, address: 1023, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_6_end, label: Battery First Time 6 End, table: holding, address: 1024, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_6, label: Battery First Time 6, table: holding, address: 1025, type: u16, enum: battery_first_time_6, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_4_begin, label: Grid First Time 4 Begin, table: holding, address: 1026, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_4_end, label: Grid First Time 4 End, table: holding, address: 1027, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_4, label: Grid First Time 4, table: holding, address: 1028, type: u16, enum: grid_first_time_4, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_5_begin, label: Grid First Time 5 Begin, table: holding, address: 1029, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_5_end, label: Grid First Time 5 End, table: holding, address: 1030, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_5, label: Grid First Time 5, table: holding, address: 1031, type: u16, enum: grid_first_time_5, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_6_begin, label: Grid First Time 6 Begin, table: holding, address: 1032, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_6_end, label: Grid First Time 6 End, table: holding, address: 1033, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_6, label: Grid First Time 6, table: holding, address: 1034, type: u16, enum: grid_first_time_6, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.priority_1044, label: Priority, table: holding, address: 1044, type: u16, enum: solax_modbus_priority, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, note: The project reads this setting back at input 118 (0x76)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_type_1048, label: Battery Type, table: holding, address: 1048, type: u16, enum: solax_modbus_battery_type, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.eps_set_voltage, label: EPS Set Voltage, table: holding, address: 1061, type: u16, enum: eps_set_voltage, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_set_frequency, label: EPS Set Frequency, table: holding, address: 1062, type: u16, enum: eps_set_frequency, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_discharge_rate_1070, label: Grid First Discharge Rate, table: holding, address: 1070, type: u16, unit: '%', models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_battery_minimum_soc, label: Grid First Battery Minimum SOC, table: holding, address: 1071, type: u16, unit: '%', models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_1_begin, label: Grid First Time 1 Begin, table: holding, address: 1080, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_1_end, label: Grid First Time 1 End, table: holding, address: 1081, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_1, label: Grid First Time 1, table: holding, address: 1082, type: u16, enum: grid_first_time_1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_2_begin, label: Grid First Time 2 Begin, table: holding, address: 1083, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_2_end, label: Grid First Time 2 End, table: holding, address: 1084, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_2, label: Grid First Time 2, table: holding, address: 1085, type: u16, enum: grid_first_time_2, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_3_begin, label: Grid First Time 3 Begin, table: holding, address: 1086, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_3_end, label: Grid First Time 3 End, table: holding, address: 1087, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.grid_first_time_3, label: Grid First Time 3, table: holding, address: 1088, type: u16, enum: grid_first_time_3, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_charge_rate, label: Battery First Charge Rate, table: holding, address: 1090, type: u16, unit: '%', models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_maximum_soc, label: Battery First Maximum SOC, table: holding, address: 1091, type: u16, unit: '%', models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_charge_from_grid, label: Battery First Charge From Grid, table: holding, address: 1092, type: u16, enum: battery_first_charge_from_grid, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_1_begin, label: Battery First Time 1 Begin, table: holding, address: 1100, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_1_end, label: Battery First Time 1 End, table: holding, address: 1101, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_1, label: Battery First Time 1, table: holding, address: 1102, type: u16, enum: battery_first_time_1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_2_begin, label: Battery First Time 2 Begin, table: holding, address: 1103, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_2_end, label: Battery First Time 2 End, table: holding, address: 1104, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_2, label: Battery First Time 2, table: holding, address: 1105, type: u16, enum: battery_first_time_2, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_3_begin, label: Battery First Time 3 Begin, table: holding, address: 1106, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_3_end, label: Battery First Time 3 End, table: holding, address: 1107, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_first_time_3, label: Battery First Time 3, table: holding, address: 1108, type: u16, enum: battery_first_time_3, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.load_first_time_1_begin, label: Load First Time 1 Begin, table: holding, address: 1110, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.load_first_time_1_end, label: Load First Time 1 End, table: holding, address: 1111, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.load_first_time_1, label: Load First Time 1, table: holding, address: 1112, type: u16, enum: load_first_time_1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.load_first_time_2_begin, label: Load First Time 2 Begin, table: holding, address: 1113, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.load_first_time_2_end, label: Load First Time 2 End, table: holding, address: 1114, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.load_first_time_2, label: Load First Time 2, table: holding, address: 1115, type: u16, enum: load_first_time_2, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.load_first_time_3_begin, label: Load First Time 3 Begin, table: holding, address: 1116, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.load_first_time_3_end, label: Load First Time 3 End, table: holding, address: 1117, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.load_first_time_3, label: Load First Time 3, table: holding, address: 1118, type: u16, enum: load_first_time_3, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.serial_number_3001, label: Serial Number, table: holding, address: 3001, type: str, length: 5, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.ems_discharging_rate, label: ems_discharging_rate, table: holding, address: 3036, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.ems_discharging_stop_soc, label: ems_discharging_stop_soc, table: holding, address: 3037, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.register_3038, label: register_3038, table: holding, address: 3038, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.time_1_end_read, label: Time 1 End (read), table: holding, address: 3039, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.register_3040, label: register_3040, table: holding, address: 3040, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.time_2_end_read, label: Time 2 End (read), table: holding, address: 3041, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.register_3042, label: register_3042, table: holding, address: 3042, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.time_3_end_read, label: Time 3 End (read), table: holding, address: 3043, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.register_3044, label: register_3044, table: holding, address: 3044, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.time_4_end_read, label: Time 4 End (read), table: holding, address: 3045, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.ems_charging_rate, label: ems_charging_rate, table: holding, address: 3047, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.ems_charging_stop_soc, label: ems_charging_stop_soc, table: holding, address: 3048, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.charger_switch, label: charger_switch, table: holding, address: 3049, type: u16, enum: charger_switch, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.register_3050, label: register_3050, table: holding, address: 3050, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.time_5_end_read, label: Time 5 End (read), table: holding, address: 3051, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.register_3052, label: register_3052, table: holding, address: 3052, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.time_6_end_read, label: Time 6 End (read), table: holding, address: 3053, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.register_3054, label: register_3054, table: holding, address: 3054, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.time_7_end_read, label: Time 7 End (read), table: holding, address: 3055, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.register_3056, label: register_3056, table: holding, address: 3056, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.time_8_end_read, label: Time 8 End (read), table: holding, address: 3057, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.register_3058, label: register_3058, table: holding, address: 3058, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.time_9_end_read, label: Time 9 End (read), table: holding, address: 3059, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [8, 15]}, minute: {register: 0, bits: [0, 7]}}, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.ems_discharging_stop_soc_on_grid, label: ems_discharging_stop_soc_on_grid, table: holding, address: 3067, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.battery_type_3070, label: Battery Type, table: holding, address: 3070, type: u16, enum: solax_modbus_battery_type, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.eps_switch, label: eps_switch, table: holding, address: 3079, type: u16, enum: eps_switch, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_set_voltage_3080, label: EPS Set Voltage, table: holding, address: 3080, type: u16, enum: eps_set_voltage, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_set_frequency_3081, label: EPS Set Frequency, table: holding, address: 3081, type: u16, enum: eps_set_frequency, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_serialnumber, label: BMS 1 Serial Number, table: holding, address: 3087, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_monitoring_version, label: bms_monitoring_version, table: holding, address: 3096, type: str, length: 2, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.peak_shaving_enable, label: peak_shaving_enable, table: holding, address: 3306, type: u16, enum: peak_shaving_enable, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.peak_import_limit, label: peak_import_limit, table: holding, address: 3307, type: u16, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.peak_export_limit, label: peak_export_limit, table: holding, address: 3308, type: u16, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.reserved_soc_peak_shaving_enable, label: reserved_soc_peak_shaving_enable, table: holding, address: 3309, type: u16, enum: reserved_soc_peak_shaving_enable, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.reserved_soc_peak_shaving, label: reserved_soc_peak_shaving, table: holding, address: 3310, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.max_charge_power_from_grid, label: max_charge_power_from_grid, table: holding, address: 3311, type: u16, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.charge_stop_soc_from_grid, label: charge_stop_soc_from_grid, table: holding, address: 3312, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_monitoring_version, label: BMS 1 Monitoring Version, table: holding, address: 5011, type: str, length: 2, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_serialnumber, label: BMS 2 Serial Number, table: holding, address: 5042, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_monitoring_version, label: BMS 2 Monitoring Version, table: holding, address: 5051, type: str, length: 2, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_1_serialnumber, label: BMS 1 Module 1 Serial Number, table: holding, address: 5400, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_2_serialnumber, label: BMS 1 Module 2 Serial Number, table: holding, address: 5440, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_3_serialnumber, label: BMS 1 Module 3 Serial Number, table: holding, address: 5480, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_4_serialnumber, label: BMS 1 Module 4 Serial Number, table: holding, address: 5520, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_5_serialnumber, label: BMS 1 Module 5 Serial Number, table: holding, address: 5560, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_6_serialnumber, label: BMS 1 Module 6 Serial Number, table: holding, address: 5600, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_1_serialnumber, label: BMS 2 Module 1 Serial Number, table: holding, address: 5640, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_2_serialnumber, label: BMS 2 Module 2 Serial Number, table: holding, address: 5680, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_3_serialnumber, label: BMS 2 Module 3 Serial Number, table: holding, address: 5720, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_4_serialnumber, label: BMS 2 Module 4 Serial Number, table: holding, address: 5760, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_5_serialnumber, label: BMS 2 Module 5 Serial Number, table: holding, address: 5800, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_6_serialnumber, label: BMS 2 Module 6 Serial Number, table: holding, address: 5840, type: str, length: 8, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_1_status, label: BMS 1 Module 1 Status, table: holding, address: 5880, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: 'Not for serial numbers starting with DLP, TSS. The project converts the raw value with a function.', verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_1_soh, label: BMS 1 Module 1 SoH, table: holding, address: 5882, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: 'Not for serial numbers starting with DLP, TSS.', verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_1_volt, label: BMS 1 Module 1 Volt, table: holding, address: 5883, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: 'Not for serial numbers starting with DLP, TSS.', verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_1_combined_current, label: BMS 1 Module 1 Combined Current, table: holding, address: 5884, type: u16, unit: A, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: 'Not for serial numbers starting with DLP, TSS. The project converts the raw value with a function.', verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_1_combined_power, label: BMS 1 Module 1 Combined Power, table: holding, address: 5885, type: u16, unit: W, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: 'Not for serial numbers starting with DLP, TSS. The project converts the raw value with a function.', verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_1_toe, label: BMS 1 Module 1 Total Output Energy, table: holding, address: 5887, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: 'Not for serial numbers starting with DLP, TSS.', verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_1_max_cell_temp, label: BMS 1 Module 1 Max Cell Temp, table: holding, address: 5890, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: 'Not for serial numbers starting with DLP, TSS.', verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_1_min_cell_temp, label: BMS 1 Module 1 Min Cell Temp, table: holding, address: 5891, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: 'Not for serial numbers starting with DLP, TSS.', verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_1_warning_text, label: BMS 1 Module 1 Warning Text, table: holding, address: 5898, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: 'Not for serial numbers starting with DLP, TSS. The project converts the raw value with a function.', verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_1_charge_cycles, label: BMS 1 Module 1 Charge Cycles, table: holding, address: 5908, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: 'Not for serial numbers starting with DLP, TSS.', verified: false, sources: [solax-modbus]}
  - {key: x.vpp_status, label: vpp_status, table: holding, address: 30100, type: u16, enum: vpp_status, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, gen3_x1_ac, gen4_x1_pv, gen4_x1_pv_mppt3, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.vpp_remote_control, label: vpp_remote_control, table: holding, address: 30407, type: u16, enum: vpp_remote_control, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, gen3_x1_ac, gen4_x1_pv, gen4_x1_pv_mppt3, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.vpp_time, label: vpp_time, table: holding, address: 30408, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, gen3_x1_ac, gen4_x1_pv, gen4_x1_pv_mppt3, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.vpp_power, label: vpp_power, table: holding, address: 30409, type: s16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, gen3_x1_ac, gen4_x1_pv, gen4_x1_pv_mppt3, gen3_x1_pv, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.vpp_allow_ac_charging, label: VPP Allow AC charging, table: holding, address: 30410, type: u16, enum: vpp_allow_ac_charging, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, gen3_x3_hybrid], writable: true, verified: false, sources: [solax-modbus]}
  - {key: x.vpp_allow_ac_charging_30410_0, label: vpp_allow_ac_charging, table: holding, address: 30410, type: u16, bits: [0, 7], enum: vpp_allow_ac_charging, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.run_mode, label: Machine Status, table: input, address: 0, type: u16, enum: run_mode, models: [gen_x1_pv, gen_x3_pv, spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_total, label: PV Power Total, table: input, address: 1, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, gen3_x1_ac, gen4_x1_pv, gen4_x1_pv_mppt3, gen2_x3_pv, gen3_x1_pv, gen_x1_pv, gen_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_1, label: PV Voltage 1, table: input, address: 1, type: u16, unit: V, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_2, label: PV Voltage 2, table: input, address: 2, type: u16, unit: V, scale: 0.1, models: [spf_x1_hybrid], note: 'Not for serial numbers starting with YRE, TTJ, BNJ, KAM, 067, 113, 500.', verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_1_3, label: PV Voltage 1, table: input, address: 3, type: u16, unit: V, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen_x1_pv, gen_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_1, label: PV Power 1, table: input, address: 3, type: u32, unit: W, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_1, label: PV Current 1, table: input, address: 4, type: u16, unit: A, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen_x1_pv, gen_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_1_5, label: PV Power 1, table: input, address: 5, type: u32, unit: W, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen_x1_pv, gen_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_2, label: PV Power 2, table: input, address: 5, type: u32, unit: W, scale: 0.1, models: [spf_x1_hybrid], note: 'Not for serial numbers starting with YRE, TTJ, BNJ, KAM, 067, 113, 500.', verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_2_7, label: PV Voltage 2, table: input, address: 7, type: u16, unit: V, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen_x1_pv, gen_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pv_charger_current_1_7, label: PV Charger Current 1, table: input, address: 7, type: u16, unit: A, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_2, label: PV Current 2, table: input, address: 8, type: u16, unit: A, scale: 0.1, models: [gen2_x3_pv, gen2_x3_pv_mppt4, gen3_x1_ac, gen3_x1_hybrid, gen3_x1_pv, gen3_x3_hybrid, gen_x1_pv, gen_x3_pv, spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_2_9, label: PV Power 2, table: input, address: 9, type: u32, unit: W, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen_x1_pv, gen_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.output_active_power, label: Output Active Power, table: input, address: 9, type: u32, unit: W, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.output_power, label: Output Power, table: input, address: 11, type: u32, unit: W, scale: 0.1, models: [gen_x1_pv, gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_3, label: PV Voltage 3, table: input, address: 11, type: u16, unit: V, scale: 0.1, models: [gen2_x3_pv_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.output_apparent_power, label: Output Apparent Power, table: input, address: 11, type: u32, unit: VA, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_3, label: PV Current 3, table: input, address: 12, type: u16, unit: A, scale: 0.1, models: [gen2_x3_pv_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.grid_frequency_13, label: Grid Frequency, table: input, address: 13, type: u16, unit: Hz, scale: 0.01, models: [gen_x1_pv, gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_3, label: PV Power 3, table: input, address: 13, type: u32, unit: W, scale: 0.1, models: [gen2_x3_pv_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.ac_charge_power, label: AC Charge Power, table: input, address: 13, type: u32, unit: W, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_voltage, label: Grid Voltage, table: input, address: 14, type: u16, unit: V, scale: 0.1, models: [gen_x1_pv], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage_l1, label: Grid Voltage L1, table: input, address: 14, type: u16, unit: V, scale: 0.1, models: [gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.grid_current, label: Grid Current, table: input, address: 15, type: s16, unit: A, scale: 0.1, models: [gen_x1_pv], verified: false, sources: [solax-modbus]}
  - {key: x.grid_current_l1, label: Grid Current L1, table: input, address: 15, type: s16, unit: A, scale: 0.1, models: [gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_4, label: PV Voltage 4, table: input, address: 15, type: u16, unit: V, scale: 0.1, models: [gen2_x3_pv_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.ac_charge_apparent_power, label: AC Charge Apparent Power, table: input, address: 15, type: u32, unit: VA, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power, label: Grid Power, table: input, address: 16, type: s32, unit: W, scale: 0.1, models: [gen_x1_pv], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_l1, label: Grid Power L1, table: input, address: 16, type: s32, unit: VA, scale: 0.1, models: [gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_4, label: PV Current 4, table: input, address: 16, type: u16, unit: A, scale: 0.1, models: [gen2_x3_pv_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_4, label: PV Power 4, table: input, address: 17, type: u32, unit: W, scale: 0.1, models: [gen2_x3_pv_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.battery_voltage_17, label: Battery Voltage, table: input, address: 17, type: u16, unit: V, scale: 0.01, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage_l2, label: Grid Voltage L2, table: input, address: 18, type: u16, unit: V, scale: 0.1, models: [gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.battery_soc_18, label: Battery SOC, table: input, address: 18, type: u16, unit: '%', models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_current_l2, label: Grid Current L2, table: input, address: 19, type: s16, unit: A, scale: 0.1, models: [gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_l2, label: Grid Power L2, table: input, address: 20, type: s32, unit: VA, scale: 0.1, models: [gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage, label: Grid Voltage, table: input, address: 20, type: u16, unit: V, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_frequency_21, label: Grid Frequency, table: input, address: 21, type: u16, unit: Hz, scale: 0.01, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage_l3, label: Grid Voltage L3, table: input, address: 22, type: u16, unit: V, scale: 0.1, models: [gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.output_voltage, label: Output Voltage, table: input, address: 22, type: u16, unit: V, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_current_l3, label: Grid Current L3, table: input, address: 23, type: s16, unit: A, scale: 0.1, models: [gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.output_frequency, label: Output Frequency, table: input, address: 23, type: u16, unit: Hz, scale: 0.01, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_l3, label: Grid Power L3, table: input, address: 24, type: s32, unit: VA, scale: 0.1, models: [gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.output_voltage_dc, label: Output Voltage DC, table: input, address: 24, type: u16, unit: V, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_temperature_25, label: Inverter Temperature, table: input, address: 25, type: u16, unit: °C, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_power_generation, label: Today's Power Generation, table: input, address: 26, type: u32, unit: kWh, scale: 0.1, models: [gen_x1_pv, gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.dcdc_temperature, label: DC-DC Temperature, table: input, address: 26, type: u16, unit: °C, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_load, label: Inverter Load, table: input, address: 27, type: u16, unit: '%', scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_power_generation, label: Total Power Generation, table: input, address: 28, type: u32, unit: kWh, scale: 0.1, models: [gen_x1_pv, gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.total_work_time, label: Total Work Time, table: input, address: 30, type: u32, unit: s, scale: 0.5, models: [gen_x1_pv, gen_x3_pv, spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_temperature_32, label: Inverter Temperature, table: input, address: 32, type: u16, unit: °C, scale: 0.1, models: [gen2_x3_pv, gen2_x3_pv_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.output_current, label: Output Current, table: input, address: 34, type: u16, unit: A, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.output_power_35, label: Output Power, table: input, address: 35, type: s32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, gen3_x1_ac, gen4_x1_pv, gen4_x1_pv_mppt3, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_current, label: Inverter Current, table: input, address: 35, type: u16, unit: A, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ac_input_power, label: AC Input Power, table: input, address: 36, type: u32, unit: W, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_frequency_37, label: Grid Frequency, table: input, address: 37, type: u16, unit: Hz, scale: 0.01, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage_38, label: Grid Voltage, table: input, address: 38, type: u16, unit: V, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage_l1_38, label: Grid Voltage L1, table: input, address: 38, type: u16, unit: V, scale: 0.1, models: [gen2_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ac_input_apparent_power, label: AC Input Apparent Power, table: input, address: 38, type: u32, unit: VA, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_current_39, label: Grid Current, table: input, address: 39, type: s16, unit: A, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv], verified: false, sources: [solax-modbus]}
  - {key: x.grid_current_l1_39, label: Grid Current L1, table: input, address: 39, type: s16, unit: A, scale: 0.1, models: [gen2_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_40, label: Grid Power, table: input, address: 40, type: s32, unit: W, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_l1_40, label: Grid Power L1, table: input, address: 40, type: s32, unit: VA, scale: 0.1, models: [gen2_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage_l2_42, label: Grid Voltage L2, table: input, address: 42, type: u16, unit: V, scale: 0.1, models: [gen2_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.fault_code, label: Fault Code, table: input, address: 42, type: u16, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_current_l2_43, label: Grid Current L2, table: input, address: 43, type: s16, unit: A, scale: 0.1, models: [gen2_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.warning_code_43, label: Warning Code, table: input, address: 43, type: u16, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_l2_44, label: Grid Power L2, table: input, address: 44, type: s32, unit: VA, scale: 0.1, models: [gen2_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage_l3_46, label: Grid Voltage L3, table: input, address: 46, type: u16, unit: V, scale: 0.1, models: [gen2_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_current_l3_47, label: Grid Current L3, table: input, address: 47, type: s16, unit: A, scale: 0.1, models: [gen2_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.constant_power_ok, label: Constant Power OK, table: input, address: 47, type: u16, enum: constant_power_ok, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_pv1_solar_energy, label: Today's PV1 Solar Energy, table: input, address: 48, type: u32, unit: kWh, scale: 0.1, models: [gen_x1_pv, gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_l3_48, label: Grid Power L3, table: input, address: 48, type: s32, unit: VA, scale: 0.1, models: [gen2_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_solar_energy_pv1, label: Today's Solar Energy PV1, table: input, address: 48, type: s32, unit: kWh, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_pv1_solar_energy, label: Total PV1 Solar Energy, table: input, address: 50, type: u32, unit: kWh, scale: 0.1, models: [gen_x1_pv, gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.total_solar_energy_pv1, label: Total Solar Energy PV1, table: input, address: 50, type: s32, unit: kWh, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_pv2_solar_energy, label: Today's PV2 Solar Energy, table: input, address: 52, type: u32, unit: kWh, scale: 0.1, models: [gen_x1_pv, gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_solar_energy_pv2, label: Today's Solar Energy PV2, table: input, address: 52, type: s32, unit: kWh, scale: 0.1, models: [spf_x1_hybrid], note: 'Not for serial numbers starting with YRE, TTJ, BNJ, KAM, 067, 113, 500.', verified: false, sources: [solax-modbus]}
  - {key: x.today_s_power_generation_53, label: Today's Power Generation, table: input, address: 53, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_pv2_solar_energy, label: Total PV2 Solar Energy, table: input, address: 54, type: u32, unit: kWh, scale: 0.1, models: [gen_x1_pv, gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.total_solar_energy_pv2, label: Total Solar Energy PV2, table: input, address: 54, type: s32, unit: kWh, scale: 0.1, models: [spf_x1_hybrid], note: 'Not for serial numbers starting with YRE, TTJ, BNJ, KAM, 067, 113, 500.', verified: false, sources: [solax-modbus]}
  - {key: x.total_power_generation_55, label: Total Power Generation, table: input, address: 55, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_solar_energy, label: Total Solar Energy, table: input, address: 56, type: u32, unit: kWh, scale: 0.1, models: [gen_x1_pv, gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_ac_charge, label: Today's AC Charge, table: input, address: 56, type: s32, unit: kWh, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_work_time_hours, label: Total Work Time Hours, table: input, address: 57, type: u32, unit: h, scale: 0.00013889, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, gen3_x1_ac, gen4_x1_pv, gen4_x1_pv_mppt3, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.reactive_power, label: Reactive Power, table: input, address: 58, type: u32, unit: var, models: [gen_x1_pv, gen_x3_pv], verified: false, sources: [solax-modbus]}
  - {key: x.total_ac_charge, label: Total AC Charge, table: input, address: 58, type: s32, unit: kWh, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_pv1_solar_energy_59, label: Today's PV1 Solar Energy, table: input, address: 59, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_battery_discharge, label: Today's Battery Discharge, table: input, address: 60, type: s32, unit: kWh, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_pv1_solar_energy_61, label: Total PV1 Solar Energy, table: input, address: 61, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_battery_discharge, label: Total Battery Discharge, table: input, address: 62, type: s32, unit: kWh, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_pv2_solar_energy_63, label: Today's PV2 Solar Energy, table: input, address: 63, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_ac_discharge, label: Today's AC Discharge, table: input, address: 64, type: s32, unit: kWh, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_pv2_solar_energy_65, label: Total PV2 Solar Energy, table: input, address: 65, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_ac_discharge, label: Total AC Discharge, table: input, address: 66, type: s32, unit: kWh, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_pv3_solar_energy, label: Today's PV3 Solar Energy, table: input, address: 67, type: u32, unit: kWh, scale: 0.1, models: [gen2_x3_pv_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.ac_battery_charge, label: AC Battery Charge, table: input, address: 68, type: u16, unit: A, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_pv3_solar_energy, label: Total PV3 Solar Energy, table: input, address: 69, type: u32, unit: kWh, scale: 0.1, models: [gen2_x3_pv_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.ac_discharge_power, label: AC Discharge Power, table: input, address: 69, type: u32, unit: W, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_pv4_solar_energy, label: Today's PV4 Solar Energy, table: input, address: 71, type: u32, unit: kWh, scale: 0.1, models: [gen2_x3_pv_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.ac_discharge_apparent_power, label: AC Discharge Apparent Power, table: input, address: 71, type: u32, unit: VA, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_pv4_solar_energy, label: Total PV4 Solar Energy, table: input, address: 73, type: u32, unit: kWh, scale: 0.1, models: [gen2_x3_pv_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.battery_discharge_power_73, label: Battery Discharge Power, table: input, address: 73, type: u32, unit: W, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_discharge_apparent_power, label: Battery Discharge Apparent Power, table: input, address: 75, type: u32, unit: VA, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_power_charge_77, label: Battery Power Charge, table: input, address: 77, type: s32, unit: W, scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_over_charge, label: Battery Over Charge, table: input, address: 80, type: u16, enum: battery_over_charge, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.mppt_fan_speed, label: MPPT Fan Speed, table: input, address: 81, type: u16, unit: '%', scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_fan_speed, label: Inverter Fan Speed, table: input, address: 82, type: u16, unit: '%', scale: 0.1, models: [spf_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_solar_energy_91, label: Total Solar Energy, table: input, address: 91, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_temperature, label: Inverter Temperature, table: input, address: 93, type: u16, unit: °C, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ipm_inverter_temperature, label: IPM Inverter Temperature, table: input, address: 94, type: u16, unit: °C, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.boost_temperature_95, label: Boost Temperature, table: input, address: 95, type: u16, unit: °C, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_voltage_97, label: Battery Voltage, table: input, address: 97, type: u16, unit: V, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_fault_maincode, label: Inverter Fault Maincode, table: input, address: 105, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_fault_subcode, label: Inverter Fault Subcode, table: input, address: 107, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_warning_subcode, label: Inverter Warning Subcode, table: input, address: 111, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_warning_maincode, label: Inverter Warning Maincode, table: input, address: 112, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.priority_118, label: Priority, table: input, address: 118, type: u16, enum: solax_modbus_priority, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, gen3_x1_ac, gen4_x1_pv, gen4_x1_pv_mppt3, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_type_119, label: Battery Type, table: input, address: 119, type: u16, enum: battery_type_3, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pv_isolation_resistance, label: PV Isolation Resistance, table: input, address: 200, type: u16, unit: kΩ, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, gen3_x1_ac, gen4_x1_pv, gen4_x1_pv_mppt3, gen2_x3_pv, gen3_x1_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.machine_status_1000, label: Machine Status, table: input, address: 1000, type: u16, enum: run_mode_2, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_discharge_power_1009, label: Battery Discharge Power, table: input, address: 1009, type: u32, unit: W, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_charge_power_1011, label: Battery Charge Power, table: input, address: 1011, type: u32, unit: W, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_soc_1014, label: Battery SOC, table: input, address: 1014, type: u16, unit: '%', models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ac_power_to_user, label: AC Power to User, table: input, address: 1015, type: s32, unit: W, scale: 0.1, models: [gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ac_power_to_user_l1, label: AC Power to User L1, table: input, address: 1017, type: s16, unit: W, models: [gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ac_power_to_user_l2, label: AC Power to User L2, table: input, address: 1018, type: s16, unit: W, models: [gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ac_power_to_user_l3, label: AC Power to User L3, table: input, address: 1019, type: s16, unit: W, models: [gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ac_power_to_user_total, label: AC Power to User Total, table: input, address: 1021, type: s32, unit: W, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ac_power_to_grid, label: AC Power to Grid, table: input, address: 1023, type: s32, unit: W, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ac_power_to_grid_l1, label: AC Power to Grid L1, table: input, address: 1025, type: s16, unit: W, models: [gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ac_power_to_grid_l2, label: AC Power to Grid L2, table: input, address: 1026, type: s16, unit: W, models: [gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ac_power_to_grid_l3, label: AC Power to Grid L3, table: input, address: 1027, type: s16, unit: W, models: [gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.ac_power_to_grid_total, label: AC Power to Grid Total, table: input, address: 1029, type: s32, unit: W, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.house_load, label: House Load, table: input, address: 1031, type: s32, unit: W, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv], verified: false, sources: [solax-modbus]}
  - {key: x.house_load_l1, label: House Load L1, table: input, address: 1034, type: s16, unit: W, models: [gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.house_load_l2, label: House Load L2, table: input, address: 1035, type: s16, unit: W, models: [gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.house_load_l3, label: House Load L3, table: input, address: 1036, type: s16, unit: W, models: [gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_house_load, label: Total House Load, table: input, address: 1037, type: u32, unit: W, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_temperature_1040, label: Battery Temperature, table: input, address: 1040, type: u16, unit: °C, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_grid_import, label: Today's Grid Import, table: input, address: 1044, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_grid_import, label: Total Grid Import, table: input, address: 1046, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_grid_export, label: Today's Grid Export, table: input, address: 1048, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_grid_export, label: Total Grid Export, table: input, address: 1050, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_battery_output_energy, label: Today's Battery Output Energy, table: input, address: 1052, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_battery_output_energy, label: Total Battery Output Energy, table: input, address: 1054, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_battery_input_energy, label: Today's Battery Input Energy, table: input, address: 1056, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_battery_input_energy, label: Total Battery Input Energy, table: input, address: 1058, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_load, label: Today's Load, table: input, address: 1060, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.total_load, label: Total Load, table: input, address: 1062, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.eps_frequency_1067, label: EPS Frequency, table: input, address: 1067, type: u16, unit: Hz, scale: 0.01, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_voltage, label: EPS Voltage, table: input, address: 1068, type: u16, unit: V, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_voltage_l1, label: EPS Voltage L1, table: input, address: 1068, type: u16, unit: V, scale: 0.1, models: [gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_current, label: EPS Current, table: input, address: 1069, type: u16, unit: A, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_current_l1, label: EPS Current L1, table: input, address: 1069, type: u16, unit: A, scale: 0.1, models: [gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_1070, label: EPS Power, table: input, address: 1070, type: u32, unit: VA, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_l1, label: EPS Power L1, table: input, address: 1070, type: u32, unit: VA, scale: 0.1, models: [gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_voltage_l2, label: EPS Voltage L2, table: input, address: 1072, type: u16, unit: V, scale: 0.1, models: [gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_current_l2, label: EPS Current L2, table: input, address: 1073, type: u16, unit: A, scale: 0.1, models: [gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_l2, label: EPS Power L2, table: input, address: 1074, type: u32, unit: VA, scale: 0.1, models: [gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_voltage_l3, label: EPS Voltage L3, table: input, address: 1076, type: u16, unit: V, scale: 0.1, models: [gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_current_l3, label: EPS Current L3, table: input, address: 1077, type: u16, unit: A, scale: 0.1, models: [gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_l3, label: EPS Power L3, table: input, address: 1078, type: u32, unit: VA, scale: 0.1, models: [gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_loading, label: EPS Loading, table: input, address: 1080, type: u16, unit: '%', scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.battery_highest_temperature, label: Battery highest Temperature, table: input, address: 1114, type: u16, unit: °C, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_lowest_temperature, label: Battery lowest Temperature, table: input, address: 1115, type: u16, unit: °C, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.system_electric_energy_today, label: System Electric Energy Today, table: input, address: 1137, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.system_electric_energy_total, label: System Electric Energy Total, table: input, address: 1139, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.self_electric_energy_today, label: Self Electric Energy Today, table: input, address: 1141, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.self_electric_energy_total, label: Self Electric Energy Total, table: input, address: 1143, type: u32, unit: kWh, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.system_power, label: System Power, table: input, address: 1145, type: u32, unit: W, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.self_power, label: Self Power, table: input, address: 1147, type: u32, unit: W, scale: 0.1, models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.register_3000, label: register_3000, table: input, address: 3000, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_pv_power, label: Total PV Power, table: input, address: 3001, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_1_3003, label: PV Voltage 1, table: input, address: 3003, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_1_3004, label: PV Current 1, table: input, address: 3004, type: u16, unit: A, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_1_3005, label: PV Power 1, table: input, address: 3005, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_2_3007, label: PV Voltage 2, table: input, address: 3007, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_2_3008, label: PV Current 2, table: input, address: 3008, type: u16, unit: A, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_2_3009, label: PV Power 2, table: input, address: 3009, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_3_3011, label: PV Voltage 3, table: input, address: 3011, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv_mppt6, gen4_x1_hybrid_mppt4, gen4_x3_hybrid_mppt3, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_3_3012, label: PV Current 3, table: input, address: 3012, type: u16, unit: A, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv_mppt6, gen4_x1_hybrid_mppt4, gen4_x3_hybrid_mppt3, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_3_3013, label: PV Power 3, table: input, address: 3013, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv_mppt6, gen4_x1_hybrid_mppt4, gen4_x3_hybrid_mppt3, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_4_3015, label: PV Voltage 4, table: input, address: 3015, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_4_3016, label: PV Current 4, table: input, address: 3016, type: u16, unit: A, scale: 0.1, models: [gen4_x1_hybrid_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_4_3017, label: PV Power 4, table: input, address: 3017, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_3023, label: Grid Power, table: input, address: 3023, type: s32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_grid_power, label: Total Grid Power, table: input, address: 3023, type: s32, unit: W, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_frequency_3025, label: Grid Frequency, table: input, address: 3025, type: u16, unit: Hz, scale: 0.01, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage_3026, label: Grid Voltage, table: input, address: 3026, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage_l1_3026, label: Grid Voltage L1, table: input, address: 3026, type: u16, unit: V, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_current_3027, label: Grid Current, table: input, address: 3027, type: s16, unit: A, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_current_l1_3027, label: Grid Current L1, table: input, address: 3027, type: s16, unit: A, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_va, label: Grid Power VA, table: input, address: 3028, type: u32, unit: VA, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_l1_3028, label: Grid Power L1, table: input, address: 3028, type: u32, unit: VA, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage_l2_3030, label: Grid Voltage L2, table: input, address: 3030, type: u16, unit: V, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_current_l2_3031, label: Grid Current L2, table: input, address: 3031, type: s16, unit: A, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_l2_3032, label: Grid Power L2, table: input, address: 3032, type: u32, unit: VA, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage_l3_3034, label: Grid Voltage L3, table: input, address: 3034, type: u16, unit: V, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_current_l3_3035, label: Grid Current L3, table: input, address: 3035, type: s16, unit: A, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_l3_3036, label: Grid Power L3, table: input, address: 3036, type: u32, unit: VA, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_forward_power, label: Total Import Power, table: input, address: 3041, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_reverse_power, label: Total Export Power, table: input, address: 3043, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_load_power, label: Total Load Power, table: input, address: 3045, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_power_generation_3049, label: Today's Power Generation, table: input, address: 3049, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_power_generation_3051, label: Total Power Generation, table: input, address: 3051, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_solar_energy_3053, label: Total Solar Energy, table: input, address: 3053, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_pv1_solar_energy_3055, label: Today's PV1 Solar Energy, table: input, address: 3055, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_pv1_solar_energy_3057, label: Total PV1 Solar Energy, table: input, address: 3057, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_pv2_solar_energy_3059, label: Today's PV2 Solar Energy, table: input, address: 3059, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_pv2_solar_energy_3061, label: Total PV2 Solar Energy, table: input, address: 3061, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_pv3_solar_energy_3063, label: Today's PV3 Solar Energy, table: input, address: 3063, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv_mppt6, gen4_x1_hybrid_mppt4, gen4_x3_hybrid_mppt3, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_pv3_solar_energy_3065, label: Total PV3 Solar Energy, table: input, address: 3065, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv_mppt6, gen4_x1_hybrid_mppt4, gen4_x3_hybrid_mppt3, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_grid_import_3067, label: Today's Grid Import, table: input, address: 3067, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_grid_import_3069, label: Total Grid Import, table: input, address: 3069, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_grid_export_3071, label: Today's Grid Export, table: input, address: 3071, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_grid_export_3073, label: Total Grid Export, table: input, address: 3073, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_yield, label: Today's Load Energy, table: input, address: 3075, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_yield, label: Total Load Energy, table: input, address: 3077, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_pv4_solar_energy_3079, label: Today's PV4 Solar Energy, table: input, address: 3079, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.total_pv4_solar_energy_3081, label: Total PV4 Solar Energy, table: input, address: 3081, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_solar_energy, label: Today's Solar Energy, table: input, address: 3083, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_temperature_3093, label: Inverter Temperature, table: input, address: 3093, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.ipm_inverter_temperature_3094, label: IPM Inverter Temperature, table: input, address: 3094, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.boost_temperature_3095, label: Boost Temperature, table: input, address: 3095, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.communication_board_temperature, label: Communication Board Temperature, table: input, address: 3097, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bmss_connceted, label: BMS's Connected, table: input, address: 3118, type: u16, enum: bmss_connceted, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_battery_output_energy_3125, label: Today's Battery Output Energy, table: input, address: 3125, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_battery_output_energy_3127, label: Total Battery Output Energy, table: input, address: 3127, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_battery_input_energy_3129, label: Today's Battery Input Energy, table: input, address: 3129, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_battery_input_energy_3131, label: Total Battery Input Energy, table: input, address: 3131, type: u32, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.work_mode_priority, label: Work Mode - Priority, table: input, address: 3144, type: u16, enum: work_mode_priority, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.eps_frequency_3145, label: EPS Frequency, table: input, address: 3145, type: u16, unit: Hz, scale: 0.01, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_voltage_3146, label: EPS Voltage, table: input, address: 3146, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x1_pv, gen4_x1_pv_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_voltage_l1_3146, label: EPS Voltage L1, table: input, address: 3146, type: u16, unit: V, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_current_3147, label: EPS Current, table: input, address: 3147, type: u16, unit: A, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x1_pv, gen4_x1_pv_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_current_l1_3147, label: EPS Current L1, table: input, address: 3147, type: u16, unit: A, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_3148, label: EPS Power, table: input, address: 3148, type: u32, unit: VA, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x1_pv, gen4_x1_pv_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_l1_3148, label: EPS Power L1, table: input, address: 3148, type: u32, unit: VA, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_voltage_l2_3150, label: EPS Voltage L2, table: input, address: 3150, type: u16, unit: V, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_current_l2_3151, label: EPS Current L2, table: input, address: 3151, type: u16, unit: A, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_l2_3152, label: EPS Power L2, table: input, address: 3152, type: u32, unit: VA, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_voltage_l3_3154, label: EPS Voltage L3, table: input, address: 3154, type: u16, unit: V, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_current_l3_3155, label: EPS Current L3, table: input, address: 3155, type: u16, unit: A, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_l3_3156, label: EPS Power L3, table: input, address: 3156, type: u32, unit: VA, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_total_power, label: EPS Total Power, table: input, address: 3158, type: u32, unit: VA, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_loading_3160, label: EPS Loading, table: input, address: 3160, type: u16, unit: '%', scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.battery_voltage_3169, label: Battery Voltage, table: input, address: 3169, type: u16, unit: V, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.battery_current_3170, label: Battery Current, table: input, address: 3170, type: s16, unit: A, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_soc_3171, label: Battery SOC, table: input, address: 3171, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_discharge_power_3178, label: Battery Discharge Power, table: input, address: 3178, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_charge_power_3180, label: Battery Charge Power, table: input, address: 3180, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.backup_status, label: Backup Status, table: input, address: 3282, type: u16, enum: backup_status, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.backup_grid_voltage_l1, label: Backup Grid Voltage L1, table: input, address: 3287, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen4_x1_pv, gen4_x1_pv_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.backup_grid_voltage_l2, label: Backup Grid Voltage L2, table: input, address: 3317, type: u16, unit: V, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.backup_grid_voltage_l3, label: Backup Grid Voltage L3, table: input, address: 3318, type: u16, unit: V, scale: 0.1, models: [gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x3_pv, gen4_x3_pv_mppt6, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_charge_power, label: BMS 1 Charge Power, table: input, address: 3331, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_discharge_power, label: BMS 1 Discharge Power, table: input, address: 3334, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_charge_power, label: BMS 2 Charge Power, table: input, address: 3336, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_discharge_power, label: BMS 2 Discharge Power, table: input, address: 3338, type: u32, unit: W, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_temp_a, label: BMS 1 Temp A, table: input, address: 4019, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_temp_b, label: BMS 1 Temp B, table: input, address: 4020, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_count, label: BMS 1 Module Count, table: input, address: 4041, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_status, label: BMS 1 Status, table: input, address: 4055, type: u16, enum: bms_1_status, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_awake_modules, label: BMS 1 Awake Modules, table: input, address: 4078, type: s16, scale: 0.02, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_temp_a, label: BMS 2 Temp A, table: input, address: 4127, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_temp_b, label: BMS 2 Temp B, table: input, address: 4128, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_count, label: BMS 2 Module Count, table: input, address: 4149, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_status, label: BMS 2 Status, table: input, address: 4163, type: u16, enum: bms_2_status, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_awake_modules, label: BMS 2 Awake Modules, table: input, address: 4186, type: s16, scale: 0.02, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.register_5081, label: register_5081, table: input, address: 5081, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_2_status, label: BMS 1 Module 2 Status, table: input, address: 5120, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.register_5121, label: register_5121, table: input, address: 5121, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_2_soh, label: BMS 1 Module 2 SoH, table: input, address: 5122, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_2_volt, label: BMS 1 Module 2 Volt, table: input, address: 5123, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_2_combined_current, label: BMS 1 Module 2 Combined Current, table: input, address: 5124, type: u16, unit: A, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_2_combined_power, label: BMS 1 Module 2 Combined Power, table: input, address: 5125, type: u16, unit: W, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_2_toe, label: BMS 1 Module 2 Total Output Energy, table: input, address: 5127, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_2_max_cell_temp, label: BMS 1 Module 2 Max Cell Temp, table: input, address: 5130, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_2_min_cell_temp, label: BMS 1 Module 2 Min Cell Temp, table: input, address: 5131, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_2_warning_text, label: BMS 1 Module 2 Warning Text, table: input, address: 5138, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_2_charge_cycles, label: BMS 1 Module 2 Charge Cycles, table: input, address: 5148, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_3_status, label: BMS 1 Module 3 Status, table: input, address: 5160, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.register_5161, label: register_5161, table: input, address: 5161, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_3_soh, label: BMS 1 Module 3 SoH, table: input, address: 5162, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_3_volt, label: BMS 1 Module 3 Volt, table: input, address: 5163, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_3_combined_current, label: BMS 1 Module 3 Combined Current, table: input, address: 5164, type: u16, unit: A, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_3_combined_power, label: BMS 1 Module 3 Combined Power, table: input, address: 5165, type: u16, unit: W, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_3_toe, label: BMS 1 Module 3 Total Output Energy, table: input, address: 5167, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_3_max_cell_temp, label: BMS 1 Module 3 Max Cell Temp, table: input, address: 5170, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_3_min_cell_temp, label: BMS 1 Module 3 Min Cell Temp, table: input, address: 5171, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_3_warning_text, label: BMS 1 Module 3 Warning Text, table: input, address: 5178, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_3_charge_cycles, label: BMS 1 Module 3 Charge Cycles, table: input, address: 5188, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_4_status, label: BMS 1 Module 4 Status, table: input, address: 5200, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.register_5201, label: register_5201, table: input, address: 5201, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_4_soh, label: BMS 1 Module 4 SoH, table: input, address: 5202, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_4_volt, label: BMS 1 Module 4 Volt, table: input, address: 5203, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_4_combined_current, label: BMS 1 Module 4 Combined Current, table: input, address: 5204, type: u16, unit: A, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_4_combined_power, label: BMS 1 Module 4 Combined Power, table: input, address: 5205, type: u16, unit: W, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_4_toe, label: BMS 1 Module 4 Total Output Energy, table: input, address: 5207, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_4_max_cell_temp, label: BMS 1 Module 4 Max Cell Temp, table: input, address: 5210, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_4_min_cell_temp, label: BMS 1 Module 4 Min Cell Temp, table: input, address: 5211, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_4_warning_text, label: BMS 1 Module 4 Warning Text, table: input, address: 5218, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_4_charge_cycles, label: BMS 1 Module 4 Charge Cycles, table: input, address: 5228, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_5_status, label: BMS 1 Module 5 Status, table: input, address: 5240, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.register_5241, label: register_5241, table: input, address: 5241, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_5_soh, label: BMS 1 Module 5 SoH, table: input, address: 5242, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_5_volt, label: BMS 1 Module 5 Volt, table: input, address: 5243, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_5_combined_current, label: BMS 1 Module 5 Combined Current, table: input, address: 5244, type: u16, unit: A, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_5_combined_power, label: BMS 1 Module 5 Combined Power, table: input, address: 5245, type: u16, unit: W, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_5_toe, label: BMS 1 Module 5 Total Output Energy, table: input, address: 5247, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_5_max_cell_temp, label: BMS 1 Module 5 Max Cell Temp, table: input, address: 5250, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_5_min_cell_temp, label: BMS 1 Module 5 Min Cell Temp, table: input, address: 5251, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_5_warning_text, label: BMS 1 Module 5 Warning Text, table: input, address: 5258, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_5_charge_cycles, label: BMS 1 Module 5 Charge Cycles, table: input, address: 5268, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_6_status, label: BMS 1 Module 6 Status, table: input, address: 5280, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.register_5281, label: register_5281, table: input, address: 5281, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_6_soh, label: BMS 1 Module 6 SoH, table: input, address: 5282, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_6_volt, label: BMS 1 Module 6 Volt, table: input, address: 5283, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_6_combined_current, label: BMS 1 Module 6 Combined Current, table: input, address: 5284, type: u16, unit: A, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_6_combined_power, label: BMS 1 Module 6 Combined Power, table: input, address: 5285, type: u16, unit: W, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_6_toe, label: BMS 1 Module 6 Total Output Energy, table: input, address: 5287, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_6_max_cell_temp, label: BMS 1 Module 6 Max Cell Temp, table: input, address: 5290, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_6_min_cell_temp, label: BMS 1 Module 6 Min Cell Temp, table: input, address: 5291, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_6_warning_text, label: BMS 1 Module 6 Warning Text, table: input, address: 5298, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_module_6_charge_cycles, label: BMS 1 Module 6 Charge Cycles, table: input, address: 5308, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_1_status, label: BMS 2 Module 1 Status, table: input, address: 5320, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.register_5321, label: register_5321, table: input, address: 5321, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_1_soh, label: BMS 2 Module 1 SoH, table: input, address: 5322, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_1_volt, label: BMS 2 Module 1 Volt, table: input, address: 5323, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_1_combined_current, label: BMS 2 Module 1 Combined Current, table: input, address: 5324, type: u16, unit: A, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_1_combined_power, label: BMS 2 Module 1 Combined Power, table: input, address: 5325, type: u16, unit: W, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_1_toe, label: BMS 2 Module 1 Total Output Energy, table: input, address: 5327, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_1_max_cell_temp, label: BMS 2 Module 1 Max Cell Temp, table: input, address: 5330, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_1_min_cell_temp, label: BMS 2 Module 1 Min Cell Temp, table: input, address: 5331, type: u16, unit: °C, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_1_warning_text, label: BMS 2 Module 1 Warning Text, table: input, address: 5338, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_1_charge_cycles, label: BMS 2 Module 1 Charge Cycles, table: input, address: 5348, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_2_status, label: BMS 2 Module 2 Status, table: input, address: 5360, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.register_5361, label: register_5361, table: input, address: 5361, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_2_soh, label: BMS 2 Module 2 SoH, table: input, address: 5362, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_2_volt, label: BMS 2 Module 2 Volt, table: input, address: 5363, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_2_combined_current, label: BMS 2 Module 2 Combined Current, table: input, address: 5364, type: u16, unit: A, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_2_combined_power, label: BMS 2 Module 2 Combined Power, table: input, address: 5365, type: u16, unit: W, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_2_toe, label: BMS 2 Module 2 Total Output Energy, table: input, address: 5367, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_2_warning_text, label: BMS 2 Module 2 Warning Text, table: input, address: 5378, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_2_charge_cycles, label: BMS 2 Module 2 Charge Cycles, table: input, address: 5388, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_3_status, label: BMS 2 Module 3 Status, table: input, address: 5400, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.register_5401, label: register_5401, table: input, address: 5401, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_3_soh, label: BMS 2 Module 3 SoH, table: input, address: 5402, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_3_volt, label: BMS 2 Module 3 Volt, table: input, address: 5403, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_3_combined_current, label: BMS 2 Module 3 Combined Current, table: input, address: 5404, type: u16, unit: A, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_3_combined_power, label: BMS 2 Module 3 Combined Power, table: input, address: 5405, type: u16, unit: W, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_3_toe, label: BMS 2 Module 3 Total Output Energy, table: input, address: 5407, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_3_warning_text, label: BMS 2 Module 3 Warning Text, table: input, address: 5418, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_3_charge_cycles, label: BMS 2 Module 3 Charge Cycles, table: input, address: 5428, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_4_status, label: BMS 2 Module 4 Status, table: input, address: 5440, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.register_5441, label: register_5441, table: input, address: 5441, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_4_soh, label: BMS 2 Module 4 SoH, table: input, address: 5442, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_4_volt, label: BMS 2 Module 4 Volt, table: input, address: 5443, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_4_combined_current, label: BMS 2 Module 4 Combined Current, table: input, address: 5444, type: u16, unit: A, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_4_combined_power, label: BMS 2 Module 4 Combined Power, table: input, address: 5445, type: u16, unit: W, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_4_toe, label: BMS 2 Module 4 Total Output Energy, table: input, address: 5447, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_4_warning_text, label: BMS 2 Module 4 Warning Text, table: input, address: 5458, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_4_charge_cycles, label: BMS 2 Module 4 Charge Cycles, table: input, address: 5468, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_5_status, label: BMS 2 Module 5 Status, table: input, address: 5480, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.register_5481, label: register_5481, table: input, address: 5481, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_5_soh, label: BMS 2 Module 5 SoH, table: input, address: 5482, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_5_volt, label: BMS 2 Module 5 Volt, table: input, address: 5483, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_5_combined_current, label: BMS 2 Module 5 Combined Current, table: input, address: 5484, type: u16, unit: A, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_5_combined_power, label: BMS 2 Module 5 Combined Power, table: input, address: 5485, type: u16, unit: W, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_5_toe, label: BMS 2 Module 5 Total Output Energy, table: input, address: 5487, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_5_warning_text, label: BMS 2 Module 5 Warning Text, table: input, address: 5498, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_5_charge_cycles, label: BMS 2 Module 5 Charge Cycles, table: input, address: 5508, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_6_status, label: BMS 2 Module 6 Status, table: input, address: 5520, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.register_5521, label: register_5521, table: input, address: 5521, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_6_soh, label: BMS 2 Module 6 SoH, table: input, address: 5522, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_6_volt, label: BMS 2 Module 6 Volt, table: input, address: 5523, type: u16, unit: V, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_6_combined_current, label: BMS 2 Module 6 Combined Current, table: input, address: 5524, type: u16, unit: A, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_6_combined_power, label: BMS 2 Module 6 Combined Power, table: input, address: 5525, type: u16, unit: W, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_6_toe, label: BMS 2 Module 6 Total Output Energy, table: input, address: 5527, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_6_warning_text, label: BMS 2 Module 6 Warning Text, table: input, address: 5538, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_module_6_charge_cycles, label: BMS 2 Module 6 Charge Cycles, table: input, address: 5548, type: u16, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_toe, label: BMS 1 Total Output Energy, table: input, address: 5769, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Not for serial numbers starting with TSS., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_soc, label: BMS 1 SoC, table: input, address: 5777, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Not for serial numbers starting with TSS., verified: false, sources: [solax-modbus]}
  - {key: x.bms_1_soh, label: BMS 1 SoH, table: input, address: 5778, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], note: Not for serial numbers starting with TSS., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_toe, label: BMS 2 Total Output Energy, table: input, address: 5869, type: u16, unit: kWh, scale: 0.1, models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_soc, label: BMS 2 SoC, table: input, address: 5877, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_soh, label: BMS 2 SoH, table: input, address: 5878, type: u16, unit: '%', models: [gen4_x1_hybrid_mppt3, gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input, gen4_x3_hybrid_mppt3_apx_bms_input, gen4_x3_hybrid_mppt10, gen4_x1_hybrid, gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_soh_31218, label: Battery SOH, table: input, address: 31218, type: u16, unit: '%', models: [gen3_x1_hybrid, gen3_x1_ac, gen3_x1_pv, gen3_x3_hybrid], verified: false, sources: [solax-modbus]}

derived:
  - {key: battery_power, label: Battery power (discharge − charge), unit: W, positive: discharge, sum: [{key: x.battery_discharge_power}, {key: x.battery_charge_power, factor: -1}], models: [spa, storage, tl_x], note: Separate unsigned charge and discharge registers in the document.}
  - {key: grid_power, label: Grid power (to grid − to user), unit: W, positive: export, sum: [{key: x.export_power}, {key: x.import_power, factor: -1}], models: [spa, storage, tl_x], note: Assumes "to user" is the import from the grid; needs the meter or CT., verified: false}

enums:
  on_off: {'0': Inverter off, '1': Inverter on, '2': BDC off, '3': BDC on}
  baud_rate: {'0': 9600 bps, '1': 38400 bps}
  enable: {'0': Disabled, '1': Enabled}
  export_limit_mode: {'0': Export limit off, '1': Export limit via RS485, '2': Export limit via RS232, '3': Export limit via CT}
  inverter_status: {'0': Waiting, '1': Normal, '3': Fault}
  tlx_status: {'0': Standby, '1': On-grid, '2': Off-grid, '3': Fault, '4': Flashing}
  work_mode: {'0': Waiting, '1': Self-test, '2': Reserved, '3': System fault, '4': Flashing, '5': PV and battery online, '6': Battery online, '7': PV offline mode, '8': Battery offline mode, '9': Normal (state 9)}
  derating_mode: {'0': No derating, '1': PV, '3': Grid voltage, '4': Grid frequency, '5': Boost temperature, '6': Inverter temperature, '7': Control, '9': Over back by time}
  derating_mode_tlx: {'0': No derating, '1': Bus voltage high, '2': Aging fixed power, '3': Grid voltage high, '4': Over-frequency, '5': Single DC source mode, '6': Inverter module over-temperature, '7': User output limit, '8': Load speed process, '9': Over back by time, '10': Internal environment over-temperature, '11': External environment over-temperature, '12': Wire impedance, '13': Parallel inverter export limit, '14': Single inverter export limit, '15': Load first mode, '16': CT installation issue, '17': Zero current mode, '18': Boost module over-temperature, '19': Zero power mode, '20': Under-frequency increase, '21': Bus bar current limit}
  battery_derating_mode: {'0': 'Normal, unrestricted', '1': System fault, '2': System warning, '3': Maximum battery charge current (charging), '4': Battery high temperature (charging), '6': SOC setting limit (charging), '7': Battery low temperature (charging), '8': High bus voltage (charging), '9': Fully charged (charging), '11': 'System warning, no charging', '12': User charge current setting (charging), '13': BMS charge current limit (charging), '17': Maximum battery current limit (discharge), '18': Battery discharge enable (discharge), '19': High bus voltage (discharge), '20': High temperature (discharge), '21': 'System warning, no discharge', '22': User discharge current setting (discharge), '23': BMS discharge current limit (discharge)}
  fault_code: {'24': Auto test failed, '25': No AC connection, '26': PV isolation low, '27': Residual current high, '28': Output DC current high, '29': PV voltage high, '30': AC voltage out of range, '31': AC frequency out of range, '32': Module hot}
  priority: {'0': Load first, '1': Battery first, '2': Grid first}
  battery_type: {'0': Lead-acid, '1': Lithium}
  battery_type_tlx: {'0': Lithium, '1': Lead-acid, '2': Other}
  bdc_connect: {'0': No BDC connected, '1': BDC1 connected, '2': BDC2 connected, '3': BDC1 and BDC2 connected}
  bdc_status: {'0': Standby, '1': Normal, '2': Fault, '3': Flashing}
  bdc_mode: {'0': No charge or discharge, '1': Charging, '2': Discharging}
  bms_status: {'0': Dormant, '1': Charging, '2': Discharging, '3': Idle, '4': Standby, '5': Soft start, '6': Fault, '7': Updating}
  vpp_status: {'0': Disabled, '1': Enabled}
  vpp_remote_control: {'0': Disabled, '1': Enabled}
  vpp_allow_ac_charging: {'0': Disabled, '1': Enabled}
  language: {'0': Italiano, '1': English, '2': Deutsch, '3': Espanol, '4': Francais, '5': Hanyu, '6': Polski, '7': Portugues, '8': Magyar}
  bms_type: {'0': 'ARO ARK?', '1': LG ver 3, '2': APX HV, '4': LG ver 4}
  battery_first_time_4: {'0': Disabled, '1': Enabled}
  battery_first_time_5: {'0': Disabled, '1': Enabled}
  battery_first_time_6: {'0': Disabled, '1': Enabled}
  grid_first_time_4: {'0': Disabled, '1': Enabled}
  grid_first_time_5: {'0': Disabled, '1': Enabled}
  grid_first_time_6: {'0': Disabled, '1': Enabled}
  solax_modbus_battery_type: {'0': Lithium, '1': Lead Acid, '2': Other}
  eps_set_voltage: {'0': '230', '1': '208', '2': '240'}
  eps_set_frequency: {'0': '50', '1': '60'}
  grid_first_time_1: {'0': Disabled, '1': Enabled}
  grid_first_time_2: {'0': Disabled, '1': Enabled}
  grid_first_time_3: {'0': Disabled, '1': Enabled}
  battery_first_charge_from_grid: {'0': Disabled, '1': Enabled}
  battery_first_time_1: {'0': Disabled, '1': Enabled}
  battery_first_time_2: {'0': Disabled, '1': Enabled}
  battery_first_time_3: {'0': Disabled, '1': Enabled}
  load_first_time_1: {'0': Disabled, '1': Enabled}
  load_first_time_2: {'0': Disabled, '1': Enabled}
  load_first_time_3: {'0': Disabled, '1': Enabled}
  charger_switch: {'0': Disabled, '1': Enabled}
  eps_switch: {'0': Disabled, '1': Enabled}
  state_power: {'0': Battery First, '1': Solar First, '2': Grid First}
  state_charge: {'0': Solar First, '1': Solar and Grid, '2': Solar Only}
  ac_input_mode: {'0': APL, '1': UPS, '2': Gen}
  output_voltage_type: {'0': '208', '1': '230', '2': '240', '3': '220', '4': '100', '5': '110', '6': '120'}
  output_frequency_type: {'0': '50', '1': '60'}
  overload_restart: {'0': 'Yes', '1': 'No', '2': Switch to UTI}
  overtemperature_restart: {'0': 'Yes', '1': 'No'}
  run_mode: {'0': Waiting, '1': Normal Mode, '2': '?', '3': Permanent Fault Mode}
  solax_modbus_priority: {'0': Load First, '1': Battery First, '2': Grid First}
  battery_type_3: {'0': Lead-Acid, '1': Lithium}
  run_mode_2: {'0': Waiting, '1': Self Test, '2': '2, ?', '3': Permanent Fault Mode, '4': Update Mode, '5': PV Bat Online, '6': Bat Online, '7': '7, ?', '8': Normal Mode, '9': Bypass}
  work_mode_priority: {'0': Load First, '1': Battery First, '2': Grid First}
  backup_status: {'0': Backup Offgrid, '1': Backup Ongrid, '2': Backup Generator}
  peak_shaving_enable: {'0': Disabled, '1': Enabled}
  reserved_soc_peak_shaving_enable: {'0': Disabled, '1': Enabled}
  bmss_connceted: {'0': No BMS Connected, '1': BMS 1 Connected, '2': BMS 2 Connected, '3': BMS 1 & 2 Connected}
  bms_1_status: {'0': Dormancy, '1': Charging, '2': Discharging, '3': Free, '4': Standby, '5': Soft start, '6': Fault, '7': Updating}
  bms_2_status: {'0': Dormancy, '1': Charging, '2': Discharging, '3': Free, '4': Standby, '5': Soft start, '6': Fault, '7': Updating}
  constant_power_ok: {'0': Not OK, '1': OK}
  battery_over_charge: {'0': Not Over Charge, '1': Over Charge}

flags:
  standby_flags: {'0': Turned off by command, '1': PV low, '2': AC voltage / frequency out of range}
  fault_word0: {'0': Master force inverter fault, '1': Master force SP fault, '2': Bus voltage high (TZ), '3': Bus voltage high (ISR), '8': Grid zero-crossing fault, '11': GFCI high, '12': Grid R voltage fault, '13': Grid S voltage fault, '14': Grid T voltage fault, '15': Grid frequency fault}
  fault_word1: {'0': Relay fault, '1': GFCI damage, '2': Grid R voltage low, '3': Grid R voltage high, '4': Grid S voltage low, '5': Grid S voltage high, '6': Grid T voltage low, '7': Grid T voltage high, '8': Inverter overcurrent (ISR), '9': Inverter overcurrent (TZ), '10': DCI high, '12': Inverter R overcurrent (RMS), '13': Inverter S overcurrent (RMS), '14': Inverter T overcurrent (RMS), '15': No utility}
  fault_word2: {'0': Grid frequency low, '1': Grid frequency high, '2': Grid voltage unbalance, '3': AC PLL fault, '4': Overload, '8': EPS line R voltage lost, '9': EPS line S voltage lost, '10': EPS line T voltage lost}
  fault_word3: {'0': Battery terminals reversed, '1': Battery terminal open (BMS battery open), '2': Battery voltage low, '3': Battery voltage high}
  fault_word4: {'5': PV1 voltage low warning, '6': PV2 voltage low warning}
  fault_word5: {'0': N/E detection fault, '1': PV isolation fault, '3': Bus voltage high (ISR), '4': Bus sample fault, '5': UHCT fault, '6': A communication fault, '7': B communication fault, '8': Bus voltage high (TZ), '9': Auto test fault, '10': DCI high, '11': NTC open, '13': Buck-boost heat sink over-temperature, '14': Buck-boost overcurrent (ISR), '15': Buck-boost overcurrent (TZ)}
  fault_word6: {'0': PV1 voltage high, '1': PV2 voltage high, '2': Boost heat sink over-temperature, '3': Inverter heat sink over-temperature, '8': Boost driver 1 warning, '9': Boost driver 2 warning, '10': Warning 104, '11': PV1 short circuit, '12': PV2 short circuit, '13': Meter communication lost, '14': Pairing timeout, '15': CT L/N reversed}
  fault_word7: {'0': BMS communication fault, '1': BMS error, '2': Battery reversed, '3': Battery NTC open, '4': Soft start timeout, '5': Battery voltage low, '6': Battery temperature out of range, '7': Battery output overload}

problems:
  - {when: {key: state, equals: 3}, kind: fault, text: Inverter fault (status 3)}
  - {when: {key: state, equals: 2}, kind: backup_mode, text: Off-grid operation (status 2)}
  - {when: {key: error_code, not: 0}, kind: fault, text: 'Fault code {value}'}
  - {when: {key: x.warning_code, not: 0}, kind: warning, text: 'Warning code {value}'}
  - {when: {key: x.system_work_mode, equals: 3}, kind: fault, text: Storage system fault (work mode 3)}
  - {when: {key: x.fault_word0, not: 0}, kind: warning, text: 'System fault word 0: 0x{value:X}'}
  - {when: {key: x.fault_word1, not: 0}, kind: warning, text: 'System fault word 1: 0x{value:X}'}
  - {when: {key: x.fault_word2, not: 0}, kind: warning, text: 'System fault word 2: 0x{value:X}'}
  - {when: {key: x.fault_word3, not: 0}, kind: warning, text: 'System fault word 3 (battery side): 0x{value:X}'}
  - {when: {key: x.fault_word5, not: 0}, kind: warning, text: 'System fault word 5: 0x{value:X}'}
  - {when: {key: x.fault_word6, not: 0}, kind: warning, text: 'System fault word 6: 0x{value:X}'}
  - {when: {key: x.fault_word7, not: 0}, kind: warning, text: 'System fault word 7 (battery / BMS): 0x{value:X}'}
  - {when: {key: x.fault_word1, bit: 15}, kind: mains_lost, text: 'No utility (fault word 1, bit 15)'}
  - {when: {key: x.bdc_status, equals: 2}, kind: fault, text: Battery converter (BDC) fault}
  - {when: {key: x.bdc_fault_code, not: 0}, kind: fault, text: 'Battery converter fault code {value}'}
  - {when: {key: x.bdc_warning_code, not: 0}, kind: warning, text: 'Battery converter warning code {value}'}
  - {when: {key: x.bms_status, equals: 6}, kind: fault, text: Battery (BMS) fault}

notes:
- 'Families and register groups (from the document''s scope): MIN TL-X / TL-XH / TL-XH US and MOD TL3-XH read input 3000–3249
  and holding 0–124 / 3000+; TL3-X (MAX, MID, MAC), MAX 1500V / MAX-X LV and WIT TL3 read input 0–124 (and 125–249, not taken
  here); SPH / MIX storage read input 0–124 and 1000–1124; SPA reads input 1000–1124 and 2000–2124 (no input 0–124). The models
  are told apart by which input group answers (3000, then 2000, then 1000, then 0); this order is derived from the scope table,
  not stated by the document, and not checked on a device.'
- The document gives no DTC table for current products (holding 43; the V1.13 table only covers the old numbering), so the
  models are not matched by DTC. The VPP DTC table (holding 30000) is in growatt-tl-x / growatt-sph.
- 'Protocol: Modbus RTU on RS485, 9600 bps by default (38400 selectable in holding 22), 8 data bits, no parity, 1 stop bit;
  unit id 1–254 (holding 30, default 1). At most 125 registers per read; wait at least 850 ms between requests (1 s suggested).
  A read that crosses a group boundary (0–124, 125–249, …, 1000–1124, 1125–1249, 2000–2124, 3000–3124, 3125–3249, …) is answered
  with exception 2. Addresses are the register numbers of the tables, sent as they are (0-based; no 3xxxx/4xxxx offset).'
- 32-bit values are two registers, high word first (the tables list "H" before "L"). The document calls every register an
  unsigned 16-bit integer and gives no signs; temperatures, reactive power and battery current are read as signed here (unverified).
- 'No register is a signed grid or battery power: the document gives separate "to user" (from the grid) and "to grid" powers,
  and separate charge and discharge powers; grid_power and battery_power are derived from them.'
- 'Codes and fault bits: the fault-code table for input 105 and the hybrid system fault words (input 1001–1008) come from
  V1.13; V1.24 and V1.39 refer to them without repeating them. V1.39 changed input 106–111 (V1.13 had fault and warning bit
  codes there); the V1.39 meaning is used. The TL-X fault and warning codes (3105–3108) have no table.'
- Older editions (V1.20) have input 3019–3022 (system output power, reactive power), 3083 (PV energy today), 3121–3124 (self-use
  power, system energy today), 3137 (system energy total) and 3165 (battery derating mode) as reserved, and end the TL-X BMS
  block at 3229 (no 3230 / 3231 cell voltages).
- 'Left out: grid-code / protection settings (holding 52–117, 125+), time-of-use tables (holding 1017–1119, 3038–3059), PID
  and PV9–16 data (input 125–249, 875–999), SPA extra-inverter registers, APX battery (holding 5400+, input 5080+), backup
  box (input 3250+), business storage (holding 875–999, input 8000+), and the meter data read with function code 0x20.'
- Models gen4_x1_hybrid_mppt4, gen4_x3_hybrid, gen4_x3_hybrid_mppt3, gen3_x1_hybrid, spf_x1_hybrid, gen3_x1_ac, gen4_x1_pv,
  gen4_x1_pv_mppt3, gen2_x3_pv, gen3_x1_pv, gen_x1_pv, gen_x3_pv, gen2_x3_pv_mppt4, gen3_x3_hybrid come from projects and
  are listed after a model without a match, so detection never reaches them; their points apply only when a reader selects
  such a model by hand.
- Identification as solax-modbus recognises the device (not checked against a document).
- 'Left out: PV Input Mode (holding 7, u16) from solax-modbus overlaps x.normal_power from the documents.'
- 'Left out: firmware_control_version_number (holding 14, u16) from solax-modbus overlaps x.control_firmware from the documents.'
- 'Left out: Max AC Charge Current (holding 38, u16) from solax-modbus overlaps x.manufacturer from the documents.'
- 'Left out: Battery Type (holding 39, u16) from solax-modbus overlaps x.manufacturer from the documents.'
- 'Model detection: the identifier at holding registers 3001, 209, 23 (tried in turn) is compared with a table of serial prefixes;
  if none fits, register 9 (firmware) is compared with a table of firmware prefixes, then with the serial prefixes. Model
  matches only use the first serial register.'
- 'Models without a match can''t be picked by a single serial prefix; their names list the prefixes the project maps to them
  ("some": only some of those serials, the project also looks at other data).'
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
