# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Growatt VPP communication protocol (V2.03, 2025-09-01); V2.01 also listed.
# Only the VPP register map (holding 30000+, input 31000+); the older 0–124 / 3000+ maps of these inverters stay
# with the projects.

modbusspec: 0
id: growatt-tl-x
manufacturer: Growatt
name: MIN / MIC / MOD / MID inverters, VPP protocol
kind: inverter

sources:
- title: GROWATT VPP Communication Protocol of Inverter (GI-BK-E060)
  version: V2.03 (2025-09-01)
  url: https://github.com/0xAHA/Growatt_ModbusTCP/blob/42f01bc346245197787b2976f6a9d2f4558bc503/Protocols/VPP_Protocol_V2.03.pdf
  sha256: 928f398c0889b7afa58763acf849a35f329645a725f1e6cd4ce2afb4284218b3
- title: GROWATT VPP Communication Protocol of Inverter (GI-BK-E060, spreadsheet)
  version: V2.03
  url: https://github.com/0xAHA/Growatt_ModbusTCP/blob/42f01bc346245197787b2976f6a9d2f4558bc503/Protocols/GI-BK-E060_GROWATT.VPP.COMMUNICATION.PROTOCOL.OF.INVERTER_V2.03.xlsx
  sha256: 891d8ebead7822559d2ecbb73b6aa69ada727e607247125995bf4926cc18ad04
- title: GROWATT VPP Communication Protocol of Inverter
  version: V2.01 (2024-09-20)
  url: https://en.growatt.com/upload/file/Growatt_VPP_Protocol_V2.01.pdf
  sha256: 658ad46263038be1fa881f87249bf122af60d8c76ac15ccbdd48187819b81c9c
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/growatt-hybrid-tlxh.yaml, templates/definition/meter/growatt-min-tlxe.yaml
- id: growatt-modbus
  title: homeassistant-growatt-modbus (Home Assistant integration)
  url: https://github.com/jacobbjerregaard/homeassistant-growatt-modbus
  license: Apache-2.0
  commit: 30914b3e6687713ab041ccbd5638c2bd45a396a5
  path: custom_components/growatt_modbus/api/device_type/inverter_120.py, custom_components/growatt_modbus/api/device_type/storage_120.py,
    custom_components/growatt_modbus/api/device_type/time_slots.py
- id: growatt-modbustcp
  title: Growatt_ModbusTCP (Home Assistant integration)
  url: https://github.com/0xAHA/Growatt_ModbusTCP
  license: MIT
  commit: 42f01bc346245197787b2976f6a9d2f4558bc503
  path: custom_components/growatt_modbus/profiles
- id: modbus-local-gateway
  title: modbus_local_gateway (Home Assistant integration)
  url: https://github.com/timlaing/modbus_local_gateway
  license: MIT
  commit: e770d6c91220d98b8f0be22b103fdb607c3c67f4
  path: custom_components/modbus_local_gateway/device_configs/MIC-2500TL-X.yaml, custom_components/modbus_local_gateway/device_configs/MIN-6000TL-XH.yaml,
    custom_components/modbus_local_gateway/device_configs/MOD-10KTL3-XH.yaml, custom_components/modbus_local_gateway/device_configs/MOD-6000TL-X.yaml
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/growatt/growatt

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  - tcp
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 50

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 30001
    type: str
    length: 15
  checks:
  - table: holding
    address: 30000
    type: u16
    in:
    - 5000
    - 5001
    - 5002
    - 5003
    - 5100
    - 5200
    - 5201
    - 5400
    - 5401
    - 5500
    - 5501
    - 5502

models:
  - {id: growatt_modbustcp_tl_xh_3000_10000_v201, name: MIN 2500-6000TL-XH/XH2/XHE/XA (DTC 5100), match: {table: holding, address: 30000, type: u16, equals: 5100}}
  - {id: growatt_modbustcp_min_3000_6000tl_x_v201, name: MIC/MIN 2500-6000TL-X/X2 (DTC 5200), match: {table: holding, address: 30000, type: u16, equals: 5200}}
  - {id: growatt_modbustcp_min_7000_10000tl_x_v201, name: MIN 7000-10000TL-X/X2 (DTC 5201), match: {table: holding, address: 30000, type: u16, equals: 5201}}
  - {id: growatt_modbustcp_mod_6000_15000tl3_xh, name: MOD-XH / MID-XH (DTC 5400) and MOD / MID-HU (DTC 5401), match: {table: holding, address: 30000, type: u16, in: [5400, 5401]}}
  - {id: mod_mid_mac_x, name: MOD/MID/MAC-X (DTC 5001–5003), match: {table: holding, address: 30000, type: u16, in: [5001, 5002, 5003]}}
  - {id: max_x, name: 'MAX (DTC 5000, 5500–5502)', match: {table: holding, address: 30000, type: u16, in: [5000, 5500, 5501, 5502]}}
  - {id: growatt_modbustcp_mid_15000_25000tl3_x_v201, name: MID-TL3-X (VPP V2.01; DTC not in the document)}
  - {id: growatt_modbustcp_min_tl_xh_3000_10000_v201, name: MIN TL-XH 3000-10000 (VPP V2.01; DTC not in the document)}
  - {id: growatt_modbustcp_min_tl_xh2_3000_10000_v201, name: MIN TL-XH2 3000-10000 (VPP V2.01; DTC not in the document)}
  - {id: growatt_modbustcp_tl_xh_us_3000_10000_v201, name: TL-XH US 3000-10000 (VPP V2.01; DTC not in the document)}
  - {id: growatt_modbus_inverter_120, name: Inverter (protocol v1.20 / v1.24 inverter range)}
  - {id: growatt_modbus_hybrid_120, name: Hybrid (inverter range plus storage range from 3000)}
  - {id: growatt_modbus_storage_120, name: Storage (storage range from 3000 only)}
  - {id: growatt_modbustcp_mic_2500_6000tl_x_min_range, name: MIC 1000-6000TL-X (MIN range)}
  - {id: growatt_modbustcp_min_3000_6000tl_x, name: MIN Series 3-6kW}
  - {id: growatt_modbustcp_min_7000_10000tl_x, name: MIN Series 7-10kW}
  - {id: growatt_modbustcp_min_series_base_range, name: MIN Series Base Range (0-124)}
  - {id: growatt_modbustcp_mid_15000_25000tl3_x, name: MID-TL3-X Series}
  - {id: growatt_modbustcp_mod_6000_15000tl3_x, name: MOD TL3-X Series (Grid-Tied)}
  - {id: growatt_modbustcp_tl_xh_3000_10000, name: TL-XH 3000-10000}
  - {id: growatt_modbustcp_tl_xh_us_3000_10000, name: TL-XH US 3000-10000}
  - {id: modbus_local_gateway_min_tl_xh, name: MIN 6000TL-XH}
  - {id: modbus_local_gateway_mod_tl3_xh, name: MOD 10KTL3-XH}
  - {id: modbus_local_gateway_mod_tl3_x, name: MOD 6000TL-X}
  - {id: openwb_tlx, name: tlx}
  - {id: openwb_vpp, name: vpp}

points:
  # Basic parameters (holding 30000–30099)
  - {key: x.dtc_code, label: Equipment type (DTC), table: holding, address: 30000, type: u16, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: serial, label: SN, table: holding, address: 30001, type: str, length: 15, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: 'The table gives 15 UINT16 registers and no encoding. Taken as ASCII, two characters per register; a reader may also accept one character per register (all high bytes 0).', verified: false}
  - {key: x.rated_power, label: Rated power (Pn), table: holding, address: 30016, type: u32, unit: W, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.max_active_power, label: Maximum active power (Pmax), table: holding, address: 30018, type: u32, unit: W, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.max_reactive_power_fed_in, label: Maximum reactive power (Qmax fed into the grid), table: holding, address: 30020, type: u32, unit: var, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.max_reactive_power_absorbed, label: Maximum reactive power (Qmax absorption grid), table: holding, address: 30022, type: u32, unit: var, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.max_apparent_power, label: Maximum apparent power (Smax), table: holding, address: 30024, type: u32, unit: VA, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.bdc_rated_power, label: Rated charging and discharging power of BDC, table: holding, address: 30026, type: u32, unit: W, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.pv_max_power, label: PV input maximum power, table: holding, address: 30028, type: u32, unit: W, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.battery_type, label: Battery type, table: holding, address: 30030, type: u16, enum: battery_type, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: UINT8 in the low byte.}

  # Version information (30060–30082): two ASCII registers (name), then version digits
  - {key: firmware, label: Machine model (inverter version name), table: holding, address: 30060, type: str, length: 2, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: 'Two characters per register assumed (e.g. TL, AA); the version digits follow in 30062–30064.', verified: false}
  - {key: x.firmware_num1, label: Inverter version num 1, table: holding, address: 30062, type: u16, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.firmware_num2, label: Inverter version num 2, table: holding, address: 30063, type: u16, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.firmware_num3, label: Inverter version num 3, table: holding, address: 30064, type: u16, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.m3_version_name, label: M3 version name, table: holding, address: 30065, type: str, length: 2, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: Two characters per register assumed., verified: false}
  - {key: x.m3_version_num, label: M3 version num 1, table: holding, address: 30067, type: u16, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.battery_version_name, label: Energy storage battery machine model, table: holding, address: 30068, type: str, length: 2, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: Two characters per register assumed., verified: false}
  - {key: x.battery_version_num, label: Energy storage battery version num 1, table: holding, address: 30070, type: u16, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.dsp2_version_name, label: DSP2 software version name, table: holding, address: 30071, type: str, length: 2, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: Two characters per register assumed., verified: false}
  - {key: x.dsp2_version_num, label: DSP2 version num 1, table: holding, address: 30073, type: u16, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.bcu_version_name, label: BCU software version name, table: holding, address: 30074, type: str, length: 2, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: Two characters per register assumed., verified: false}
  - {key: x.bcu_version_num, label: BCU version num 1, table: holding, address: 30076, type: u16, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.battery_m3_version_name, label: Battery M3 software version name, table: holding, address: 30077, type: str, length: 2, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: Two characters per register assumed., verified: false}
  - {key: x.battery_m3_version_num, label: Battery M3 version num 1, table: holding, address: 30079, type: u16, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.meter_version_name, label: Meter machine model, table: holding, address: 30080, type: str, length: 2, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: Two characters per register assumed., verified: false}
  - {key: x.meter_version_num, label: Meter version num 1, table: holding, address: 30082, type: u16, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.protocol_version, label: VPP protocol version, table: holding, address: 30099, type: u16, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: '200 = V2.00, 201 = V2.01 and so on. The table gives 15 registers here; only the first carries the version.'}

  # System order control (30100–30149)
  - {key: x.control_authority, label: Control authority, table: holding, address: 30100, type: u16, enum: enable, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], writable: true, persistent: true, poll: slow}
  - {key: x.remote_onoff, label: On off command, table: holding, address: 30101, type: u16, enum: on_off, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], writable: true, persistent: false, poll: slow}
  - {key: x.country, label: Country / region number, table: holding, address: 30102, type: u16, enum: country, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.modbus_address, label: Mailing address, table: holding, address: 30112, type: u16, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: 'The unit id, 1–255; read-only over Modbus.'}
  - {key: x.baud_rate, label: Communication baud rate, table: holding, address: 30113, type: u16, enum: baud_rate, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}

  # Working status (input 31000–31009)
  - {key: state, label: Working state of energy storage machine, table: input, address: 31000, type: u16, enum: work_state, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery_state, label: Battery working status, table: input, address: 31001, type: u16, enum: battery_state, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.priority, label: Priority of work, table: input, address: 31002, type: u16, enum: priority, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: error_code, label: Fault code, table: input, address: 31005, type: u16, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: 'Table 3-3 is empty in V2.01 and V2.03 ("reference product fault list"), so codes have no text here.'}
  - {key: x.fault_subcode, label: Fault sub code, table: input, address: 31006, type: u16, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.alarm_code, label: Alarm code, table: input, address: 31007, type: u16, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: Table 3-4 is empty in V2.01 and V2.03.}
  - {key: x.alarm_subcode, label: Alarm sub code, table: input, address: 31008, type: u16, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}

  # PV (31010–31099): voltage and current per input, 16 inputs, then the total
  - {key: x.pv1_voltage, label: PV1 voltage, table: input, address: 31010, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: pv1_voltage_vpp}, {sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201], label: pv1_voltage}]}
  - {key: x.pv1_current, label: PV1 current, table: input, address: 31011, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: pv1_current_vpp}, {sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201], label: pv1_current}]}
  - {key: x.pv2_voltage, label: PV2 voltage, table: input, address: 31012, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: u32, unit: W, word_order: big, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: pv1_power_vpp}, {sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201], label: pv2_voltage}]}
  - {key: x.pv2_current, label: PV2 current, table: input, address: 31013, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201], label: pv2_current}]}
  - {key: x.pv3_voltage, label: PV3 voltage, table: input, address: 31014, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: 'The table prints INT32 0.1W with one register, an evident slip; read as INT16 0.1 V like the other inputs.', conflicts: [{sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: pv2_voltage_vpp}, {sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201], label: pv3_voltage}], verified: false}
  - {key: x.pv3_current, label: PV3 current, table: input, address: 31015, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: pv2_current_vpp}, {sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201], label: pv3_current}]}
  - {key: x.pv4_voltage, label: PV4 voltage, table: input, address: 31016, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: u32, unit: W, word_order: big, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: pv2_power_vpp}]}
  - {key: x.pv4_current, label: PV4 current, table: input, address: 31017, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv5_voltage, label: PV5 voltage, table: input, address: 31018, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: u32, unit: W, word_order: big, models: [growatt_modbustcp_min_3000_6000tl_x_v201], label: pv_total_power_vpp}, {sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: pv3_voltage_vpp}]}
  - {key: x.pv5_current, label: PV5 current, table: input, address: 31019, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: pv3_current_vpp}]}
  - {key: x.pv6_voltage, label: PV6 voltage, table: input, address: 31020, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: u32, unit: W, word_order: big, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: pv3_power_vpp}]}
  - {key: x.pv6_current, label: PV6 current, table: input, address: 31021, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv7_voltage, label: PV7 voltage, table: input, address: 31022, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: u32, unit: W, word_order: big, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: pv_total_power_vpp}]}
  - {key: x.pv7_current, label: PV7 current, table: input, address: 31023, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv8_voltage, label: PV8 voltage, table: input, address: 31024, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv8_current, label: PV8 current, table: input, address: 31025, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv9_voltage, label: PV9 voltage, table: input, address: 31026, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv9_current, label: PV9 current, table: input, address: 31027, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv10_voltage, label: PV10 voltage, table: input, address: 31028, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv10_current, label: PV10 current, table: input, address: 31029, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv11_voltage, label: PV11 voltage, table: input, address: 31030, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv11_current, label: PV11 current, table: input, address: 31031, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv12_voltage, label: PV12 voltage, table: input, address: 31032, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv12_current, label: PV12 current, table: input, address: 31033, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv13_voltage, label: PV13 voltage, table: input, address: 31034, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv13_current, label: PV13 current, table: input, address: 31035, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv14_voltage, label: PV14 voltage, table: input, address: 31036, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv14_current, label: PV14 current, table: input, address: 31037, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv15_voltage, label: PV15 voltage, table: input, address: 31038, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv15_current, label: PV15 current, table: input, address: 31039, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv16_voltage, label: PV16 voltage, table: input, address: 31040, type: s16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.pv16_current, label: PV16 current, table: input, address: 31041, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: pv_power, label: PV input power, table: input, address: 31058, type: s32, unit: W, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201], label: pv_total_power}]}

  # AC (31100–31199)
  - {key: x.active_power, label: Active power, table: input, address: 31100, type: s32, unit: W, scale: 0.1, positive: export, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: 'The inverter''s AC active power: positive = export to grid, negative = import.', conflicts: [{sources: [growatt-modbustcp], type: u16, unit: V, models: [growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: ac_voltage_vpp}]}
  - {key: reactive_power, label: Reactive power, table: input, address: 31102, type: s32, unit: var, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: The table prints the unit as 0.1VA., conflicts: [{sources: [growatt-modbustcp], type: u32, unit: VA, models: [growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: ac_power_vpp}]}
  - {key: frequency, label: Grid frequency, table: input, address: 31105, type: u16, unit: Hz, scale: 0.01, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.grid_voltage_ab, label: Grid voltage / line AB voltage, table: input, address: 31106, type: u16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: 'Phase voltage when the output is L/N (single phase), otherwise the AB line voltage.', conflicts: [{sources: [growatt-modbustcp], unit: Hz, scale: 0.01, models: [growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: ac_frequency_vpp}]}
  - {key: x.line_voltage_bc, label: BC line voltage of power grid, table: input, address: 31107, type: u16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.line_voltage_ca, label: CA line voltage of power grid, table: input, address: 31108, type: u16, unit: V, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: l1_current, label: Grid current / A phase current of grid, table: input, address: 31109, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201], label: ac_current}]}
  - {key: l2_current, label: Phase B current of grid, table: input, address: 31110, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: l3_current, label: Phase C current of grid, table: input, address: 31111, type: s16, unit: A, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: grid_power, label: Meter power, table: input, address: 31112, type: s32, unit: W, scale: 0.1, positive: import, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: 'Positive = import from grid, negative = export. Needs Growatt''s meter; without one the value is presumably 0 (not stated).'}
  - {key: temperature, label: Inverter temperature, table: input, address: 31114, type: s16, unit: °C, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.grid_import_energy_today, label: Power to user daily, table: input, address: 31118, type: u32, unit: kWh, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: Taken as energy from the grid (Growatt's usual meaning of "to user"); the document doesn't explain it., verified: false}
  - {key: grid_import_energy, label: Total power to user, table: input, address: 31120, type: u32, unit: kWh, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: Taken as energy from the grid (Growatt's usual meaning of "to user"); the document doesn't explain it., verified: false}
  - {key: x.grid_export_energy_today, label: Power to grid daily, table: input, address: 31122, type: u32, unit: kWh, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: grid_export_energy, label: Total power to grid, table: input, address: 31124, type: u32, unit: kWh, scale: 0.1, models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}

  # Battery information 1 (31200–31299; BDC and BMS). Not used by DTC 5200/5201.
  - {key: battery_power, label: Charge/discharge power, table: input, address: 31200, type: s32, unit: W, scale: 0.1, positive: charge, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery_charge_energy_today, label: Daily charge of battery, table: input, address: 31202, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.battery_charge_energy_total, label: Cumulative charge of battery, table: input, address: 31204, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.battery_discharge_energy_today, label: Daily discharge capacity of battery, table: input, address: 31206, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.battery_discharge_energy_total, label: Cumulative discharge of battery, table: input, address: 31208, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.battery_max_charge_power, label: Maximum allowable charging power of battery, table: input, address: 31210, type: u32, unit: W, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery_max_discharge_power, label: Maximum allowable discharge power of battery, table: input, address: 31212, type: u32, unit: W, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: battery_voltage, label: Battery voltage, table: input, address: 31214, type: s16, unit: V, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: battery_current, label: Battery current, table: input, address: 31215, type: s32, unit: A, scale: 0.1, positive: charge, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], type: s16, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], label: battery_current_vpp}]}
  - {key: battery_soc, label: SOC, table: input, address: 31217, type: u16, unit: '%', models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: UINT8 in the low byte.}
  - {key: battery_soh, label: SOH, table: input, address: 31218, type: u16, unit: '%', models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: UINT8 in the low byte.}
  - {key: x.battery_fcc, label: Battery capacity rating (FCC), table: input, address: 31219, type: u32, unit: Ah, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: Whole Ah (no 0.1 factor in the table). Occupies 31219–31220; 31221–31222 are reserved for the remaining capacity., conflicts: [{sources: [growatt-modbustcp], scale: 0.1, models: [growatt_modbustcp_mod_6000_15000tl3_xh], label: battery_fcc}]}
  - {key: x.battery_remaining_capacity, label: 'Reserved (battery remaining capacity, RM)', table: input, address: 31221, type: u32, unit: Ah, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow, note: Reserved in V2.01 for the remaining capacity.}
  - {key: battery_temperature, label: Battery environmental temperature, table: input, address: 31223, type: s16, unit: °C, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery_cluster_sum, label: Cluster sum, table: input, address: 31225, type: u16, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.battery_module_number, label: Single cluster module number, table: input, address: 31226, type: u16, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.battery_module_rated_voltage, label: Module rated voltage, table: input, address: 31227, type: u16, unit: V, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}
  - {key: x.battery_module_rated_capacity, label: Module rated cap, table: input, address: 31228, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], poll: slow}

  # Battery information 2 (31300–31399), same layout as battery 1
  - {key: x.battery2_power, label: Battery 2 charge/discharge power, table: input, address: 31300, type: s32, unit: W, scale: 0.1, positive: charge, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_charge_energy_today, label: Battery 2 daily charge, table: input, address: 31302, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_charge_energy_total, label: Battery 2 cumulative charge, table: input, address: 31304, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_discharge_energy_today, label: Battery 2 daily discharge, table: input, address: 31306, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_discharge_energy_total, label: Battery 2 cumulative discharge, table: input, address: 31308, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_max_charge_power, label: Battery 2 maximum allowable charging power, table: input, address: 31310, type: u32, unit: W, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_max_discharge_power, label: Battery 2 maximum allowable discharge power, table: input, address: 31312, type: u32, unit: W, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_voltage, label: Battery 2 voltage, table: input, address: 31314, type: s16, unit: V, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_current, label: Battery 2 current, table: input, address: 31315, type: s32, unit: A, scale: 0.1, positive: charge, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_soc, label: Battery 2 SOC, table: input, address: 31317, type: u16, unit: '%', models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: UINT8 in the low byte.}
  - {key: x.battery2_soh, label: Battery 2 SOH, table: input, address: 31318, type: u16, unit: '%', poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: UINT8 in the low byte.}
  - {key: x.battery2_fcc, label: Battery 2 capacity rating (FCC), table: input, address: 31319, type: u32, unit: Ah, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], conflicts: [{sources: [growatt-modbustcp], scale: 0.1, models: [growatt_modbustcp_mod_6000_15000tl3_xh], label: battery2_fcc}]}
  - {key: x.battery2_temp, label: Battery 2 environmental temperature, table: input, address: 31323, type: s16, unit: °C, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_cluster_sum, label: Battery 2 cluster sum, table: input, address: 31325, type: u16, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_module_number, label: Battery 2 modules per cluster, table: input, address: 31326, type: u16, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_module_rated_voltage, label: Battery 2 module rated voltage, table: input, address: 31327, type: u16, unit: V, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery2_module_rated_capacity, label: Battery 2 module rated capacity, table: input, address: 31328, type: u16, unit: Ah, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  # Battery information 3 (31400–31499), same layout as battery 1
  - {key: x.battery3_power, label: Battery 3 charge/discharge power, table: input, address: 31400, type: s32, unit: W, scale: 0.1, positive: charge, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_charge_energy_today, label: Battery 3 daily charge, table: input, address: 31402, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_charge_energy_total, label: Battery 3 cumulative charge, table: input, address: 31404, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_discharge_energy_today, label: Battery 3 daily discharge, table: input, address: 31406, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_discharge_energy_total, label: Battery 3 cumulative discharge, table: input, address: 31408, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_max_charge_power, label: Battery 3 maximum allowable charging power, table: input, address: 31410, type: u32, unit: W, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_max_discharge_power, label: Battery 3 maximum allowable discharge power, table: input, address: 31412, type: u32, unit: W, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_voltage, label: Battery 3 voltage, table: input, address: 31414, type: s16, unit: V, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_current, label: Battery 3 current, table: input, address: 31415, type: s32, unit: A, scale: 0.1, positive: charge, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_soc, label: Battery 3 SOC, table: input, address: 31417, type: u16, unit: '%', models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: UINT8 in the low byte.}
  - {key: x.battery3_soh, label: Battery 3 SOH, table: input, address: 31418, type: u16, unit: '%', poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: UINT8 in the low byte.}
  - {key: x.battery3_fcc, label: Battery 3 capacity rating (FCC), table: input, address: 31419, type: u32, unit: Ah, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_temp, label: Battery 3 environmental temperature, table: input, address: 31423, type: s16, unit: °C, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_cluster_sum, label: Battery 3 cluster sum, table: input, address: 31425, type: u16, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_module_number, label: Battery 3 modules per cluster, table: input, address: 31426, type: u16, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_module_rated_voltage, label: Battery 3 module rated voltage, table: input, address: 31427, type: u16, unit: V, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery3_module_rated_capacity, label: Battery 3 module rated capacity, table: input, address: 31428, type: u16, unit: Ah, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  # Battery information 4 (31500–31599), same layout as battery 1
  - {key: x.battery4_power, label: Battery 4 charge/discharge power, table: input, address: 31500, type: s32, unit: W, scale: 0.1, positive: charge, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_charge_energy_today, label: Battery 4 daily charge, table: input, address: 31502, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_charge_energy_total, label: Battery 4 cumulative charge, table: input, address: 31504, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_discharge_energy_today, label: Battery 4 daily discharge, table: input, address: 31506, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_discharge_energy_total, label: Battery 4 cumulative discharge, table: input, address: 31508, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_max_charge_power, label: Battery 4 maximum allowable charging power, table: input, address: 31510, type: u32, unit: W, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_max_discharge_power, label: Battery 4 maximum allowable discharge power, table: input, address: 31512, type: u32, unit: W, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_voltage, label: Battery 4 voltage, table: input, address: 31514, type: s16, unit: V, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_current, label: Battery 4 current, table: input, address: 31515, type: s32, unit: A, scale: 0.1, positive: charge, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_soc, label: Battery 4 SOC, table: input, address: 31517, type: u16, unit: '%', models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: UINT8 in the low byte.}
  - {key: x.battery4_soh, label: Battery 4 SOH, table: input, address: 31518, type: u16, unit: '%', poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: UINT8 in the low byte.}
  - {key: x.battery4_fcc, label: Battery 4 capacity rating (FCC), table: input, address: 31519, type: u32, unit: Ah, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_temp, label: Battery 4 environmental temperature, table: input, address: 31523, type: s16, unit: °C, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_cluster_sum, label: Battery 4 cluster sum, table: input, address: 31525, type: u16, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_module_number, label: Battery 4 modules per cluster, table: input, address: 31526, type: u16, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_module_rated_voltage, label: Battery 4 module rated voltage, table: input, address: 31527, type: u16, unit: V, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.battery4_module_rated_capacity, label: Battery 4 module rated capacity, table: input, address: 31528, type: u16, unit: Ah, scale: 0.1, poll: slow, models: [growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201]}
  - {key: x.inverter_enabled, label: inverter_enabled, table: holding, address: 0, type: u16, writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.active_power_rate, label: active_power_rate, table: holding, address: 3, type: u16, unit: '%', writable: true, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.inverter_rated_power, label: Inverter Rated Power, table: holding, address: 6, type: u32, unit: VA, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.firmware, label: Firmware, table: holding, address: 9, type: str, length: 3, sources: [growatt-modbus, modbus-local-gateway], verified: false}
  - {key: x.control_firmware, label: Control Firmware, table: holding, address: 12, type: str, length: 3, sources: [growatt-modbus, modbus-local-gateway], verified: false}
  - {key: x.lcd_language, label: lcd_language, table: holding, address: 15, type: u16, writable: true, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.pv_start_voltage, label: pv_start_voltage, table: holding, address: 17, type: u16, unit: V, scale: 0.1, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.baud_rate_22, label: baud_rate, table: holding, address: 22, type: u16, enum: evcc_baud_rate, writable: true, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.serial_number, label: serial_number, table: holding, address: 23, type: str, length: 5, models: [growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.inverter_model, label: inverter_model, table: holding, address: 28, type: u32, note: 'Model code: one hexadecimal digit per model field, shown by the project as letter + digit pairs.', verified: false, sources: [growatt-modbus]}
  - {key: x.modbus_address_30, label: modbus_address, table: holding, address: 30, type: u16, writable: true, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.device_type_code, label: device_type_code, table: holding, address: 43, type: u16, bits: [8, 15], enum: device_type, note: Values above 10000 identify data loggers instead., verified: false, sources: [growatt-modbus]}
  - {key: x.grid_phases, label: grid_phases, table: holding, address: 44, type: u16, bits: [0, 7], verified: false, sources: [growatt-modbus]}
  - {key: x.mppt_trackers, label: mppt_trackers, table: holding, address: 44, type: u16, bits: [8, 15], verified: false, sources: [growatt-modbus]}
  - {key: x.sys_year, label: sys_year, table: holding, address: 45, type: u16, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_series_base_range], writable: true, sources: [growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 6, word_order: big, label: Current Time}], verified: false}
  - {key: x.sys_month, label: sys_month, table: holding, address: 46, type: u16, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_series_base_range], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.sys_day, label: sys_day, table: holding, address: 47, type: u16, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_series_base_range], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.sys_hour, label: sys_hour, table: holding, address: 48, type: u16, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_series_base_range], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.sys_min, label: sys_min, table: holding, address: 49, type: u16, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_series_base_range], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.sys_sec, label: sys_sec, table: holding, address: 50, type: u16, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_series_base_range], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.modbus_version, label: modbus_version, table: holding, address: 88, type: u16, scale: 0.01, verified: false, sources: [growatt-modbus]}
  - {key: x.export_limit_mode, label: Export Limit, table: holding, address: 122, type: u16, enum: opt_export_limit_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.export_limit_rate, label: Export Limit Power Rate, table: holding, address: 123, type: s16, unit: '%', scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, conflicts: [{sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh]}], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_number_of_modules, label: Number of battery modules, table: holding, address: 185, type: u16, verified: false, sources: [growatt-modbus]}
  - {key: x.ntognd_detect, label: ntognd_detect, table: holding, address: 235, type: u16, enum: ntognd_detect, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.nonstd_vac_enable, label: nonstd_vac_enable, table: holding, address: 236, type: u16, enum: nonstd_vac_enable, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.enable_spec_set, label: enable_spec_set, table: holding, address: 237, type: u16, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.fast_mppt_enable, label: fast_mppt_enable, table: holding, address: 238, type: u16, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.battery_global_charge_stop_soc, label: Battery Charge Stop SOC, table: holding, address: 951, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, verified: false, sources: [growatt-modbus]}
  - {key: x.battery_global_discharge_stop_soc, label: Battery Discharge Stop SOC, table: holding, address: 952, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, verified: false, sources: [growatt-modbus]}
  - {key: x.export_limit_failed_power_rate, label: export_limit_failed_power_rate, table: holding, address: 3000, type: u16, unit: '%', scale: 0.1, models: [growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.serial_number_3001, label: serial_number, table: holding, address: 3001, type: str, length: 15, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], conflicts: [{sources: [modbus-local-gateway], length: 14, label: Serial Number}], verified: false, sources: [growatt-modbus]}
  - {key: x.dry_contact_enabled, label: Dry Contact, table: holding, address: 3016, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.dry_contact_on_rate, label: dry_contact_on_rate, table: holding, address: 3017, type: u16, unit: '%', scale: 0.1, models: [growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.tl_xh_priority_mode, label: tl_xh_priority_mode, table: holding, address: 3018, type: u16, enum: tl_xh_priority_mode, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.dry_contact_off_rate, label: dry_contact_off_rate, table: holding, address: 3019, type: u16, unit: '%', scale: 0.1, models: [growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.battery_discharge_rate_when_grid_first, label: Battery Discharge Rate when Grid First, table: holding, address: 3036, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.grid_first_stop_soc, label: Off-Grid Stop Discharge SOC, table: holding, address: 3037, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_1_word1, label: tou_slot_1_word1, table: holding, address: 3038, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [evcc], type: u32, word_order: big, label: Battery mode control (write)}, {sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 1 Start Time}], verified: false}
  - {key: x.tou_slot_1_start_minute, label: tou_slot_1_start_minute, table: holding, address: 3038, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_1_start_hour, label: tou_slot_1_start_hour, table: holding, address: 3038, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_1_priority, label: tou_slot_1_priority, table: holding, address: 3038, type: u16, bits: [13, 14], enum: tou_priority, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_1_enabled, label: tou_slot_1_enabled, table: holding, address: 3038, type: u16, bits: [15, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_1_word2, label: tou_slot_1_word2, table: holding, address: 3039, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 1 End Time}], verified: false}
  - {key: x.tou_slot_1_end_minute, label: tou_slot_1_end_minute, table: holding, address: 3039, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_1_end_hour, label: tou_slot_1_end_hour, table: holding, address: 3039, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_2_word1, label: tou_slot_2_word1, table: holding, address: 3040, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 2 Start Time}], verified: false}
  - {key: x.tou_slot_2_start_minute, label: tou_slot_2_start_minute, table: holding, address: 3040, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_2_start_hour, label: tou_slot_2_start_hour, table: holding, address: 3040, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_2_priority, label: tou_slot_2_priority, table: holding, address: 3040, type: u16, bits: [13, 14], enum: tou_priority, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_2_enabled, label: tou_slot_2_enabled, table: holding, address: 3040, type: u16, bits: [15, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_2_word2, label: tou_slot_2_word2, table: holding, address: 3041, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 2 End Time}], verified: false}
  - {key: x.tou_slot_2_end_minute, label: tou_slot_2_end_minute, table: holding, address: 3041, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_2_end_hour, label: tou_slot_2_end_hour, table: holding, address: 3041, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_3_word1, label: tou_slot_3_word1, table: holding, address: 3042, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 3 Start Time}], verified: false}
  - {key: x.tou_slot_3_start_minute, label: tou_slot_3_start_minute, table: holding, address: 3042, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_3_start_hour, label: tou_slot_3_start_hour, table: holding, address: 3042, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_3_priority, label: tou_slot_3_priority, table: holding, address: 3042, type: u16, bits: [13, 14], enum: tou_priority, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_3_enabled, label: tou_slot_3_enabled, table: holding, address: 3042, type: u16, bits: [15, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_3_word2, label: tou_slot_3_word2, table: holding, address: 3043, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 3 End Time}], verified: false}
  - {key: x.tou_slot_3_end_minute, label: tou_slot_3_end_minute, table: holding, address: 3043, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_3_end_hour, label: tou_slot_3_end_hour, table: holding, address: 3043, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_4_word1, label: tou_slot_4_word1, table: holding, address: 3044, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 4 Start Time}], verified: false}
  - {key: x.tou_slot_4_start_minute, label: tou_slot_4_start_minute, table: holding, address: 3044, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_4_start_hour, label: tou_slot_4_start_hour, table: holding, address: 3044, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_4_priority, label: tou_slot_4_priority, table: holding, address: 3044, type: u16, bits: [13, 14], enum: tou_priority, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_4_enabled, label: tou_slot_4_enabled, table: holding, address: 3044, type: u16, bits: [15, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_4_word2, label: tou_slot_4_word2, table: holding, address: 3045, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 4 End Time}], verified: false}
  - {key: x.tou_slot_4_end_minute, label: tou_slot_4_end_minute, table: holding, address: 3045, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_4_end_hour, label: tou_slot_4_end_hour, table: holding, address: 3045, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.battery_charge_rate_when_first, label: Battery Charge Rate when Battery First, table: holding, address: 3047, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.battery_charge_stop_soc, label: Battery Stop Charge SOC when Battery First, table: holding, address: 3048, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.batterymode_3049, label: Battery mode control (write), table: holding, address: 3049, type: u16, writable: true, note: 'evcc writes battery mode normal: 0; battery mode hold: 0; battery mode charge: 1.', sources: [evcc, growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_5_word1, label: tou_slot_5_word1, table: holding, address: 3050, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 5 Start Time}], verified: false}
  - {key: x.tou_slot_5_start_minute, label: tou_slot_5_start_minute, table: holding, address: 3050, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_5_start_hour, label: tou_slot_5_start_hour, table: holding, address: 3050, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_5_priority, label: tou_slot_5_priority, table: holding, address: 3050, type: u16, bits: [13, 14], enum: tou_priority, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_5_enabled, label: tou_slot_5_enabled, table: holding, address: 3050, type: u16, bits: [15, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_5_word2, label: tou_slot_5_word2, table: holding, address: 3051, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 5 End Time}], verified: false}
  - {key: x.tou_slot_5_end_minute, label: tou_slot_5_end_minute, table: holding, address: 3051, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_5_end_hour, label: tou_slot_5_end_hour, table: holding, address: 3051, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_6_word1, label: tou_slot_6_word1, table: holding, address: 3052, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 6 Start Time}], verified: false}
  - {key: x.tou_slot_6_start_minute, label: tou_slot_6_start_minute, table: holding, address: 3052, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_6_start_hour, label: tou_slot_6_start_hour, table: holding, address: 3052, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_6_priority, label: tou_slot_6_priority, table: holding, address: 3052, type: u16, bits: [13, 14], enum: tou_priority, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_6_enabled, label: tou_slot_6_enabled, table: holding, address: 3052, type: u16, bits: [15, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_6_word2, label: tou_slot_6_word2, table: holding, address: 3053, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 6 End Time}], verified: false}
  - {key: x.tou_slot_6_end_minute, label: tou_slot_6_end_minute, table: holding, address: 3053, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_6_end_hour, label: tou_slot_6_end_hour, table: holding, address: 3053, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_7_word1, label: tou_slot_7_word1, table: holding, address: 3054, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 7 Start Time}], verified: false}
  - {key: x.tou_slot_7_start_minute, label: tou_slot_7_start_minute, table: holding, address: 3054, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_7_start_hour, label: tou_slot_7_start_hour, table: holding, address: 3054, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_7_priority, label: tou_slot_7_priority, table: holding, address: 3054, type: u16, bits: [13, 14], enum: tou_priority, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_7_enabled, label: tou_slot_7_enabled, table: holding, address: 3054, type: u16, bits: [15, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_7_word2, label: tou_slot_7_word2, table: holding, address: 3055, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 7 End Time}], verified: false}
  - {key: x.tou_slot_7_end_minute, label: tou_slot_7_end_minute, table: holding, address: 3055, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_7_end_hour, label: tou_slot_7_end_hour, table: holding, address: 3055, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_8_word1, label: tou_slot_8_word1, table: holding, address: 3056, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 8 Start Time}], verified: false}
  - {key: x.tou_slot_8_start_minute, label: tou_slot_8_start_minute, table: holding, address: 3056, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_8_start_hour, label: tou_slot_8_start_hour, table: holding, address: 3056, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_8_priority, label: tou_slot_8_priority, table: holding, address: 3056, type: u16, bits: [13, 14], enum: tou_priority, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_8_enabled, label: tou_slot_8_enabled, table: holding, address: 3056, type: u16, bits: [15, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_8_word2, label: tou_slot_8_word2, table: holding, address: 3057, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 8 End Time}], verified: false}
  - {key: x.tou_slot_8_end_minute, label: tou_slot_8_end_minute, table: holding, address: 3057, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_8_end_hour, label: tou_slot_8_end_hour, table: holding, address: 3057, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_9_word1, label: tou_slot_9_word1, table: holding, address: 3058, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 9 Start Time}], verified: false}
  - {key: x.tou_slot_9_start_minute, label: tou_slot_9_start_minute, table: holding, address: 3058, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_9_start_hour, label: tou_slot_9_start_hour, table: holding, address: 3058, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_9_priority, label: tou_slot_9_priority, table: holding, address: 3058, type: u16, bits: [13, 14], enum: tou_priority, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_9_enabled, label: tou_slot_9_enabled, table: holding, address: 3058, type: u16, bits: [15, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.tou_slot_9_word2, label: tou_slot_9_word2, table: holding, address: 3059, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: datetime, length: 1, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Period 9 End Time}], verified: false}
  - {key: x.tou_slot_9_end_minute, label: tou_slot_9_end_minute, table: holding, address: 3059, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.tou_slot_9_end_hour, label: tou_slot_9_end_hour, table: holding, address: 3059, type: u16, bits: [8, 12], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.on_grid_discharge_stop_soc, label: On-Grid Stop Discharge SOC, table: holding, address: 3067, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.battery_type_3070, label: Battery Type, table: holding, address: 3070, type: u16, enum: opt_battery_type, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, verified: false, sources: [growatt-modbus]}
  - {key: x.pre_pto_enabled, label: Pre-PTO, table: holding, address: 3072, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, verified: false, sources: [growatt-modbus]}
  - {key: x.generator_charge_enabled, label: Generator Charge, table: holding, address: 3073, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, verified: false, sources: [growatt-modbus]}
  - {key: x.generator_force, label: Generator Force, table: holding, address: 3074, type: u16, enum: opt_generator_force, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, verified: false, sources: [growatt-modbus]}
  - {key: x.ups_function_enabled, label: UPS Function, table: holding, address: 3079, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, verified: false, sources: [growatt-modbus]}
  - {key: x.ups_output_voltage, label: UPS Output Voltage, table: holding, address: 3080, type: u16, enum: opt_ups_output_voltage, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, verified: false, sources: [growatt-modbus]}
  - {key: x.ups_output_frequency, label: UPS Output Frequency, table: holding, address: 3081, type: u16, enum: opt_ups_output_frequency, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, verified: false, sources: [growatt-modbus]}
  - {key: x.bdc_firmware_code, label: BDC Firmware, table: holding, address: 3099, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.bdc_firmware_version, label: BDC Firmware, table: holding, address: 3101, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.bms_firmware, label: BMS Firmware, table: holding, address: 3105, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.rated_cell_capacity, label: Cell Rated Capacity, table: holding, address: 3119, type: u16, unit: Ah, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.rated_battery_capacity, label: Battery Rated Capacity, table: holding, address: 3121, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.peak_shaving_mode, label: Peak Shaving Mode, table: holding, address: 3306, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, verified: false, sources: [growatt-modbus]}
  - {key: x.peak_shaving_import_limit, label: Peak Shaving Import Limit, table: holding, address: 3307, type: u16, unit: W, scale: 100, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.peak_shaving_export_limit, label: Peak Shaving Export Limit, table: holding, address: 3308, type: s16, unit: W, scale: 100, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, conflicts: [{sources: [growatt-modbustcp], type: u16, models: [growatt_modbustcp_mod_6000_15000tl3_xh]}], verified: false, sources: [growatt-modbus]}
  - {key: x.reserved_soc_for_peak_shaving_enable, label: Reserved SOC for Peak Shaving, table: holding, address: 3309, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], writable: true, verified: false, sources: [growatt-modbus]}
  - {key: x.reserved_soc_for_peak_shaving, label: Reserved SOC for Peak Shaving Level, table: holding, address: 3310, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.ac_charge_max_power, label: ac_charge_max_power, table: holding, address: 3311, type: u16, unit: W, scale: 100, models: [growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.grid_charge_stopped_soc, label: grid_charge_stopped_soc, table: holding, address: 3312, type: u16, unit: '%', models: [growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.battery_module_1_serial_number, label: Module 1 Serial Number, table: holding, address: 5400, type: str, length: 8, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_dsp_firmware_code, label: Module 1 DSP Firmware, table: holding, address: 5408, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_dsp_firmware_version, label: Module 1 DSP Firmware, table: holding, address: 5410, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_mcu_firmware_code, label: Module 1 MCU Firmware, table: holding, address: 5411, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_mcu_firmware_version, label: Module 1 MCU Firmware, table: holding, address: 5413, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_serial_number, label: Module 2 Serial Number, table: holding, address: 5440, type: str, length: 8, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_dsp_firmware_code, label: Module 2 DSP Firmware, table: holding, address: 5448, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_dsp_firmware_version, label: Module 2 DSP Firmware, table: holding, address: 5450, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_mcu_firmware_code, label: Module 2 MCU Firmware, table: holding, address: 5451, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_mcu_firmware_version, label: Module 2 MCU Firmware, table: holding, address: 5453, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_serial_number, label: Module 3 Serial Number, table: holding, address: 5480, type: str, length: 8, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_dsp_firmware_code, label: Module 3 DSP Firmware, table: holding, address: 5488, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_dsp_firmware_version, label: Module 3 DSP Firmware, table: holding, address: 5490, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_mcu_firmware_code, label: Module 3 MCU Firmware, table: holding, address: 5491, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_mcu_firmware_version, label: Module 3 MCU Firmware, table: holding, address: 5493, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_serial_number, label: Module 4 Serial Number, table: holding, address: 5520, type: str, length: 8, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_dsp_firmware_code, label: Module 4 DSP Firmware, table: holding, address: 5528, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_dsp_firmware_version, label: Module 4 DSP Firmware, table: holding, address: 5530, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_mcu_firmware_code, label: Module 4 MCU Firmware, table: holding, address: 5531, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_mcu_firmware_version, label: Module 4 MCU Firmware, table: holding, address: 5533, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_serial_number, label: Module 5 Serial Number, table: holding, address: 5560, type: str, length: 8, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_dsp_firmware_code, label: Module 5 DSP Firmware, table: holding, address: 5568, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_dsp_firmware_version, label: Module 5 DSP Firmware, table: holding, address: 5570, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_mcu_firmware_code, label: Module 5 MCU Firmware, table: holding, address: 5571, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_mcu_firmware_version, label: Module 5 MCU Firmware, table: holding, address: 5573, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_serial_number, label: Module 6 Serial Number, table: holding, address: 5600, type: str, length: 8, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_dsp_firmware_code, label: Module 6 DSP Firmware, table: holding, address: 5608, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_dsp_firmware_version, label: Module 6 DSP Firmware, table: holding, address: 5610, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_mcu_firmware_code, label: Module 6 MCU Firmware, table: holding, address: 5611, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_mcu_firmware_version, label: Module 6 MCU Firmware, table: holding, address: 5613, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_serial_number, label: Module 7 Serial Number, table: holding, address: 5640, type: str, length: 8, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_dsp_firmware_code, label: Module 7 DSP Firmware, table: holding, address: 5648, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_dsp_firmware_version, label: Module 7 DSP Firmware, table: holding, address: 5650, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_mcu_firmware_code, label: Module 7 MCU Firmware, table: holding, address: 5651, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_mcu_firmware_version, label: Module 7 MCU Firmware, table: holding, address: 5653, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_serial_number, label: Module 8 Serial Number, table: holding, address: 5680, type: str, length: 8, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_dsp_firmware_code, label: Module 8 DSP Firmware, table: holding, address: 5688, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_dsp_firmware_version, label: Module 8 DSP Firmware, table: holding, address: 5690, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_mcu_firmware_code, label: Module 8 MCU Firmware, table: holding, address: 5691, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_mcu_firmware_version, label: Module 8 MCU Firmware, table: holding, address: 5693, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_serial_number, label: Module 9 Serial Number, table: holding, address: 5720, type: str, length: 8, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_dsp_firmware_code, label: Module 9 DSP Firmware, table: holding, address: 5728, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_dsp_firmware_version, label: Module 9 DSP Firmware, table: holding, address: 5730, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_mcu_firmware_code, label: Module 9 MCU Firmware, table: holding, address: 5731, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_mcu_firmware_version, label: Module 9 MCU Firmware, table: holding, address: 5733, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_serial_number, label: Module 10 Serial Number, table: holding, address: 5760, type: str, length: 8, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_dsp_firmware_code, label: Module 10 DSP Firmware, table: holding, address: 5768, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_dsp_firmware_version, label: Module 10 DSP Firmware, table: holding, address: 5770, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_mcu_firmware_code, label: Module 10 MCU Firmware, table: holding, address: 5771, type: str, length: 2, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_mcu_firmware_version, label: Module 10 MCU Firmware, table: holding, address: 5773, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.sys_year_vpp, label: sys_year_vpp, table: holding, address: 30104, type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.sys_month_vpp, label: sys_month_vpp, table: holding, address: 30105, type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.sys_day_vpp, label: sys_day_vpp, table: holding, address: 30106, type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.sys_hour_vpp, label: sys_hour_vpp, table: holding, address: 30107, type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.sys_minute_vpp, label: sys_minute_vpp, table: holding, address: 30108, type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.sys_second_vpp, label: sys_second_vpp, table: holding, address: 30109, type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.active_power_rate_vpp, label: active_power_rate_vpp, table: holding, address: 30114, type: u16, unit: '%', scale: 0.1, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.export_limit_enable, label: export_limit_enable, table: holding, address: 30200, type: u16, enum: export_limit_enable, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.export_limit_power_rate, label: export_limit_power_rate, table: holding, address: 30201, type: u16, unit: '%', scale: 0.1, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.export_limit_super_mode, label: export_limit_super_mode, table: holding, address: 30202, type: u16, models: [growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.vpp_charge_stop_soc, label: vpp_charge_stop_soc, table: holding, address: 30404, type: u16, unit: '%', models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.vpp_ongrid_discharge_soc, label: vpp_ongrid_discharge_soc, table: holding, address: 30405, type: u16, unit: '%', models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.remote_power_control_enable, label: remote_power_control_enable, table: holding, address: 30407, type: u16, enum: remote_power_control_enable, models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.remote_power_control_charging_time, label: remote_power_control_charging_time, table: holding, address: 30408, type: u16, unit: min, models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.remote_charge_and_discharge_power, label: remote_charge_and_discharge_power, table: holding, address: 30409, type: s16, unit: '%', models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.vpp_ac_charge_enable, label: vpp_ac_charge_enable, table: holding, address: 30410, type: u16, enum: vpp_ac_charge_enable, models: [growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.vpp_last_setpoint, label: vpp_last_setpoint, table: holding, address: 30474, type: s16, unit: '%', models: [growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.vpp_offgrid_discharge_soc, label: vpp_offgrid_discharge_soc, table: holding, address: 30475, type: u16, unit: '%', models: [growatt_modbustcp_min_tl_xh_3000_10000_v201], writable: true, sources: [growatt-modbustcp], verified: false}
  - {key: x.vpp_default_mode, label: vpp_default_mode, table: holding, address: 30476, type: u16, models: [growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.status_code_0, label: status_code, table: input, address: 0, type: u16, enum: status_code, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.internal_wattage_1, label: Internal wattage, table: input, address: 1, type: s32, unit: W, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_1_voltage, label: Input 1 voltage, table: input, address: 3, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.input_1_amperage, label: Input 1 Amperage, table: input, address: 4, type: u16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.input_1_power, label: Input 1 Wattage, table: input, address: 5, type: s32, unit: W, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_2_voltage, label: Input 2 voltage, table: input, address: 7, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.input_2_amperage, label: Input 2 Amperage, table: input, address: 8, type: u16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.input_2_power, label: Input 2 Wattage, table: input, address: 9, type: s32, unit: W, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_3_voltage, label: Input 3 voltage, table: input, address: 11, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.input_3_amperage, label: Input 3 Amperage, table: input, address: 12, type: u16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.input_3_power, label: Input 3 Wattage, table: input, address: 13, type: s32, unit: W, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_4_voltage, label: Input 4 voltage, table: input, address: 15, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_4_amperage, label: Input 4 Amperage, table: input, address: 16, type: u16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_4_power, label: Input 4 Wattage, table: input, address: 17, type: s32, unit: W, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u16, unit: V, models: [growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_current, label: battery_current, table: input, address: 18, type: s16, unit: A, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.input_5_voltage, label: Input 5 voltage, table: input, address: 19, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: s16, unit: W, scale: 1, models: [growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_5_amperage, label: Input 5 Amperage, table: input, address: 20, type: u16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_5_power, label: Input 5 Wattage, table: input, address: 21, type: s32, unit: W, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u16, unit: '%', scale: 1, models: [growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_temp_22, label: battery_temp, table: input, address: 22, type: s16, unit: °C, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.input_6_voltage, label: Input 6 voltage, table: input, address: 23, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_6_amperage, label: Input 6 Amperage, table: input, address: 24, type: u16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_6_power, label: Input 6 Wattage, table: input, address: 25, type: s32, unit: W, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_7_voltage, label: Input 7 voltage, table: input, address: 27, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_7_amperage, label: Input 7 Amperage, table: input, address: 28, type: u16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_7_power, label: Input 7 Wattage, table: input, address: 29, type: s32, unit: W, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_8_voltage, label: Input 8 voltage, table: input, address: 31, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_8_amperage, label: Input 8 Amperage, table: input, address: 32, type: u16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_8_power, label: Input 8 Wattage, table: input, address: 33, type: s32, unit: W, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.power, label: Power, table: input, address: 35, type: s32, unit: W, scale: 0.1, sources: [evcc, growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.ac_frequency_37, label: AC frequency, table: input, address: 37, type: u16, unit: Hz, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.output_1_voltage, label: Output 1 voltage, table: input, address: 38, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.output_1_amperage, label: Output 1 Amperage, table: input, address: 39, type: u16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.output_1_power, label: Output 1 Apparent Power, table: input, address: 40, type: s32, unit: VA, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range]}], verified: false, sources: [growatt-modbus]}
  - {key: x.output_2_voltage, label: Output 2 voltage, table: input, address: 42, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.output_2_amperage, label: Output 2 Amperage, table: input, address: 43, type: u16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.output_2_power, label: Output 2 Apparent Power, table: input, address: 44, type: s32, unit: VA, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.power_to_grid, label: power_to_grid, table: input, address: 45, type: s32, unit: W, scale: 0.1, models: [growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.output_3_voltage, label: Output 3 voltage, table: input, address: 46, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.output_3_amperage, label: Output 3 Amperage, table: input, address: 47, type: u16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.output_3_power, label: Output 3 Apparent Power, table: input, address: 48, type: s32, unit: VA, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.grid_voltage_rs, label: grid_voltage_rs, table: input, address: 50, type: u16, unit: V, scale: 0.1, models: [growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.line_voltage_rs, label: line_voltage_rs, table: input, address: 50, type: u16, unit: V, scale: 0.1, models: [growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.grid_voltage_st, label: grid_voltage_st, table: input, address: 51, type: u16, unit: V, scale: 0.1, models: [growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.line_voltage_st, label: line_voltage_st, table: input, address: 51, type: u16, unit: V, scale: 0.1, models: [growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.grid_voltage_tr, label: grid_voltage_tr, table: input, address: 52, type: u16, unit: V, scale: 0.1, models: [growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.line_voltage_tr, label: line_voltage_tr, table: input, address: 52, type: u16, unit: V, scale: 0.1, models: [growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.output_energy_today, label: Energy produced today, table: input, address: 53, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.energy, label: Energy, table: input, address: 55, type: u32, unit: kWh, scale: 0.1, sources: [evcc, growatt-modbustcp], conflicts: [{sources: [growatt-modbus], type: s32, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], label: Total energy produced}], verified: false}
  - {key: x.operation_hours, label: Running hours, table: input, address: 57, type: u32, unit: h, scale: 0.0001388888889, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], unit: s, scale: 0.5, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_min_series_base_range]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_1_energy_today, label: Input 1 energy today, table: input, address: 59, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_1_energy_total, label: Input 1 total energy, table: input, address: 61, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_2_energy_today, label: Input 2 energy today, table: input, address: 63, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_2_energy_total, label: Input 2 total energy, table: input, address: 65, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_3_energy_today, label: Input 3 energy today, table: input, address: 67, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mod_6000_15000tl3_xh]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_3_energy_total, label: Input 3 total energy, table: input, address: 69, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mod_6000_15000tl3_xh]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_4_energy_today, label: Input 4 energy today, table: input, address: 71, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_4_energy_total, label: Input 4 total energy, table: input, address: 73, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_5_energy_today, label: Input 5 energy today, table: input, address: 75, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_5_energy_total, label: Input 5 total energy, table: input, address: 77, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_6_energy_today, label: Input 6 energy today, table: input, address: 79, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.input_6_energy_total, label: Input 6 total energy, table: input, address: 81, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_7_energy_today, label: Input 7 energy today, table: input, address: 83, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_7_energy_total, label: Input 7 total energy, table: input, address: 85, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_8_energy_today, label: Input 8 energy today, table: input, address: 87, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.input_8_energy_total, label: Input 8 total energy, table: input, address: 89, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: pv_energy, label: Total energy input, table: input, address: 91, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], conflicts: [{sources: [growatt-modbustcp], type: u32, models: [growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201]}], verified: false, sources: [growatt-modbus]}
  - {key: x.temperature_93, label: Temperature, table: input, address: 93, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.ipm_temperature, label: Intelligent Power Management temperature, table: input, address: 94, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.boost_temperature, label: boost_temperature, table: input, address: 95, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.temp_sensor_1, label: temp_sensor_1, table: input, address: 96, type: s16, unit: °C, scale: 0.1, models: [growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.temp_sensor_2, label: temp_sensor_2, table: input, address: 97, type: s16, unit: °C, scale: 0.1, models: [growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.boost_temp, label: boost_temp, table: input, address: 97, type: s16, unit: °C, scale: 0.1, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.p_bus_voltage, label: p_bus_voltage, table: input, address: 98, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_min_series_base_range], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.n_bus_voltage, label: n_bus_voltage, table: input, address: 99, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_min_series_base_range], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.power_factor, label: power_factor, table: input, address: 100, type: u16, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.real_output_power_percent, label: Real power output percentage, table: input, address: 101, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.derating_mode, label: derating_mode, table: input, address: 104, type: u16, enum: derating_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.fault_code_105, label: fault_code, table: input, address: 105, type: u16, enum: fault_code, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.fault_subcode_107, label: fault_subcode, table: input, address: 107, type: u16, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_min_series_base_range], sources: [growatt-modbustcp], verified: false}
  - {key: x.warning_code, label: warning_code, table: input, address: 110, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120, growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_min_series_base_range], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.warning_subcode, label: warning_subcode, table: input, address: 111, type: u16, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_min_series_base_range], sources: [growatt-modbustcp], verified: false}
  - {key: x.warning_code_112, label: warning_code, table: input, address: 112, type: u16, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.pv_iso, label: pv_iso, table: input, address: 200, type: u16, unit: kΩ, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.dci_r, label: dci_r, table: input, address: 201, type: u16, unit: A, scale: 0.0001, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.dci_s, label: dci_s, table: input, address: 202, type: u16, unit: A, scale: 0.0001, models: [growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.dci_t, label: dci_t, table: input, address: 203, type: u16, unit: A, scale: 0.0001, models: [growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.gfci, label: gfci, table: input, address: 205, type: u16, unit: A, scale: 0.001, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.output_reactive_power, label: Reactive Power, table: input, address: 234, type: s32, unit: var, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.output_reactive_energy_total, label: output_reactive_energy_total, table: input, address: 236, type: s32, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_inverter_120], verified: false, sources: [growatt-modbus]}
  - {key: x.inverter_status_3k, label: inverter_status_3k, table: input, address: 3000, type: u16, enum: inverter_status_3k, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range], sources: [growatt-modbustcp], verified: false}
  - {key: x.inverter_status_3000, label: inverter_status, table: input, address: 3000, type: u16, enum: growatt_modbustcp_inverter_status, models: [growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.battery_status, label: battery_status, table: input, address: 3000, type: u16, models: [growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.inverter_status, label: Inverter Status, table: input, address: 3000, type: u16, bits: [0, 7], enum: inverter_status, sources: [growatt-modbus, modbus-local-gateway], verified: false}
  - {key: x.run_status, label: Inverter Run Status, table: input, address: 3000, type: u16, bits: [8, 15], enum: run_status, sources: [modbus-local-gateway], verified: false}
  - {key: x.pv_total_power_3k, label: pv_total_power_3k, table: input, address: 3001, type: u32, unit: W, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway, openwb], verified: false}
  - {key: x.pv1_voltage_3k, label: pv1_voltage_3k, table: input, address: 3003, type: u16, unit: V, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.pv1_current_3k, label: pv1_current_3k, table: input, address: 3004, type: u16, unit: A, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.pv_power_1, label: PV power (part 1), table: input, address: 3005, type: u32, unit: W, scale: 0.1, sources: [evcc, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.pv2_voltage_3k, label: pv2_voltage_3k, table: input, address: 3007, type: u16, unit: V, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.pv2_current_3k, label: pv2_current_3k, table: input, address: 3008, type: u16, unit: A, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.pv_power_2, label: PV power (part 2), table: input, address: 3009, type: u32, unit: W, scale: 0.1, sources: [evcc, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.pv3_voltage_3011, label: pv3_voltage, table: input, address: 3011, type: u16, unit: V, scale: 0.1, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.pv3_current_3012, label: pv3_current, table: input, address: 3012, type: u16, unit: A, scale: 0.1, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.pv_power_3, label: PV power (part 3), table: input, address: 3013, type: u32, unit: W, scale: 0.1, sources: [evcc, growatt-modbustcp], verified: false}
  - {key: x.pv_power_4, label: PV power (part 4), table: input, address: 3017, type: u32, unit: W, scale: 0.1, sources: [evcc], verified: false}
  - {key: x.system_output_power, label: system_output_power, table: input, address: 3019, type: u32, unit: W, scale: 0.1, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.reactive_power, label: reactive_power, table: input, address: 3021, type: u32, unit: var, scale: 0.1, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.output_power, label: output_power, table: input, address: 3023, type: u32, unit: W, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.ac_frequency_3k, label: ac_frequency_3k, table: input, address: 3025, type: u16, unit: Hz, scale: 0.01, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.ac_voltage_3k, label: ac_voltage_3k, table: input, address: 3026, type: u16, unit: V, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.ac_current_3k, label: ac_current_3k, table: input, address: 3027, type: u16, unit: A, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.ac_power_3k, label: ac_power_3k, table: input, address: 3028, type: u32, unit: VA, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], conflicts: [{sources: [openwb], type: s32, unit: W, models: [openwb_tlx], label: Counter power L1}], verified: false}
  - {key: x.vac2, label: Three phase grid voltage (2), table: input, address: 3030, type: u16, unit: V, scale: 0.1, sources: [modbus-local-gateway], verified: false}
  - {key: x.iac2, label: Three phase grid output current (2), table: input, address: 3031, type: u16, unit: A, scale: 0.1, sources: [modbus-local-gateway], verified: false}
  - {key: x.pac2, label: Three phase grid output power (2), table: input, address: 3032, type: u32, unit: VA, scale: 0.1, sources: [modbus-local-gateway], conflicts: [{sources: [openwb], type: s32, unit: W, models: [openwb_tlx], label: Counter power L2}], verified: false}
  - {key: x.vac3, label: Three phase grid voltage (3), table: input, address: 3034, type: u16, unit: V, scale: 0.1, sources: [modbus-local-gateway], verified: false}
  - {key: x.iac3, label: Three phase grid output current (3), table: input, address: 3035, type: u16, unit: A, scale: 0.1, sources: [modbus-local-gateway], verified: false}
  - {key: x.pac3, label: Three phase grid output power (3), table: input, address: 3036, type: u32, unit: VA, scale: 0.1, sources: [modbus-local-gateway], conflicts: [{sources: [openwb], type: s32, unit: W, models: [openwb_tlx], label: Counter power L3}], verified: false}
  - {key: x.vac_rs, label: Three phase grid voltage (RS), table: input, address: 3038, type: u16, unit: V, scale: 0.1, sources: [modbus-local-gateway], verified: false}
  - {key: x.vac_st, label: Three phase grid voltage (ST), table: input, address: 3039, type: u16, unit: V, scale: 0.1, sources: [modbus-local-gateway], verified: false}
  - {key: x.vac_tr, label: Three phase grid voltage (TR), table: input, address: 3040, type: u16, unit: V, scale: 0.1, sources: [modbus-local-gateway], verified: false}
  - {key: x.grid_power_1, label: Grid power (part 1), table: input, address: 3041, type: u32, unit: W, scale: 0.1, sources: [evcc, growatt-modbus, growatt-modbustcp, modbus-local-gateway, openwb], verified: false}
  - {key: x.grid_power_2, label: Grid power (part 2), table: input, address: 3043, type: u32, unit: W, scale: 0.1, note: evcc negates it for the grid power., sources: [evcc, growatt-modbus, modbus-local-gateway, openwb], conflicts: [{sources: [growatt-modbustcp], type: s32, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_mid_15000_25000tl3_x, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh]}], verified: false}
  - {key: x.power_to_load, label: power_to_load, table: input, address: 3045, type: u32, unit: W, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.time_total, label: time_total, table: input, address: 3047, type: u32, unit: s, scale: 0.5, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.energy_today_3k, label: energy_today_3k, table: input, address: 3049, type: u32, unit: kWh, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.energy_total_3k, label: energy_total_3k, table: input, address: 3051, type: u32, unit: kWh, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.pv_energy, label: PV energy, table: input, address: 3053, type: u32, unit: kWh, scale: 0.1, sources: [evcc, growatt-modbustcp, modbus-local-gateway, openwb], verified: false}
  - {key: x.pv1_energy_today, label: pv1_energy_today, table: input, address: 3055, type: u32, unit: kWh, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.pv1_energy_total, label: pv1_energy_total, table: input, address: 3057, type: u32, unit: kWh, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.pv2_energy_today, label: pv2_energy_today, table: input, address: 3059, type: u32, unit: kWh, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.pv2_energy_total, label: pv2_energy_total, table: input, address: 3061, type: u32, unit: kWh, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.pv3_energy_today, label: pv3_energy_today, table: input, address: 3063, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.pv3_energy_total, label: pv3_energy_total, table: input, address: 3065, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.energy_to_user_today, label: energy_to_user_today, table: input, address: 3067, type: u32, unit: kWh, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], conflicts: [{sources: [growatt-modbus], type: s32, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], label: Energy To User (Today)}], verified: false}
  - {key: x.grid_energy_3069, label: Grid energy, table: input, address: 3069, type: u32, unit: kWh, scale: 0.1, sources: [evcc, growatt-modbustcp, modbus-local-gateway, openwb], conflicts: [{sources: [growatt-modbus], type: s32, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], label: Energy To User (Total)}], verified: false}
  - {key: x.energy_to_grid_today, label: energy_to_grid_today, table: input, address: 3071, type: u32, unit: kWh, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], conflicts: [{sources: [growatt-modbus], type: s32, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], label: Energy To Grid (Today)}], verified: false}
  - {key: x.energy_to_grid_total_3073, label: energy_to_grid_total, table: input, address: 3073, type: u32, unit: kWh, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway, openwb], conflicts: [{sources: [growatt-modbus], type: s32, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], label: Energy To Grid (Total)}], verified: false}
  - {key: x.load_energy_today, label: load_energy_today, table: input, address: 3075, type: u32, unit: kWh, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.load_energy_total, label: load_energy_total, table: input, address: 3077, type: u32, unit: kWh, scale: 0.1, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.derating_mode_3k, label: derating_mode_3k, table: input, address: 3086, type: u16, enum: derating_mode_3k, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.bus_voltage, label: bus_voltage, table: input, address: 3092, type: u16, unit: V, scale: 0.1, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range, growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.inverter_temp_3k, label: inverter_temp_3k, table: input, address: 3093, type: s16, unit: °C, scale: 0.1, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range], sources: [growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: u16, label: Inverter temperature}], verified: false}
  - {key: x.ipm_temp_3k, label: ipm_temp_3k, table: input, address: 3094, type: s16, unit: °C, scale: 0.1, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range], sources: [growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: u16, label: IPM Inverter temperature}], verified: false}
  - {key: x.boost_temp_3k, label: boost_temp_3k, table: input, address: 3095, type: s16, unit: °C, scale: 0.1, models: [growatt_modbustcp_mic_2500_6000tl_x_min_range], sources: [growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: u16, label: Boost temperature}], verified: false}
  - {key: x.comms_board_temp, label: comms_board_temp, table: input, address: 3097, type: s16, unit: °C, scale: 0.1, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201], sources: [growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: u16, label: Communications board temperature}], verified: false}
  - {key: x.pbusvoltage, label: P Bus inside voltage, table: input, address: 3098, type: u16, unit: V, scale: 0.1, sources: [modbus-local-gateway], verified: false}
  - {key: x.nbusvoltage, label: N Bus inside voltage, table: input, address: 3099, type: u16, unit: V, scale: 0.1, sources: [modbus-local-gateway], verified: false}
  - {key: x.ipf, label: Inverter output Power Factor, table: input, address: 3100, type: u16, sources: [modbus-local-gateway], verified: false}
  - {key: x.realoppercent, label: Real output power percent, table: input, address: 3101, type: u16, unit: '%', sources: [modbus-local-gateway], verified: false}
  - {key: x.opfullwatt, label: Output Maxpower Limited, table: input, address: 3102, type: u32, unit: W, scale: 0.1, sources: [modbus-local-gateway], verified: false}
  - {key: x.standbyflag, label: Inverter standby flag, table: input, address: 3104, type: u16, sources: [modbus-local-gateway], verified: false}
  - {key: x.fault_code_3k, label: fault_code_3k, table: input, address: 3105, type: u16, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.warning_code_3k, label: warning_code_3k, table: input, address: 3106, type: u16, sources: [growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.fault_subcode_3107, label: fault_subcode, table: input, address: 3107, type: u16, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.warning_subcode_3108, label: warning_subcode, table: input, address: 3108, type: u16, models: [growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.dry_contact_state, label: dry_contact_state, table: input, address: 3119, type: u16, enum: dry_contact_state, models: [growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_7000_10000tl_x_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.self_consumption_power, label: Self Consumption Power, table: input, address: 3121, type: s32, unit: W, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.system_energy_today, label: System Output (Today), table: input, address: 3123, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.discharge_energy_today, label: discharge_energy_today, table: input, address: 3125, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], sources: [growatt-modbustcp, modbus-local-gateway], conflicts: [{sources: [growatt-modbus], type: s32, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], label: Battery Discharged (Today)}], verified: false}
  - {key: x.battery_energy, label: Battery energy, table: input, address: 3127, type: u32, unit: kWh, scale: 0.1, sources: [evcc, growatt-modbustcp, modbus-local-gateway, openwb], conflicts: [{sources: [growatt-modbus], type: s32, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], label: Battery Discharged (Total)}], verified: false}
  - {key: x.charge_energy_today, label: charge_energy_today, table: input, address: 3129, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], sources: [growatt-modbustcp, modbus-local-gateway], conflicts: [{sources: [growatt-modbus], type: s32, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], label: Battery Charged (Today)}], verified: false}
  - {key: x.charge_energy_total, label: charge_energy_total, table: input, address: 3131, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh, openwb_tlx], sources: [growatt-modbustcp, modbus-local-gateway, openwb], conflicts: [{sources: [growatt-modbus], type: s32, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], label: Battery Charged (Total)}], verified: false}
  - {key: x.ac_charge_energy_today, label: ac_charge_energy_today, table: input, address: 3133, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.ac_charge_energy_total, label: ac_charge_energy_total, table: input, address: 3135, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbustcp], verified: false}
  - {key: x.system_energy_total, label: System Output (Total), table: input, address: 3137, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.self_consumption_energy_today, label: Self Consumption (Today), table: input, address: 3139, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.self_consumption_energy_total, label: Self Consumption (Total), table: input, address: 3141, type: s32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.inverter_mode, label: Inverter Mode, table: input, address: 3144, type: u16, enum: inverter_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], sources: [growatt-modbus, growatt-modbustcp, modbus-local-gateway], verified: false}
  - {key: x.bdc_data_flag, label: BDC Data Flag, table: input, address: 3164, type: u16, enum: bdc_data_flag, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.bdc_derating_mode, label: BDC Derating Mode, table: input, address: 3165, type: u16, enum: bdc_derating_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.storage_fault_code, label: Storage Fault Code, table: input, address: 3167, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], sources: [growatt-modbus, modbus-local-gateway], verified: false}
  - {key: x.storage_warning_code, label: Storage Warning Code, table: input, address: 3168, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], sources: [growatt-modbus, modbus-local-gateway], verified: false}
  - {key: x.battery_voltage_3169, label: battery_voltage, table: input, address: 3169, type: u16, unit: V, scale: 0.01, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], sources: [growatt-modbustcp, modbus-local-gateway], conflicts: [{sources: [growatt-modbus], scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], label: Battery Voltage}], verified: false}
  - {key: x.battery_current_3170, label: Battery Current, table: input, address: 3170, type: s16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbus, growatt-modbustcp], conflicts: [{sources: [modbus-local-gateway], type: u16, models: [modbus_local_gateway_min_tl_xh, modbus_local_gateway_mod_tl3_x, modbus_local_gateway_mod_tl3_xh], label: Battery current}], verified: false}
  - {key: x.battery_state_of_charge_3171, label: Battery state of charge, table: input, address: 3171, type: u16, unit: '%', sources: [evcc, growatt-modbus, growatt-modbustcp, modbus-local-gateway, openwb], verified: false}
  - {key: x.bms_temperature_a, label: BMS temperature A, table: input, address: 3176, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mod_6000_15000tl3_xh], sources: [growatt-modbus, growatt-modbustcp], verified: false}
  - {key: x.bms_temperature_b, label: BMS temperature B, table: input, address: 3177, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_power_1, label: Battery power (part 1), table: input, address: 3178, type: u32, unit: W, scale: 0.1, sources: [evcc, growatt-modbustcp, modbus-local-gateway, openwb], conflicts: [{sources: [growatt-modbus], type: s32, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], label: Discharge Power}], verified: false}
  - {key: x.battery_power_2, label: Battery power (part 2), table: input, address: 3180, type: u32, unit: W, scale: 0.1, note: evcc negates it for the battery power., sources: [evcc, growatt-modbustcp, modbus-local-gateway, openwb], conflicts: [{sources: [growatt-modbus], type: s32, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], label: Charge Power}], verified: false}
  - {key: x.bms_max_soc, label: BMS Max SOC, table: input, address: 3196, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.bms_min_soc, label: BMS Min SOC, table: input, address: 3197, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.parallel_battery_num, label: Parallel Battery Count, table: input, address: 3198, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.bms_derate_reason, label: BMS Derate Reason, table: input, address: 3199, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.bms_status, label: BMS Status, table: input, address: 3212, type: u16, enum: bms_status, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.bms_soc, label: BMS SOC, table: input, address: 3215, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.bms_max_charge_current, label: BMS Max Charge Current, table: input, address: 3219, type: u16, unit: A, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.bms_max_discharge_current, label: BMS Max Discharge Current, table: input, address: 3220, type: u16, unit: A, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.bms_cycle_count, label: BMS Cycle Count, table: input, address: 3221, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_health_soh_3222, label: Battery Health (SOH), table: input, address: 3222, type: u16, unit: '%', models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.bms_cell_voltage_max, label: BMS Cell Voltage Max, table: input, address: 3230, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.bms_cell_voltage_min, label: BMS Cell Voltage Min, table: input, address: 3231, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_pack_number, label: 'Battery pack number ', table: input, address: 3262, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.box_bypass_status, label: box_bypass_status, table: input, address: 3281, type: u16, enum: box_bypass_status, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.box_work_mode, label: box_work_mode, table: input, address: 3282, type: u16, enum: box_work_mode, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.box_error_code, label: box_error_code, table: input, address: 3284, type: u16, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.box_warning_code, label: box_warning_code, table: input, address: 3285, type: u16, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.box_temperature, label: box_temperature, table: input, address: 3286, type: s16, unit: °C, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.box_grid_voltage, label: box_grid_voltage, table: input, address: 3287, type: u16, unit: V, scale: 0.1, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.box_grid_power, label: box_grid_power, table: input, address: 3289, type: s32, unit: W, scale: 0.1, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.box_load_power, label: box_load_power, table: input, address: 3297, type: u32, unit: W, scale: 0.1, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.box_connect_flag, label: box_connect_flag, table: input, address: 3320, type: u16, enum: box_connect_flag, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.box_relay_status, label: box_relay_status, table: input, address: 3342, type: u16, enum: box_relay_status, models: [growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.battery_module_1_system_state, label: Module 1 State, table: input, address: 5080, type: u16, enum: battery_system_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_soc, label: Module 1 SOC, table: input, address: 5081, type: u16, unit: '%', bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_soh, label: Module 1 Health (SOH), table: input, address: 5082, type: u16, unit: '%', bits: [0, 6], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_voltage, label: Module 1 Voltage, table: input, address: 5083, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_current, label: Module 1 Current, table: input, address: 5084, type: s16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_power, label: Module 1 Power, table: input, address: 5085, type: s16, unit: W, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_discharge_energy_total, label: Module 1 Discharged (Total), table: input, address: 5086, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_cell_voltage_max, label: Module 1 Cell Voltage Max, table: input, address: 5088, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_cell_voltage_min, label: Module 1 Cell Voltage Min, table: input, address: 5089, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_temperature_max, label: Module 1 Temperature Max, table: input, address: 5090, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_temperature_min, label: Module 1 Temperature Min, table: input, address: 5091, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_balance_time_hours, label: battery_module_1_balance_time_hours, table: input, address: 5094, type: u16, unit: h, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_balance_state, label: battery_module_1_balance_state, table: input, address: 5094, type: u16, bits: [8, 15], enum: balance_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_cell_capacity, label: Module 1 Cell Capacity, table: input, address: 5095, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_fault_code, label: Module 1 Fault Code, table: input, address: 5097, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_warning_code, label: Module 1 Warning Code, table: input, address: 5098, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_flags_charge_enabled, label: battery_module_1_flags_charge_enabled, table: input, address: 5099, type: u16, bits: [0, 0], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_flags_discharge_enabled, label: battery_module_1_flags_discharge_enabled, table: input, address: 5099, type: u16, bits: [1, 1], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_flags_warning_subcode, label: battery_module_1_flags_warning_subcode, table: input, address: 5099, type: u16, bits: [8, 11], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_flags_fault_subcode, label: battery_module_1_flags_fault_subcode, table: input, address: 5099, type: u16, bits: [12, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_charge_energy_total, label: Module 1 Charged (Total), table: input, address: 5100, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_discharge_capacity_total, label: Module 1 Discharged Capacity (Total), table: input, address: 5102, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_charge_capacity_total, label: Module 1 Charged Capacity (Total), table: input, address: 5104, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_cell_capacity_min, label: Module 1 Cell Capacity Min, table: input, address: 5106, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_ah_integral, label: Module 1 Ah Integral, table: input, address: 5107, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_cycle_count, label: Module 1 Cycle Count, table: input, address: 5108, type: u16, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_internal_sox_correction, label: battery_module_1_internal_sox_correction, table: input, address: 5109, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_internal_short_circuit, label: battery_module_1_internal_short_circuit, table: input, address: 5109, type: u16, bits: [8, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_1_derating_mode, label: Module 1 Derating Mode, table: input, address: 5110, type: u16, enum: module_derating_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_system_state, label: Module 2 State, table: input, address: 5120, type: u16, enum: battery_system_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_soc, label: Module 2 SOC, table: input, address: 5121, type: u16, unit: '%', bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_soh, label: Module 2 Health (SOH), table: input, address: 5122, type: u16, unit: '%', bits: [0, 6], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_voltage, label: Module 2 Voltage, table: input, address: 5123, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_current, label: Module 2 Current, table: input, address: 5124, type: s16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_power, label: Module 2 Power, table: input, address: 5125, type: s16, unit: W, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_discharge_energy_total, label: Module 2 Discharged (Total), table: input, address: 5126, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_cell_voltage_max, label: Module 2 Cell Voltage Max, table: input, address: 5128, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_cell_voltage_min, label: Module 2 Cell Voltage Min, table: input, address: 5129, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_temperature_max, label: Module 2 Temperature Max, table: input, address: 5130, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_temperature_min, label: Module 2 Temperature Min, table: input, address: 5131, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_balance_time_hours, label: battery_module_2_balance_time_hours, table: input, address: 5134, type: u16, unit: h, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_balance_state, label: battery_module_2_balance_state, table: input, address: 5134, type: u16, bits: [8, 15], enum: balance_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_cell_capacity, label: Module 2 Cell Capacity, table: input, address: 5135, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_fault_code, label: Module 2 Fault Code, table: input, address: 5137, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_warning_code, label: Module 2 Warning Code, table: input, address: 5138, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_flags_charge_enabled, label: battery_module_2_flags_charge_enabled, table: input, address: 5139, type: u16, bits: [0, 0], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_flags_discharge_enabled, label: battery_module_2_flags_discharge_enabled, table: input, address: 5139, type: u16, bits: [1, 1], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_flags_warning_subcode, label: battery_module_2_flags_warning_subcode, table: input, address: 5139, type: u16, bits: [8, 11], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_flags_fault_subcode, label: battery_module_2_flags_fault_subcode, table: input, address: 5139, type: u16, bits: [12, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_charge_energy_total, label: Module 2 Charged (Total), table: input, address: 5140, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_discharge_capacity_total, label: Module 2 Discharged Capacity (Total), table: input, address: 5142, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_charge_capacity_total, label: Module 2 Charged Capacity (Total), table: input, address: 5144, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_cell_capacity_min, label: Module 2 Cell Capacity Min, table: input, address: 5146, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_ah_integral, label: Module 2 Ah Integral, table: input, address: 5147, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_cycle_count, label: Module 2 Cycle Count, table: input, address: 5148, type: u16, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_internal_sox_correction, label: battery_module_2_internal_sox_correction, table: input, address: 5149, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_internal_short_circuit, label: battery_module_2_internal_short_circuit, table: input, address: 5149, type: u16, bits: [8, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_2_derating_mode, label: Module 2 Derating Mode, table: input, address: 5150, type: u16, enum: module_derating_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_system_state, label: Module 3 State, table: input, address: 5160, type: u16, enum: battery_system_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_soc, label: Module 3 SOC, table: input, address: 5161, type: u16, unit: '%', bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_soh, label: Module 3 Health (SOH), table: input, address: 5162, type: u16, unit: '%', bits: [0, 6], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_voltage, label: Module 3 Voltage, table: input, address: 5163, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_current, label: Module 3 Current, table: input, address: 5164, type: s16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_power, label: Module 3 Power, table: input, address: 5165, type: s16, unit: W, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_discharge_energy_total, label: Module 3 Discharged (Total), table: input, address: 5166, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_cell_voltage_max, label: Module 3 Cell Voltage Max, table: input, address: 5168, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_cell_voltage_min, label: Module 3 Cell Voltage Min, table: input, address: 5169, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_temperature_max, label: Module 3 Temperature Max, table: input, address: 5170, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_temperature_min, label: Module 3 Temperature Min, table: input, address: 5171, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_balance_time_hours, label: battery_module_3_balance_time_hours, table: input, address: 5174, type: u16, unit: h, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_balance_state, label: battery_module_3_balance_state, table: input, address: 5174, type: u16, bits: [8, 15], enum: balance_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_cell_capacity, label: Module 3 Cell Capacity, table: input, address: 5175, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_fault_code, label: Module 3 Fault Code, table: input, address: 5177, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_warning_code, label: Module 3 Warning Code, table: input, address: 5178, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_flags_charge_enabled, label: battery_module_3_flags_charge_enabled, table: input, address: 5179, type: u16, bits: [0, 0], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_flags_discharge_enabled, label: battery_module_3_flags_discharge_enabled, table: input, address: 5179, type: u16, bits: [1, 1], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_flags_warning_subcode, label: battery_module_3_flags_warning_subcode, table: input, address: 5179, type: u16, bits: [8, 11], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_flags_fault_subcode, label: battery_module_3_flags_fault_subcode, table: input, address: 5179, type: u16, bits: [12, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_charge_energy_total, label: Module 3 Charged (Total), table: input, address: 5180, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_discharge_capacity_total, label: Module 3 Discharged Capacity (Total), table: input, address: 5182, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_charge_capacity_total, label: Module 3 Charged Capacity (Total), table: input, address: 5184, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_cell_capacity_min, label: Module 3 Cell Capacity Min, table: input, address: 5186, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_ah_integral, label: Module 3 Ah Integral, table: input, address: 5187, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_cycle_count, label: Module 3 Cycle Count, table: input, address: 5188, type: u16, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_internal_sox_correction, label: battery_module_3_internal_sox_correction, table: input, address: 5189, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_internal_short_circuit, label: battery_module_3_internal_short_circuit, table: input, address: 5189, type: u16, bits: [8, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_3_derating_mode, label: Module 3 Derating Mode, table: input, address: 5190, type: u16, enum: module_derating_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_system_state, label: Module 4 State, table: input, address: 5200, type: u16, enum: battery_system_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_soc, label: Module 4 SOC, table: input, address: 5201, type: u16, unit: '%', bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_soh, label: Module 4 Health (SOH), table: input, address: 5202, type: u16, unit: '%', bits: [0, 6], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_voltage, label: Module 4 Voltage, table: input, address: 5203, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_current, label: Module 4 Current, table: input, address: 5204, type: s16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_power, label: Module 4 Power, table: input, address: 5205, type: s16, unit: W, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_discharge_energy_total, label: Module 4 Discharged (Total), table: input, address: 5206, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_cell_voltage_max, label: Module 4 Cell Voltage Max, table: input, address: 5208, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_cell_voltage_min, label: Module 4 Cell Voltage Min, table: input, address: 5209, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_temperature_max, label: Module 4 Temperature Max, table: input, address: 5210, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_temperature_min, label: Module 4 Temperature Min, table: input, address: 5211, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_balance_time_hours, label: battery_module_4_balance_time_hours, table: input, address: 5214, type: u16, unit: h, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_balance_state, label: battery_module_4_balance_state, table: input, address: 5214, type: u16, bits: [8, 15], enum: balance_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_cell_capacity, label: Module 4 Cell Capacity, table: input, address: 5215, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_fault_code, label: Module 4 Fault Code, table: input, address: 5217, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_warning_code, label: Module 4 Warning Code, table: input, address: 5218, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_flags_charge_enabled, label: battery_module_4_flags_charge_enabled, table: input, address: 5219, type: u16, bits: [0, 0], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_flags_discharge_enabled, label: battery_module_4_flags_discharge_enabled, table: input, address: 5219, type: u16, bits: [1, 1], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_flags_warning_subcode, label: battery_module_4_flags_warning_subcode, table: input, address: 5219, type: u16, bits: [8, 11], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_flags_fault_subcode, label: battery_module_4_flags_fault_subcode, table: input, address: 5219, type: u16, bits: [12, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_charge_energy_total, label: Module 4 Charged (Total), table: input, address: 5220, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_discharge_capacity_total, label: Module 4 Discharged Capacity (Total), table: input, address: 5222, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_charge_capacity_total, label: Module 4 Charged Capacity (Total), table: input, address: 5224, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_cell_capacity_min, label: Module 4 Cell Capacity Min, table: input, address: 5226, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_ah_integral, label: Module 4 Ah Integral, table: input, address: 5227, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_cycle_count, label: Module 4 Cycle Count, table: input, address: 5228, type: u16, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_internal_sox_correction, label: battery_module_4_internal_sox_correction, table: input, address: 5229, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_internal_short_circuit, label: battery_module_4_internal_short_circuit, table: input, address: 5229, type: u16, bits: [8, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_4_derating_mode, label: Module 4 Derating Mode, table: input, address: 5230, type: u16, enum: module_derating_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_system_state, label: Module 5 State, table: input, address: 5240, type: u16, enum: battery_system_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_soc, label: Module 5 SOC, table: input, address: 5241, type: u16, unit: '%', bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_soh, label: Module 5 Health (SOH), table: input, address: 5242, type: u16, unit: '%', bits: [0, 6], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_voltage, label: Module 5 Voltage, table: input, address: 5243, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_current, label: Module 5 Current, table: input, address: 5244, type: s16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_power, label: Module 5 Power, table: input, address: 5245, type: s16, unit: W, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_discharge_energy_total, label: Module 5 Discharged (Total), table: input, address: 5246, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_cell_voltage_max, label: Module 5 Cell Voltage Max, table: input, address: 5248, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_cell_voltage_min, label: Module 5 Cell Voltage Min, table: input, address: 5249, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_temperature_max, label: Module 5 Temperature Max, table: input, address: 5250, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_temperature_min, label: Module 5 Temperature Min, table: input, address: 5251, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_balance_time_hours, label: battery_module_5_balance_time_hours, table: input, address: 5254, type: u16, unit: h, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_balance_state, label: battery_module_5_balance_state, table: input, address: 5254, type: u16, bits: [8, 15], enum: balance_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_cell_capacity, label: Module 5 Cell Capacity, table: input, address: 5255, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_fault_code, label: Module 5 Fault Code, table: input, address: 5257, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_warning_code, label: Module 5 Warning Code, table: input, address: 5258, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_flags_charge_enabled, label: battery_module_5_flags_charge_enabled, table: input, address: 5259, type: u16, bits: [0, 0], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_flags_discharge_enabled, label: battery_module_5_flags_discharge_enabled, table: input, address: 5259, type: u16, bits: [1, 1], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_flags_warning_subcode, label: battery_module_5_flags_warning_subcode, table: input, address: 5259, type: u16, bits: [8, 11], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_flags_fault_subcode, label: battery_module_5_flags_fault_subcode, table: input, address: 5259, type: u16, bits: [12, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_charge_energy_total, label: Module 5 Charged (Total), table: input, address: 5260, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_discharge_capacity_total, label: Module 5 Discharged Capacity (Total), table: input, address: 5262, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_charge_capacity_total, label: Module 5 Charged Capacity (Total), table: input, address: 5264, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_cell_capacity_min, label: Module 5 Cell Capacity Min, table: input, address: 5266, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_ah_integral, label: Module 5 Ah Integral, table: input, address: 5267, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_cycle_count, label: Module 5 Cycle Count, table: input, address: 5268, type: u16, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_internal_sox_correction, label: battery_module_5_internal_sox_correction, table: input, address: 5269, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_internal_short_circuit, label: battery_module_5_internal_short_circuit, table: input, address: 5269, type: u16, bits: [8, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_5_derating_mode, label: Module 5 Derating Mode, table: input, address: 5270, type: u16, enum: module_derating_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_system_state, label: Module 6 State, table: input, address: 5280, type: u16, enum: battery_system_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_soc, label: Module 6 SOC, table: input, address: 5281, type: u16, unit: '%', bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_soh, label: Module 6 Health (SOH), table: input, address: 5282, type: u16, unit: '%', bits: [0, 6], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_voltage, label: Module 6 Voltage, table: input, address: 5283, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_current, label: Module 6 Current, table: input, address: 5284, type: s16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_power, label: Module 6 Power, table: input, address: 5285, type: s16, unit: W, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_discharge_energy_total, label: Module 6 Discharged (Total), table: input, address: 5286, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_cell_voltage_max, label: Module 6 Cell Voltage Max, table: input, address: 5288, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_cell_voltage_min, label: Module 6 Cell Voltage Min, table: input, address: 5289, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_temperature_max, label: Module 6 Temperature Max, table: input, address: 5290, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_temperature_min, label: Module 6 Temperature Min, table: input, address: 5291, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_balance_time_hours, label: battery_module_6_balance_time_hours, table: input, address: 5294, type: u16, unit: h, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_balance_state, label: battery_module_6_balance_state, table: input, address: 5294, type: u16, bits: [8, 15], enum: balance_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_cell_capacity, label: Module 6 Cell Capacity, table: input, address: 5295, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_fault_code, label: Module 6 Fault Code, table: input, address: 5297, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_warning_code, label: Module 6 Warning Code, table: input, address: 5298, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_flags_charge_enabled, label: battery_module_6_flags_charge_enabled, table: input, address: 5299, type: u16, bits: [0, 0], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_flags_discharge_enabled, label: battery_module_6_flags_discharge_enabled, table: input, address: 5299, type: u16, bits: [1, 1], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_flags_warning_subcode, label: battery_module_6_flags_warning_subcode, table: input, address: 5299, type: u16, bits: [8, 11], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_flags_fault_subcode, label: battery_module_6_flags_fault_subcode, table: input, address: 5299, type: u16, bits: [12, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_charge_energy_total, label: Module 6 Charged (Total), table: input, address: 5300, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_discharge_capacity_total, label: Module 6 Discharged Capacity (Total), table: input, address: 5302, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_charge_capacity_total, label: Module 6 Charged Capacity (Total), table: input, address: 5304, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_cell_capacity_min, label: Module 6 Cell Capacity Min, table: input, address: 5306, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_ah_integral, label: Module 6 Ah Integral, table: input, address: 5307, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_cycle_count, label: Module 6 Cycle Count, table: input, address: 5308, type: u16, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_internal_sox_correction, label: battery_module_6_internal_sox_correction, table: input, address: 5309, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_internal_short_circuit, label: battery_module_6_internal_short_circuit, table: input, address: 5309, type: u16, bits: [8, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_6_derating_mode, label: Module 6 Derating Mode, table: input, address: 5310, type: u16, enum: module_derating_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_system_state, label: Module 7 State, table: input, address: 5320, type: u16, enum: battery_system_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_soc, label: Module 7 SOC, table: input, address: 5321, type: u16, unit: '%', bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_soh, label: Module 7 Health (SOH), table: input, address: 5322, type: u16, unit: '%', bits: [0, 6], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_voltage, label: Module 7 Voltage, table: input, address: 5323, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_current, label: Module 7 Current, table: input, address: 5324, type: s16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_power, label: Module 7 Power, table: input, address: 5325, type: s16, unit: W, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_discharge_energy_total, label: Module 7 Discharged (Total), table: input, address: 5326, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_cell_voltage_max, label: Module 7 Cell Voltage Max, table: input, address: 5328, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_cell_voltage_min, label: Module 7 Cell Voltage Min, table: input, address: 5329, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_temperature_max, label: Module 7 Temperature Max, table: input, address: 5330, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_temperature_min, label: Module 7 Temperature Min, table: input, address: 5331, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_balance_time_hours, label: battery_module_7_balance_time_hours, table: input, address: 5334, type: u16, unit: h, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_balance_state, label: battery_module_7_balance_state, table: input, address: 5334, type: u16, bits: [8, 15], enum: balance_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_cell_capacity, label: Module 7 Cell Capacity, table: input, address: 5335, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_fault_code, label: Module 7 Fault Code, table: input, address: 5337, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_warning_code, label: Module 7 Warning Code, table: input, address: 5338, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_flags_charge_enabled, label: battery_module_7_flags_charge_enabled, table: input, address: 5339, type: u16, bits: [0, 0], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_flags_discharge_enabled, label: battery_module_7_flags_discharge_enabled, table: input, address: 5339, type: u16, bits: [1, 1], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_flags_warning_subcode, label: battery_module_7_flags_warning_subcode, table: input, address: 5339, type: u16, bits: [8, 11], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_flags_fault_subcode, label: battery_module_7_flags_fault_subcode, table: input, address: 5339, type: u16, bits: [12, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_charge_energy_total, label: Module 7 Charged (Total), table: input, address: 5340, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_discharge_capacity_total, label: Module 7 Discharged Capacity (Total), table: input, address: 5342, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_charge_capacity_total, label: Module 7 Charged Capacity (Total), table: input, address: 5344, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_cell_capacity_min, label: Module 7 Cell Capacity Min, table: input, address: 5346, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_ah_integral, label: Module 7 Ah Integral, table: input, address: 5347, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_cycle_count, label: Module 7 Cycle Count, table: input, address: 5348, type: u16, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_internal_sox_correction, label: battery_module_7_internal_sox_correction, table: input, address: 5349, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_internal_short_circuit, label: battery_module_7_internal_short_circuit, table: input, address: 5349, type: u16, bits: [8, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_7_derating_mode, label: Module 7 Derating Mode, table: input, address: 5350, type: u16, enum: module_derating_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_system_state, label: Module 8 State, table: input, address: 5360, type: u16, enum: battery_system_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_soc, label: Module 8 SOC, table: input, address: 5361, type: u16, unit: '%', bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_soh, label: Module 8 Health (SOH), table: input, address: 5362, type: u16, unit: '%', bits: [0, 6], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_voltage, label: Module 8 Voltage, table: input, address: 5363, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_current, label: Module 8 Current, table: input, address: 5364, type: s16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_power, label: Module 8 Power, table: input, address: 5365, type: s16, unit: W, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_discharge_energy_total, label: Module 8 Discharged (Total), table: input, address: 5366, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_cell_voltage_max, label: Module 8 Cell Voltage Max, table: input, address: 5368, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_cell_voltage_min, label: Module 8 Cell Voltage Min, table: input, address: 5369, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_temperature_max, label: Module 8 Temperature Max, table: input, address: 5370, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_temperature_min, label: Module 8 Temperature Min, table: input, address: 5371, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_balance_time_hours, label: battery_module_8_balance_time_hours, table: input, address: 5374, type: u16, unit: h, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_balance_state, label: battery_module_8_balance_state, table: input, address: 5374, type: u16, bits: [8, 15], enum: balance_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_cell_capacity, label: Module 8 Cell Capacity, table: input, address: 5375, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_fault_code, label: Module 8 Fault Code, table: input, address: 5377, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_warning_code, label: Module 8 Warning Code, table: input, address: 5378, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_flags_charge_enabled, label: battery_module_8_flags_charge_enabled, table: input, address: 5379, type: u16, bits: [0, 0], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_flags_discharge_enabled, label: battery_module_8_flags_discharge_enabled, table: input, address: 5379, type: u16, bits: [1, 1], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_flags_warning_subcode, label: battery_module_8_flags_warning_subcode, table: input, address: 5379, type: u16, bits: [8, 11], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_flags_fault_subcode, label: battery_module_8_flags_fault_subcode, table: input, address: 5379, type: u16, bits: [12, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_charge_energy_total, label: Module 8 Charged (Total), table: input, address: 5380, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_discharge_capacity_total, label: Module 8 Discharged Capacity (Total), table: input, address: 5382, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_charge_capacity_total, label: Module 8 Charged Capacity (Total), table: input, address: 5384, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_cell_capacity_min, label: Module 8 Cell Capacity Min, table: input, address: 5386, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_ah_integral, label: Module 8 Ah Integral, table: input, address: 5387, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_cycle_count, label: Module 8 Cycle Count, table: input, address: 5388, type: u16, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_internal_sox_correction, label: battery_module_8_internal_sox_correction, table: input, address: 5389, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_internal_short_circuit, label: battery_module_8_internal_short_circuit, table: input, address: 5389, type: u16, bits: [8, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_8_derating_mode, label: Module 8 Derating Mode, table: input, address: 5390, type: u16, enum: module_derating_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_system_state, label: Module 9 State, table: input, address: 5400, type: u16, enum: battery_system_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_soc, label: Module 9 SOC, table: input, address: 5401, type: u16, unit: '%', bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_soh, label: Module 9 Health (SOH), table: input, address: 5402, type: u16, unit: '%', bits: [0, 6], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_voltage, label: Module 9 Voltage, table: input, address: 5403, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_current, label: Module 9 Current, table: input, address: 5404, type: s16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_power, label: Module 9 Power, table: input, address: 5405, type: s16, unit: W, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_discharge_energy_total, label: Module 9 Discharged (Total), table: input, address: 5406, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_cell_voltage_max, label: Module 9 Cell Voltage Max, table: input, address: 5408, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_cell_voltage_min, label: Module 9 Cell Voltage Min, table: input, address: 5409, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_temperature_max, label: Module 9 Temperature Max, table: input, address: 5410, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_temperature_min, label: Module 9 Temperature Min, table: input, address: 5411, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_balance_time_hours, label: battery_module_9_balance_time_hours, table: input, address: 5414, type: u16, unit: h, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_balance_state, label: battery_module_9_balance_state, table: input, address: 5414, type: u16, bits: [8, 15], enum: balance_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_cell_capacity, label: Module 9 Cell Capacity, table: input, address: 5415, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_fault_code, label: Module 9 Fault Code, table: input, address: 5417, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_warning_code, label: Module 9 Warning Code, table: input, address: 5418, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_flags_charge_enabled, label: battery_module_9_flags_charge_enabled, table: input, address: 5419, type: u16, bits: [0, 0], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_flags_discharge_enabled, label: battery_module_9_flags_discharge_enabled, table: input, address: 5419, type: u16, bits: [1, 1], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_flags_warning_subcode, label: battery_module_9_flags_warning_subcode, table: input, address: 5419, type: u16, bits: [8, 11], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_flags_fault_subcode, label: battery_module_9_flags_fault_subcode, table: input, address: 5419, type: u16, bits: [12, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_charge_energy_total, label: Module 9 Charged (Total), table: input, address: 5420, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_discharge_capacity_total, label: Module 9 Discharged Capacity (Total), table: input, address: 5422, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_charge_capacity_total, label: Module 9 Charged Capacity (Total), table: input, address: 5424, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_cell_capacity_min, label: Module 9 Cell Capacity Min, table: input, address: 5426, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_ah_integral, label: Module 9 Ah Integral, table: input, address: 5427, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_cycle_count, label: Module 9 Cycle Count, table: input, address: 5428, type: u16, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_internal_sox_correction, label: battery_module_9_internal_sox_correction, table: input, address: 5429, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_internal_short_circuit, label: battery_module_9_internal_short_circuit, table: input, address: 5429, type: u16, bits: [8, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_9_derating_mode, label: Module 9 Derating Mode, table: input, address: 5430, type: u16, enum: module_derating_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_system_state, label: Module 10 State, table: input, address: 5440, type: u16, enum: battery_system_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_soc, label: Module 10 SOC, table: input, address: 5441, type: u16, unit: '%', bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_soh, label: Module 10 Health (SOH), table: input, address: 5442, type: u16, unit: '%', bits: [0, 6], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_voltage, label: Module 10 Voltage, table: input, address: 5443, type: u16, unit: V, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_current, label: Module 10 Current, table: input, address: 5444, type: s16, unit: A, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_power, label: Module 10 Power, table: input, address: 5445, type: s16, unit: W, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_discharge_energy_total, label: Module 10 Discharged (Total), table: input, address: 5446, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_cell_voltage_max, label: Module 10 Cell Voltage Max, table: input, address: 5448, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_cell_voltage_min, label: Module 10 Cell Voltage Min, table: input, address: 5449, type: u16, unit: V, scale: 0.001, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_temperature_max, label: Module 10 Temperature Max, table: input, address: 5450, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_temperature_min, label: Module 10 Temperature Min, table: input, address: 5451, type: s16, unit: °C, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_balance_time_hours, label: battery_module_10_balance_time_hours, table: input, address: 5454, type: u16, unit: h, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_balance_state, label: battery_module_10_balance_state, table: input, address: 5454, type: u16, bits: [8, 15], enum: balance_state, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_cell_capacity, label: Module 10 Cell Capacity, table: input, address: 5455, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_fault_code, label: Module 10 Fault Code, table: input, address: 5457, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_warning_code, label: Module 10 Warning Code, table: input, address: 5458, type: u16, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_flags_charge_enabled, label: battery_module_10_flags_charge_enabled, table: input, address: 5459, type: u16, bits: [0, 0], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_flags_discharge_enabled, label: battery_module_10_flags_discharge_enabled, table: input, address: 5459, type: u16, bits: [1, 1], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_flags_warning_subcode, label: battery_module_10_flags_warning_subcode, table: input, address: 5459, type: u16, bits: [8, 11], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_flags_fault_subcode, label: battery_module_10_flags_fault_subcode, table: input, address: 5459, type: u16, bits: [12, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_charge_energy_total, label: Module 10 Charged (Total), table: input, address: 5460, type: u32, unit: kWh, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_discharge_capacity_total, label: Module 10 Discharged Capacity (Total), table: input, address: 5462, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_charge_capacity_total, label: Module 10 Charged Capacity (Total), table: input, address: 5464, type: u32, unit: Ah, scale: 0.01, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_cell_capacity_min, label: Module 10 Cell Capacity Min, table: input, address: 5466, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_ah_integral, label: Module 10 Ah Integral, table: input, address: 5467, type: u16, unit: Ah, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_cycle_count, label: Module 10 Cycle Count, table: input, address: 5468, type: u16, scale: 0.1, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_internal_sox_correction, label: battery_module_10_internal_sox_correction, table: input, address: 5469, type: u16, bits: [0, 7], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_internal_short_circuit, label: battery_module_10_internal_short_circuit, table: input, address: 5469, type: u16, bits: [8, 15], models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_module_10_derating_mode, label: Module 10 Derating Mode, table: input, address: 5470, type: u16, enum: module_derating_mode, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], verified: false, sources: [growatt-modbus]}
  - {key: x.battery_working_status, label: battery_working_status, table: input, address: 31001, type: u16, enum: battery_working_status, models: [growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.system_fault_word2, label: system_fault_word2, table: input, address: 31003, type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.grid_first_connected, label: grid_first_connected, table: input, address: 31004, type: u16, models: [growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], sources: [growatt-modbustcp], verified: false}
  - {key: x.meter_power_31112, label: meter_power, table: input, address: 31112, type: s32, unit: W, scale: 0.1, models: [openwb_vpp], sources: [growatt-modbustcp, openwb], verified: false}
  - {key: x.energy_to_user_total_vpp, label: energy_to_user_total_vpp, table: input, address: 31120, type: u32, unit: kWh, scale: 0.1, models: [openwb_vpp], sources: [growatt-modbustcp, openwb], verified: false}
  - {key: x.energy_to_grid_total_vpp, label: energy_to_grid_total_vpp, table: input, address: 31124, type: u32, unit: kWh, scale: 0.1, models: [openwb_vpp], sources: [growatt-modbustcp, openwb], verified: false}
  - {key: x.battery_power_31200, label: battery_power, table: input, address: 31200, type: s32, unit: W, scale: 0.1, models: [openwb_vpp], sources: [growatt-modbustcp], conflicts: [{sources: [openwb], positive: discharge}], verified: false}
  - {key: x.charge_energy_total_vpp, label: charge_energy_total_vpp, table: input, address: 31204, type: u32, unit: kWh, scale: 0.1, models: [openwb_vpp], sources: [growatt-modbustcp, openwb], verified: false}
  - {key: x.discharge_energy_total_vpp, label: discharge_energy_total_vpp, table: input, address: 31208, type: u32, unit: kWh, scale: 0.1, models: [openwb_vpp], sources: [growatt-modbustcp, openwb], verified: false}
  - {key: x.battery_soc, label: battery_soc, table: input, address: 31217, type: u16, unit: '%', models: [openwb_vpp], sources: [growatt-modbustcp, openwb], verified: false}

derived:
  - {key: load_power, label: Home consumption (active power + meter import), unit: W, sum: [{key: x.active_power}, {key: grid_power, factor: -1}], models: [mod_mid_mac_x, max_x, growatt_modbustcp_tl_xh_3000_10000_v201, growatt_modbustcp_min_3000_6000tl_x_v201, growatt_modbustcp_min_7000_10000tl_x_v201, growatt_modbustcp_mod_6000_15000tl3_xh, growatt_modbustcp_mid_15000_25000tl3_x_v201, growatt_modbustcp_min_tl_xh_3000_10000_v201, growatt_modbustcp_min_tl_xh2_3000_10000_v201, growatt_modbustcp_tl_xh_us_3000_10000_v201], note: 'Power balance (31100 + 31112 as sent), not a register of the document; needs Growatt''s meter.'}
  - {key: x.grid_power, label: Grid power, unit: W, sum: [{key: x.grid_power_1}, {key: x.grid_power_2, factor: -1}], sources: [evcc], verified: false}
  - {key: x.pv_power, label: PV power, unit: W, sum: [{key: x.pv_power_1}, {key: x.pv_power_2}, {key: x.pv_power_3}, {key: x.pv_power_4}], sources: [evcc], verified: false}
  - {key: x.meter_power_netto, label: Meter, unit: W, models: [growatt_modbus_hybrid_120, growatt_modbus_storage_120], sum: [{key: x.grid_power_1}, {key: x.grid_power_2, factor: -1}], verified: false, sources: [growatt-modbus]}
  - {key: x.bat_power_sum, label: Battery power, unit: W, models: [openwb_tlx], sum: [{key: x.battery_power_2}, {key: x.battery_power_1, factor: -1}], sources: [openwb], verified: false}
  - {key: x.counter_power_sum, label: Counter power, unit: W, models: [openwb_tlx], sum: [{key: x.grid_power_1}, {key: x.grid_power_2, factor: -1}], sources: [openwb], verified: false}

enums:
  work_state: {'0': Standby, '1': Self-test, '2': Reserved, '3': Fault, '4': Upgrading, '5': 'PV online, battery offline, on-grid', '6': 'Battery online, PV online or offline, on-grid', '7': 'PV and battery online, off-grid', '8': 'Battery online, PV offline, off-grid', '9': Bypass}
  battery_state: {'0': Standby, '1': Disconnected, '2': Charging, '3': Discharging, '4': Fault, '5': Upgrading}
  priority: {'0': Load first, '1': Battery first, '2': Grid first}
  battery_type: {'0': Lead-acid, '1': Lithium}
  enable: {'0': Not enabled, '1': Enabled}
  on_off: {'0': Power off, '1': Power on, '9': Bypass}
  baud_rate: {'0': 9600 bps, '1': 38400 bps}
  country: {'0': SA_NULL, '1': SA_VDE0126, '2': SA_G99, '3': SA_AS4777, '4': SA_CEI0_21, '5': SA_SPAIN, '6': SA_GREECE_CONTINENT, '7': SA_N4105, '8': SA_G98, '9': SA_IRELAND, '10': SA_CQC_2013, '11': SA_EN50438, '12': SA_IEC62116&61727, '13': SA_BELGIUM, '14': SA_MEA, '15': SA_PEA, '16': SA_NEWZWALAND, '17': SA_CQC_PLANT, '18': SA_INDIA, '19': SA_DEMARK_DK1, '20': SA_SWEDEN, '21': SA_NORWAY, '22': SA_QUEENSLAND, '23': SA_FRANCE, '24': SA_KOREA_60HZ, '25': SA_BRAZIL, '26': SA_CEI0_16, '27': SA_DEWA, '28': SA_CHILE, '29': SA_ARGENTINA, '30': SA_N4110_BDEW, '31': SA_TAIWAN_VPC, '32': SA_DEMARK_DK2, '33': SA_CQC_2018, '34': SA_DEMARK_TR3_3_1, '35': SA_POLAND, '36': SA_TAIWAN_TPC, '37': SA_IEEE1547_1, '38': SA_BRAZIL_240V, '39': SA_EN50549, '40': SA_AU_VICTORIA, '41': SA_AU_WESTERN, '42': SA_AU_HORIZON, '43': SA_AU_AUSGRID, '44': SA_AU_ENDEAVOUR, '45': SA_AU_ERGONENERGY, '46': SA_AU_ENERGEX, '47': SA_AU_SANETWORK, '48': SA_US_UL1741, '49': SA_US_RULE21, '50': SA_US_RULE14_HECO, '51': SA_NRS097, '52': SA_TUNISIA, '53': SA_PRC_EAST, '54': SA_PRC_WEST, '55': SA_PRC_QUEBEC, '56': SA_AUSTRIA, '57': SA_ESTONIA, '58': SA_NI_G98, '59': SA_NI_G99, '60': SA_INDIA_KERALA, '61': SA_EN50549_2, '62': SA_NETHER_LAND, '63': SA_CZECH, '64': SA_VIETNAM_EVN, '65': SA_GREECE_ISLAND, '66': SA_DEMARK_TR331_DK2, '67': SA_LIETUANIA, '68': SA_LATVIJA, '69': SA_SPAIN_NTS, '70': SA_ISRAEL, '71': SA_PAKISTAN, '73': SA_US_NEWYORK, '74': SA_US_ISONE, '75': SA_US_LUMA, '76': SA_JP_JET, '77': SA_MALAYSIA, '78': SA_US_PHI, '79': SA_US_SMECO, '80': SA_US_PE, '81': SA_US_BGE, '82': SA_SAUDI, '83': SA_URUGUAY, '84': SA_DEMARK_DK1_TYPEB, '85': SA_DEMARK_DK2_TYPEB, '86': SA_DEMARK_TR331_DK1_TYPEB, '87': SA_DEMARK_TR331_DK2_TYPEB, '88': SA_CROATIA, '89': SA_ROMANIA, '90': SA_SWITZERLAND, '91': SA_GBT34120-2023, '92': SA_HUNGARY}
  device_type: {'1': 1 tracker and 1phase Grid connect PV inverter TL, '2': 2 tracker and 1phase Grid connect PV inverter TL, '3': 1 tracker and 1phase Grid connect PV inverter HF, '4': 2 tracker and 1phase Grid connect PV inverter HF, '5': 1 tracker and 1phase Grid connect PV inverter LF, '6': 2 tracker and 1phase Grid connect PV inverter LF, '7': 1 tracker and 3phase Grid connect PV inverter TL, '8': 2 tracker and 3phase Grid connect PV inverter TL, '9': 1 tracker and 3phase Grid connect PV inverter LF, '10': 2 tracker and 3phase Grid connect PV inverter LF, '12': Front 1 tracker PV Storage, '13': OffGrid SPF 3-5K, '21': 2 tracker and 3phase Grid connect Hybrid inverter}
  status_code: {'0': Waiting, '1': Normal, '3': Fault}
  derating_mode: {'0': No Deratring, '1': PV, '3': Vac, '4': Fac, '5': Tboost, '6': Tinv, '7': Control, '8': '*LoadSpeed', '9': '*OverBackByTime'}
  fault_code: {'0': None, '1': 'Generic Error Code: 100', '2': 'Generic Error Code: 101', '3': 'Generic Error Code: 102', '4': 'Generic Error Code: 103', '5': 'Generic Error Code: 104', '6': 'Generic Error Code: 105', '7': 'Generic Error Code: 106', '8': 'Generic Error Code: 107', '9': 'Generic Error Code: 108', '10': 'Generic Error Code: 109', '11': 'Generic Error Code: 110', '12': 'Generic Error Code: 111', '13': 'Generic Error Code: 112', '14': 'Generic Error Code: 113', '15': 'Generic Error Code: 114', '16': 'Generic Error Code: 115', '17': 'Generic Error Code: 116', '18': 'Generic Error Code: 117', '19': 'Generic Error Code: 118', '20': 'Generic Error Code: 119', '21': 'Generic Error Code: 120', '22': 'Generic Error Code: 121', '23': 'Generic Error Code: 122', '24': Auto Test Failed, '25': No AC Connection, '26': PV Isolation Low, '27': Residual I High, '28': Output High DCI, '29': PV Voltage High, '30': AC V Out of Range, '31': AC F Out of Range, '32': Module Hot}
  opt_battery_type: {'0': Lithium, '1': Lead-acid, '2': Other}
  opt_generator_force: {'0': Not forced, '1': Force on, '2': Disable}
  opt_ups_output_voltage: {'0': 230 V, '1': 208 V, '2': 240 V}
  opt_ups_output_frequency: {'0': 50 Hz, '1': 60 Hz}
  opt_export_limit_mode: {'0': Disable, '1': Enable (RS485), '2': Enable (RS232), '3': Enable (CT)}
  inverter_status: {'0': Standby, '1': Normal, '3': Fault, '4': Flash}
  inverter_mode: {'0': Load, '1': Battery, '2': Grid}
  bdc_data_flag: {'0': No need, '1': Need}
  bdc_derating_mode: {'0': 'Normal, unrestricted', '1': System fault, '2': System warning, '3': Maximum charging current of battery (charge), '4': Battery high temperature (charge), '5': Reserved (charge), '6': SOC setting limits (charge), '7': Battery low temperature (charge), '8': High bus voltage (charge), '9': Full charged (charge), '10': Reserved (charge), '11': 'System warning, no charging (charge)', '12': User-set charging current (charge), '13': BM charge current limited (charge), '14': Reserved (charge), '15': Reserved (charge), '16': Reserved (charge), '17': Maximum battery current limit (discharge), '18': Battery discharge enable (discharge), '19': High bus discharge derating (discharge), '20': High temperature discharge derating (discharge), '21': 'System warning, no discharge (discharge)', '22': User-set discharging current (discharge), '23': BM discharge current limited (discharge), '24': Reserved (discharge), '25': Reserved (discharge), '26': Reserved (discharge), '27': Reserved (discharge), '28': Reserved (discharge), '29': Reserved (discharge), '30': Reserved (discharge), '31': Reserved (discharge), '32': Reserved (discharge)}
  bms_status: {'0': Dormancy, '1': Charging, '2': Discharging, '3': Free, '4': Standby, '5': Soft start, '6': Fault, '7': Update}
  battery_system_state: {'0': Initialize, '1': Standby, '2': Charging, '3': Discharging, '4': Shutdown, '5': Fault, '6': Update}
  balance_state: {'0': Not balancing, '1': Bottom end requested, '2': Top requested, '3': Charge terminal requested, '4': Even channels (parity limited), '5': Odd channels (parity limited), '6': Closed (incomplete), '7': Parity channels (unlimited), '8': Complete}
  module_derating_mode: {'0': No derating, '1': Fault, '17': Max battery discharge current, '18': Battery discharge enabled, '19': Bus voltage too high, '20': Discharge NTC high temperature, '21': Discharge system alarm, '22': Discharge upper computer settings, '23': Reserved, '24': Reserved, '25': Reserved, '26': Reserved, '27': Reserved, '28': Reserved, '29': Reserved, '30': Reserved, '31': Reserved, '32': Reserved}
  tou_priority: {'0': Load, '1': Battery, '2': Grid}
  growatt_modbustcp_inverter_status: {'0': Waiting, '1': Normal, '3': Fault, '5': Standby}
  inverter_status_3k: {'0': Waiting, '1': Normal, '3': Fault, '5': Standby}
  derating_mode_3k: {'0': No derating, '1': Bus voltage high derating, '2': Aging fixed power derating, '3': Grid voltage high derating, '4': Over-frequency reduce derating, '5': Single DC source mode derating, '6': Inverter module over-temperature derating, '7': User activated setting to limit output derating, '8': Load speed process derating, '9': Over back by time derating, '10': Internal environment over-temperature derating, '11': External environment over-temperature derating, '12': Wire impedance derating, '13': Parallel inverter export limit derating, '14': Single inverter export limit derating, '15': Load first mode derating, '16': CT installation issue derating, '17': Zero current mode derating, '18': Boost module over-temperature derating, '19': Zero power mode derating, '20': Under-frequency increase derating, '21': Bus bar current limit derating}
  ntognd_detect: {'0': Disable, '1': Enable}
  nonstd_vac_enable: {'0': Disable, '1': Grade1, '2': Grade2}
  dry_contact_state: {'0': 'Off', '1': 'On'}
  evcc_baud_rate: {'0': '9600', '1': '38400'}
  battery_working_status: {'0': Standby, '1': Disconnected, '2': Charging, '3': Discharging, '4': Fault, '5': Upgrade}
  export_limit_enable: {'0': Disable, '1': Enable}
  box_bypass_status: {'0': 'Off', '1': 'On'}
  box_work_mode: {'0': Offgrid, '1': Ongrid, '2': Generator}
  box_connect_flag: {'0': Abnormal/absent, '1': Normal/connected}
  box_relay_status: {'0': Not supported/comm error, '1': Open, '2': Close}
  remote_power_control_enable: {'0': Roster/TOU schedule, '1': Direct setpoint (30409)}
  vpp_ac_charge_enable: {'0': Disabled, '1': PV priority, '2': AC priority}
  tl_xh_priority_mode: {'0': Load First, '2': Battery First, '3': Grid First}
  run_status: {'0': Waiting module, '1': Self-test, '3': SysFault module, '4': Flash module, '5': PVBATOnline module, '6': BatOnline module, '7': PVOffline mode, '8': BatOffline mode}

problems:
  - {when: {key: error_code, not: 0}, kind: fault, text: 'Fault code {value}'}
  - {when: {key: state, equals: 3}, kind: fault, text: Fault (state 3)}
  - {when: {key: x.alarm_code, not: 0}, kind: warning, text: 'Alarm code {value}'}
  - {when: {key: x.battery_state, equals: 4}, kind: fault, text: Battery fault (battery state 4)}
  - {when: {key: state, in: [7, 8]}, kind: backup_mode, text: 'Off-grid operation (state {value})'}

notes:
- 'The VPP map is the same for every family in its DTC table (V2.03: SPH/SPA 3501–3504, 3601, 3701, 3715, 3716, 3725, 3735;
  MIN-XH 5100; MOD/MID-XH 5400, MOD/MID-HU 5401; WIT/WIS 5600, 5601, 5800, 5801; MIC/MIN-X 5200, 5201; MOD/MID/MAC-X 5001–5003;
  MAX 5000, 5500–5502). MIN-X, MOD/MID/MAC-X and MAX use no battery or storage registers. The projects split these families
  over growatt-tl-x, growatt-sph, growatt-wit and growatt-legacy; this file covers only the families kept in growatt-tl-x,
  under the projects'' model ids, so no SPH, WIT or WIS model is claimed here. The same map applies to them unchanged.'
- 'Models: V2.03''s DTC table gives 5100 (MIN 2500-6000TL-XH/XH2/XHE/XA), 5200 (MIC 600-3300TL-X/X2, MIN 2500-6000TL-X/X2),
  5201 (MIN 7-10KTL-X/X2), 5400 (MOD 3-10KTL3-XH, MID 11-30KTL3-XH, MID 8-15KTL3-XHL) and 5401 (MOD 3-15KTL3-HU, MID 33-50KTL3-HU;
  new in V2.03, kept on the MOD/MID-XH model). The projects'' MID-TL3-X, MIN TL-XH, MIN TL-XH2 and TL-XH US VPP profiles have
  no DTC of their own; they get the same registers. V2.03 also lists MOD/MID/MAC-X (5001–5003) and MAX (5000, 5500–5502):
  the models mod_mid_mac_x and max_x, with the registers every family has (no battery or storage registers). 5800 / 5801 are
  WIS storage systems, not MID models.'
- 'Protocol: Modbus RTU on the inverter''s RS485 port, 9600 bps by default (38400 selectable, see 30113), 1 start, 8 data
  and 1 stop bit; the unit id is the mailing address 30112 (default 1). Over TCP it is reached through an RS485-to-TCP gateway
  (port 502 there); local Modbus TCP on dongles is not covered by the document.'
- Identification and ratings are holding registers (FC 03), live values input registers (FC 04). Register numbers are sent
  as they are (no offset; the document shows none, not checked on a device).
- 'A request must stay inside one of the document''s register groups (30000–30099, 30100–30149, 31000–31009, 31010–31099,
  31100–31199, one block per battery 31200/31300/31400/31500, …): reading across a group boundary answers exception 2. Whether
  every family accepts reads of up to 50 registers that include the reserved registers inside a group (e.g. 31042–31057) is
  not stated.'
- 'Signs as the device sends them: 31100 active power positive = export to grid; 31112 meter power positive = import from
  grid; 31200 battery power and 31215 battery current positive = charging. All from the document.'
- 32-bit values are high word first; 31058, 31100, 31102, 31112, 31200 and 31215 are signed (INT32), the energies, ratings
  and FCC unsigned.
- 'Batteries: up to four blocks (31200, 31300, 31400, 31500) with the same layout; a block that answers exception 2 or holds
  only zeros is an empty slot. MIC/MIN TL-X (DTC 5200/5201) use no battery registers at all (30300–30499, 31200–31599).'
- 'Version differences: V2.03 adds bypass (9) to the on/off command 30101, describes working states 5–8 as on-grid (5, 6)
  and off-grid (7, 8), renames country 12 (SA_IEC62116&61727, Hungary) and adds countries 61–92. Older editions (V2.01) call
  12 SA_HUNGARY and end the country table at 60.'
- 'Left out: the other control settings in 30100–30499 (clock, power and reactive power, export limitation, EPS, battery charge
  / discharge and time-of-use; V2.03 changes some ranges there: 30160 up to 70 %, 30162 default 20000, stop SOCs 30404–30406
  and 30475 10–100 %, 30410 adds AC-only charging), the areas V2.03 adds (on/off-grid switching and per-phase power 30209–30215,
  diesel generator 30250–30255, peak shaving 30301–30305, time-of-use default mode and reset 30476–30477) and the safety parameters
  30500–30999.'
- No register gives home consumption or PV yield; home consumption is derived from the power balance.
- Models growatt_modbus_inverter_120, growatt_modbus_hybrid_120, growatt_modbus_storage_120, growatt_modbustcp_mic_2500_6000tl_x_min_range,
  growatt_modbustcp_min_3000_6000tl_x, growatt_modbustcp_min_7000_10000tl_x, growatt_modbustcp_min_series_base_range, growatt_modbustcp_mid_15000_25000tl3_x,
  growatt_modbustcp_mod_6000_15000tl3_x, growatt_modbustcp_tl_xh_3000_10000, growatt_modbustcp_tl_xh_us_3000_10000, modbus_local_gateway_min_tl_xh,
  modbus_local_gateway_mod_tl3_xh, modbus_local_gateway_mod_tl3_x, openwb_tlx, openwb_vpp come from projects and are listed
  after a model without a match, so detection never reaches them; their points apply only when a reader selects such a model
  by hand.
- 'Left out: ac_current_vpp (input 31101, u16) from growatt-modbustcp overlaps x.active_power from the documents.'
- 'Left out: ac_reactive_power (input 31104, u32) from growatt-modbustcp overlaps frequency from the documents.'
- 'Left out: battery_power (input 31220, s16) from growatt-modbustcp overlaps x.battery_fcc from the documents.'
- 'Left out: battery_temp_vpp (input 31222, s16) from growatt-modbustcp overlaps x.battery_remaining_capacity from the documents.'
- 'evcc template `growatt-hybrid-tlxh` (grid, pv, battery) lists: Growatt TL-X(H) Hybrid Inverter.'
- 'evcc template `growatt-min-tlxe` (single device) lists: Growatt MIN 3000TL-XE (and similar MIN series).'
- 'The project tells protocol II apart by holding 88 (Modbus version × 100): above 1.0 and below 1.25. It cannot tell a plain
  inverter from a hybrid; the user chooses.'
- Per-module battery values (input 5080 + 40 per module) and identity (holding 5400 + 40 per module) are for APX batteries;
  holding 185 gives the number of modules.
- 'Protocol II layout: the inverter range at 0-124 (and 125-249), the TL-X / TL-XH range from 3000, and the VPP protocol V2.01
  ranges at 30000 (holding) and 31000 (input) on units that support it.'
- Single-phase hybrids of the first TL-XH generation keep battery values in the 0-124 range; TL-XH2 units answer only the
  VPP ranges, per the project.
- Models are matched by the device type code in holding 30000 as the project assigns them; the project marks many of these
  assignments as not yet confirmed on a device.
- The models are openWB's settings for this device (which register map to read), not detected from the device.
- Identification as growatt-modbus recognises the device (not checked against a document).
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
