# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Huawei SUN2000 8–28KTL MODBUS Interface Definitions (issue 01, 2015-04-07).

modbusspec: 0
id: huawei-sun2000-v100
manufacturer: Huawei
name: SUN2000 8–28KTL (first generation, SUN2000 V100R001 firmware, 40000 register map)
kind: inverter

sources:
- title: SUN2000 8–28KTL MODBUS Interface Definitions
  version: Issue 01 (2015-04-07)
  url: https://github.com/gavinying/modpoll/blob/e274c4afaff286bee248b12e356b906c24c22b44/contrib/huawei/sun2000/HUAWEI_SUN2000_245KTL28KTL_MODBUS_Interface_Definitions_20150715_JP.pdf
  sha256: a96736b31e92484676b67ef3326f375e9607e8b966f6c9c929ca73ef3fec58ae

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 40713
    type: str
    length: 10
  checks:
  # model code
  - table: holding
    address: 40710
    type: u16
    in:
    - 0
    - 1
    - 2
    - 3
    - 4
    - 5
    - 9
    - 16
    - 17
    - 18
    - 19
    - 20
  - table: holding
    address: 40939
    type: u16
    in:
    - 0
    - 1
    - 2
    - 256
    - 512
    - 513
    - 768
    - 769
    - 1025
    - 1026
    - 40960
  - table: holding
    address: 40713
    type: str
    length: 10
    printable: true

points:
  # Device characteristics
  - {key: x.model_code, label: Rated inverter power, table: holding, address: 40710, type: u16, enum: model, poll: slow, note: 'A model code, not a power value: see the enum.'}
  - {key: serial, label: ESN, table: holding, address: 40713, type: str, length: 10, poll: slow}
  - {key: x.hardware_version, label: Hardware version, table: holding, address: 40789, type: str, length: 15, poll: slow}
  - {key: firmware, label: Software version, table: holding, address: 40819, type: str, length: 15, poll: slow}
  - {key: x.protocol_version, label: ModBus protocol version, table: holding, address: 40834, type: str, length: 15, poll: slow}

  # PV inputs
  - {key: x.pv1_voltage, label: PV1 voltage, table: holding, address: 40500, type: s16, unit: V, scale: 0.1}
  - {key: x.pv2_voltage, label: PV2 voltage, table: holding, address: 40501, type: s16, unit: V, scale: 0.1}
  - {key: x.pv3_voltage, label: PV3 voltage, table: holding, address: 40502, type: s16, unit: V, scale: 0.1}
  - {key: x.pv4_voltage, label: PV4 voltage, table: holding, address: 40503, type: s16, unit: V, scale: 0.1}
  - {key: x.pv5_voltage, label: PV5 voltage, table: holding, address: 40504, type: s16, unit: V, scale: 0.1}
  - {key: x.pv6_voltage, label: PV6 voltage, table: holding, address: 40505, type: s16, unit: V, scale: 0.1}
  - {key: x.pv1_current, label: PV1 current, table: holding, address: 40506, type: s16, unit: A, scale: 0.01}
  - {key: x.pv2_current, label: PV2 current, table: holding, address: 40507, type: s16, unit: A, scale: 0.01}
  - {key: x.pv3_current, label: PV3 current, table: holding, address: 40508, type: s16, unit: A, scale: 0.01}
  - {key: x.pv4_current, label: PV4 current, table: holding, address: 40509, type: s16, unit: A, scale: 0.01}
  - {key: x.pv5_current, label: PV5 current, table: holding, address: 40510, type: s16, unit: A, scale: 0.01}
  - {key: x.pv6_current, label: PV6 current, table: holding, address: 40511, type: s16, unit: A, scale: 0.01}
  - {key: x.mppt1_power, label: MPPT1 total input power, table: holding, address: 40686, type: u32, unit: W}
  - {key: x.mppt2_power, label: MPPT2 total input power, table: holding, address: 40688, type: u32, unit: W}
  - {key: x.mppt3_power, label: MPPT3 total input power, table: holding, address: 40690, type: u32, unit: W}
  - {key: pv_power, label: Total input power, table: holding, address: 40692, type: u32, unit: W}

  # AC output
  - {key: x.active_power, label: Active power, table: holding, address: 40525, type: s32, unit: W, note: The inverter's AC output; the document gives no sign.}
  - {key: x.line_voltage_l1_l2, label: Uab, table: holding, address: 40527, type: u16, unit: V, scale: 0.01}
  - {key: x.line_voltage_l2_l3, label: Ubc, table: holding, address: 40528, type: u16, unit: V, scale: 0.01}
  - {key: x.line_voltage_l3_l1, label: Uca, table: holding, address: 40529, type: u16, unit: V, scale: 0.01}
  - {key: l1_current, label: Ia, table: holding, address: 40572, type: s16, unit: A, scale: 0.01}
  - {key: l2_current, label: Ib, table: holding, address: 40573, type: s16, unit: A, scale: 0.01}
  - {key: l3_current, label: Ic, table: holding, address: 40574, type: s16, unit: A, scale: 0.01}
  - {key: power_factor, label: Power factor, table: holding, address: 40532, type: s16, scale: 0.001}
  - {key: reactive_power, label: Reactive output power, table: holding, address: 40544, type: s32, unit: var}
  - {key: frequency, label: Frequency, table: holding, address: 40546, type: u16, unit: Hz, scale: 0.01}
  - {key: temperature, label: Cabinet temperature, table: holding, address: 40533, type: s16, unit: °C, scale: 0.1}
  - {key: x.efficiency, label: Inverter efficiency, table: holding, address: 40685, type: u16, unit: '%', scale: 0.01}

  # Energy
  - {key: pv_energy, label: E-Total, table: holding, address: 40560, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: pv_energy_today, label: Current-day yield, table: holding, address: 40562, type: u32, unit: kWh, scale: 0.01}
  - {key: x.co2_reduction, label: CO2 reduction, table: holding, address: 40523, type: u32, unit: kg, scale: 0.01, poll: slow}

  # State
  - {key: state, label: Inverter status, table: holding, address: 40939, type: u16, enum: status}
  - {key: x.grid_tied, label: Inverter on/off status, table: holding, address: 40931, type: u16, bits: [1, 1], enum: on_off}
  - {key: x.startup_time, label: Inverter start time, table: holding, address: 40613, type: u32, unit: s, verified: false, note: The document gives the unit (s) only; presumably epoch seconds as the date and time register 40000 (assumed).}
  - {key: x.shutdown_time, label: Inverter shutdown time, table: holding, address: 40615, type: u32, unit: s, verified: false, note: As 40613 (assumed epoch seconds).}
  - {key: x.zvrt, label: Zero voltage ride through protection, table: holding, address: 40696, type: u16, enum: no_yes}
  - {key: x.lvrt_active, label: LVRT protection, table: holding, address: 40697, type: u16, enum: no_yes}
  - {key: x.anti_islanding_active, label: Anti-islanding, table: holding, address: 40698, type: u16, enum: no_yes}
  - {key: x.locking, label: Locking, table: holding, address: 40699, type: u16, enum: locking}

  # Alarm words (50010 is not defined)
  - {key: x.alarm_50000, label: Alarm word 50000, table: holding, address: 50000, type: u16, flags: alarm_50000}
  - {key: x.alarm_50001, label: Alarm word 50001, table: holding, address: 50001, type: u16, flags: alarm_50001}
  - {key: x.alarm_50002, label: Alarm word 50002, table: holding, address: 50002, type: u16, flags: alarm_50002}
  - {key: x.alarm_50003, label: Alarm word 50003, table: holding, address: 50003, type: u16, flags: alarm_50003}
  - {key: x.alarm_50004, label: Alarm word 50004, table: holding, address: 50004, type: u16, flags: alarm_50004}
  - {key: x.alarm_50005, label: Alarm word 50005, table: holding, address: 50005, type: u16, flags: alarm_50005}
  - {key: x.alarm_50006, label: Alarm word 50006, table: holding, address: 50006, type: u16, flags: alarm_50006}
  - {key: x.alarm_50007, label: Alarm word 50007, table: holding, address: 50007, type: u16, flags: alarm_50007}
  - {key: x.alarm_50008, label: Alarm word 50008, table: holding, address: 50008, type: u16, flags: alarm_50008}
  - {key: x.alarm_50009, label: Alarm word 50009, table: holding, address: 50009, type: u16, flags: alarm_50009}
  - {key: x.alarm_50011, label: Alarm word 50011, table: holding, address: 50011, type: u16, flags: alarm_50011}

  # Settings (read/write)
  - {key: x.clock, label: Date and time synchronization, table: holding, address: 40000, type: u32, epoch: {start: '1970-01-01', unit: s}, writable: true, poll: slow, verified: false, note: Range 0–3155759999; that it counts seconds since 1970 is assumed.}
  - {key: x.grid_code, label: Grid code, table: holding, address: 40002, type: u16, writable: true, min: 0, max: 23, poll: slow, note: The document has no table of the codes.}
  - {key: x.mppt_scan, label: MPPT setting, table: holding, address: 40004, type: u16, enum: disable_enable, writable: true, poll: slow}
  - {key: x.reactive_power_mode, label: Reactive power compensation, table: holding, address: 40117, type: u16, enum: reactive_mode, writable: true, poll: slow}
  - {key: x.active_power_mode, label: Active power control, table: holding, address: 40118, type: u16, enum: active_mode, writable: true, poll: slow}
  - {key: x.active_power_limit_percent, label: 'Active power deration setting [percentage]', table: holding, address: 40119, type: u16, unit: '%', writable: true, min: 0, max: 100, poll: slow}
  - {key: x.active_power_limit, label: 'Active power deration setting [fixed value]', table: holding, address: 40120, type: u16, unit: W, scale: 100, writable: true, min: 0, max: 22000, poll: slow}
  - {key: x.active_power_gradient, label: Active power deration gradient, table: holding, address: 40121, type: u16, unit: '%/s', scale: 0.1, writable: true, min: 0.5, max: 10, poll: slow}
  - {key: x.power_factor_setting, label: 'Reactive power compensation setting [power factor]', table: holding, address: 40122, type: s16, scale: 0.001, writable: true, min: -1, max: 1, poll: slow}
  - {key: x.q_s_setting, label: 'Reactive power compensation setting [Q/S]', table: holding, address: 40123, type: s16, scale: 0.001, writable: true, min: -1, max: 1, poll: slow}

enums:
  model: {'0': SUN2000-20KTL, '1': SUN2000-17KTL, '2': SUN2000-15KTL, '3': SUN2000-12KTL, '4': SUN2000-10KTL, '5': SUN2000-8KTL, '9': SUN2000-500KTL, '16': SUN2000-24.5KTL, '17': SUN2000-23KTL, '18': SUN2000-28KTL, '19': SUN2000-33KTL, '20': SUN2000-40KTL}
  status: {'0': 'Idle: initializing', '1': 'Idle: ISO detecting', '2': 'Idle: irradiation detecting', '256': Starting, '512': On-grid, '513': 'On-grid: limited', '768': 'Shutdown: abnormal', '769': 'Shutdown: forced', '1025': 'Grid dispatch: cosφ-P curve', '1026': 'Grid dispatch: Q-U curve', '40960': 'Idle: no irradiation'}
  on_off: {'0': Shutdown, '1': Grid-tied}
  no_yes: {'0': 'No', '1': 'Yes'}
  locking: {'0': Locked, '1': Not locked}
  disable_enable: {'0': Disabled, '1': Enabled}
  reactive_mode: {'0': Reactive power output disabled, '1': Power factor set by communication, '2': Q/S set by parameter, '3': Power factor set by parameter, '4': Q(U) characteristic curve, '5': Power factor characteristic curve}
  active_mode: {'0': Active power limiting disabled, '1': Percentage set by communication, '2': Absolute value (kW) set by parameter, '3': Percentage set by parameter}

flags:
  alarm_50000: {'1': 'Abnormal string 1 (106-1, string 1 shaded or aged)', '2': 'Abnormal string 2 (107-1, string 2 shaded or aged)', '3': 'Abnormal string 3 (108-1, string 3 shaded or aged)', '4': 'Abnormal string 4 (109-1, string 4 shaded or aged)', '5': 'Abnormal string 5 (110-1, string 5 shaded or aged)', '6': 'Abnormal string 6 (111-1, string 6 shaded or aged)', '10': Software version mismatch (504-1), '12': Upgrade failed (505-1), '13': Flash fault (61440-1)}
  alarm_50001: {'1': Software version mismatch (504-2), '2': Software version mismatch (504-3), '3': System fault (400-1), '6': 'Abnormal inverter circuit (202-20, output short circuit)', '7': Abnormal residual current (318-1), '8': Cabinet overtemperature (321-1), '9': Cabinet overtemperature (321-2), '15': System fault (400-5)}
  alarm_50002: {'0': Low insulation resistance (313-1), '6': Cabinet overtemperature (321-6), '9': String 3 reversed (122-1), '15': System fault (400-23)}
  alarm_50003: {'1': String 1 reversed (120-1), '2': String 2 reversed (121-1), '6': String 4 reversed (123-1), '7': String 5 reversed (124-1), '8': String 6 reversed (125-1), '9': 'High DC input voltage (103-1, strings 1 and 2)', '10': 'High DC input voltage (103-2, strings 3 and 4)', '11': 'High DC input voltage (103-3, strings 5 and 6)'}
  alarm_50004: {'1': Cabinet overtemperature (321-14), '2': String 1 reversed (120-2), '3': String 2 reversed (121-2), '12': String 3 reversed (122-2), '13': String 4 reversed (123-2), '14': String 5 reversed (124-2), '15': String 6 reversed (125-2)}
  alarm_50005: {'1': Abnormal DC circuit (200-3), '2': Abnormal auxiliary power supply (410-4), '4': Abnormal DC circuit (200-10), '5': Abnormal DC circuit (200-11)}
  alarm_50006: {'0': Abnormal inverter circuit (202-4), '6': System fault (400-3), '10': Abnormal inverter circuit (202-13), '12': Abnormal inverter circuit (202-14)}
  alarm_50007: {'1': 'Abnormal inverter circuit (202-16, DC component in the grid too high)', '4': Anti-islanding (300-1), '5': System fault (400-21), '7': 'Abnormal grid voltage (301-7, A-B line voltage low)', '8': 'Abnormal grid voltage (301-8, B-C line voltage low)', '9': 'Abnormal grid voltage (301-9, C-A line voltage low)'}
  alarm_50008: {'0': 'Abnormal grid voltage (301-4, phase A voltage low)', '1': 'Abnormal grid voltage (301-5, phase B voltage low)', '2': 'Abnormal grid voltage (301-6, phase C voltage low)', '3': 'Abnormal grid voltage (301-16, phase A voltage high)', '4': 'Abnormal grid voltage (301-17, phase B voltage high)', '5': 'Abnormal grid voltage (301-18, phase C voltage high)', '6': 'Abnormal grid voltage (305-2, grid frequency high)', '7': 'Abnormal grid voltage (305-4, grid frequency low)', '8': 'Abnormal grid voltage (301-28, phase voltages unbalanced)', '9': 'Abnormal grid voltage (301-29, grid lost)', '10': Abnormal grounding (326-1), '11': 'Abnormal grid voltage (301-26, grid voltage above limit)'}
  alarm_50009: {'0': 'Abnormal grid voltage (301-31, phase A output to PE)', '1': 'Abnormal grid voltage (301-32, phase B output to PE)', '2': 'Abnormal grid voltage (301-33, phase C output to PE)', '6': System fault (400-11), '8': 'Abnormal grid voltage (301-19, 10-minute overvoltage)'}
  alarm_50011: {'10': 'Abnormal grid voltage (301-20, A-B line voltage high)', '11': 'Abnormal grid voltage (301-21, B-C line voltage high)', '12': 'Abnormal grid voltage (301-22, C-A line voltage high)'}

problems:
  - {when: {key: x.alarm_50000, bit: 1}, kind: warning, text: 'Abnormal string 1 (106-1, string 1 shaded or aged)'}
  - {when: {key: x.alarm_50000, bit: 2}, kind: warning, text: 'Abnormal string 2 (107-1, string 2 shaded or aged)'}
  - {when: {key: x.alarm_50000, bit: 3}, kind: warning, text: 'Abnormal string 3 (108-1, string 3 shaded or aged)'}
  - {when: {key: x.alarm_50000, bit: 4}, kind: warning, text: 'Abnormal string 4 (109-1, string 4 shaded or aged)'}
  - {when: {key: x.alarm_50000, bit: 5}, kind: warning, text: 'Abnormal string 5 (110-1, string 5 shaded or aged)'}
  - {when: {key: x.alarm_50000, bit: 6}, kind: warning, text: 'Abnormal string 6 (111-1, string 6 shaded or aged)'}
  - {when: {key: x.alarm_50000, bit: 10}, kind: warning, text: Software version mismatch (504-1)}
  - {when: {key: x.alarm_50000, bit: 12}, kind: fault, text: Upgrade failed (505-1)}
  - {when: {key: x.alarm_50000, bit: 13}, kind: warning, text: Flash fault (61440-1)}
  - {when: {key: x.alarm_50001, bit: 1}, kind: warning, text: Software version mismatch (504-2)}
  - {when: {key: x.alarm_50001, bit: 2}, kind: warning, text: Software version mismatch (504-3)}
  - {when: {key: x.alarm_50001, bit: 3}, kind: fault, text: System fault (400-1)}
  - {when: {key: x.alarm_50001, bit: 6}, kind: fault, text: 'Abnormal inverter circuit (202-20, output short circuit)'}
  - {when: {key: x.alarm_50001, bit: 7}, kind: fault, text: Abnormal residual current (318-1)}
  - {when: {key: x.alarm_50001, bit: 8}, kind: fault, text: Cabinet overtemperature (321-1)}
  - {when: {key: x.alarm_50001, bit: 9}, kind: fault, text: Cabinet overtemperature (321-2)}
  - {when: {key: x.alarm_50001, bit: 15}, kind: fault, text: System fault (400-5)}
  - {when: {key: x.alarm_50002, bit: 0}, kind: fault, text: Low insulation resistance (313-1)}
  - {when: {key: x.alarm_50002, bit: 6}, kind: fault, text: Cabinet overtemperature (321-6)}
  - {when: {key: x.alarm_50002, bit: 9}, kind: warning, text: String 3 reversed (122-1)}
  - {when: {key: x.alarm_50002, bit: 15}, kind: fault, text: System fault (400-23)}
  - {when: {key: x.alarm_50003, bit: 1}, kind: warning, text: String 1 reversed (120-1)}
  - {when: {key: x.alarm_50003, bit: 2}, kind: warning, text: String 2 reversed (121-1)}
  - {when: {key: x.alarm_50003, bit: 6}, kind: warning, text: String 4 reversed (123-1)}
  - {when: {key: x.alarm_50003, bit: 7}, kind: warning, text: String 5 reversed (124-1)}
  - {when: {key: x.alarm_50003, bit: 8}, kind: warning, text: String 6 reversed (125-1)}
  - {when: {key: x.alarm_50003, bit: 9}, kind: fault, text: 'High DC input voltage (103-1, strings 1 and 2)'}
  - {when: {key: x.alarm_50003, bit: 10}, kind: fault, text: 'High DC input voltage (103-2, strings 3 and 4)'}
  - {when: {key: x.alarm_50003, bit: 11}, kind: fault, text: 'High DC input voltage (103-3, strings 5 and 6)'}
  - {when: {key: x.alarm_50004, bit: 1}, kind: fault, text: Cabinet overtemperature (321-14)}
  - {when: {key: x.alarm_50004, bit: 2}, kind: warning, text: String 1 reversed (120-2)}
  - {when: {key: x.alarm_50004, bit: 3}, kind: warning, text: String 2 reversed (121-2)}
  - {when: {key: x.alarm_50004, bit: 12}, kind: warning, text: String 3 reversed (122-2)}
  - {when: {key: x.alarm_50004, bit: 13}, kind: warning, text: String 4 reversed (123-2)}
  - {when: {key: x.alarm_50004, bit: 14}, kind: warning, text: String 5 reversed (124-2)}
  - {when: {key: x.alarm_50004, bit: 15}, kind: warning, text: String 6 reversed (125-2)}
  - {when: {key: x.alarm_50005, bit: 1}, kind: fault, text: Abnormal DC circuit (200-3)}
  - {when: {key: x.alarm_50005, bit: 2}, kind: fault, text: Abnormal auxiliary power supply (410-4)}
  - {when: {key: x.alarm_50005, bit: 4}, kind: fault, text: Abnormal DC circuit (200-10)}
  - {when: {key: x.alarm_50005, bit: 5}, kind: fault, text: Abnormal DC circuit (200-11)}
  - {when: {key: x.alarm_50006, bit: 0}, kind: fault, text: Abnormal inverter circuit (202-4)}
  - {when: {key: x.alarm_50006, bit: 6}, kind: fault, text: System fault (400-3)}
  - {when: {key: x.alarm_50006, bit: 10}, kind: fault, text: Abnormal inverter circuit (202-13)}
  - {when: {key: x.alarm_50006, bit: 12}, kind: fault, text: Abnormal inverter circuit (202-14)}
  - {when: {key: x.alarm_50007, bit: 1}, kind: fault, text: 'Abnormal inverter circuit (202-16, DC component in the grid too high)'}
  - {when: {key: x.alarm_50007, bit: 4}, kind: warning, text: Anti-islanding (300-1)}
  - {when: {key: x.alarm_50007, bit: 5}, kind: fault, text: System fault (400-21)}
  - {when: {key: x.alarm_50007, bit: 7}, kind: fault, text: 'Abnormal grid voltage (301-7, A-B line voltage low)'}
  - {when: {key: x.alarm_50007, bit: 8}, kind: fault, text: 'Abnormal grid voltage (301-8, B-C line voltage low)'}
  - {when: {key: x.alarm_50007, bit: 9}, kind: fault, text: 'Abnormal grid voltage (301-9, C-A line voltage low)'}
  - {when: {key: x.alarm_50008, bit: 0}, kind: fault, text: 'Abnormal grid voltage (301-4, phase A voltage low)'}
  - {when: {key: x.alarm_50008, bit: 1}, kind: fault, text: 'Abnormal grid voltage (301-5, phase B voltage low)'}
  - {when: {key: x.alarm_50008, bit: 2}, kind: fault, text: 'Abnormal grid voltage (301-6, phase C voltage low)'}
  - {when: {key: x.alarm_50008, bit: 3}, kind: fault, text: 'Abnormal grid voltage (301-16, phase A voltage high)'}
  - {when: {key: x.alarm_50008, bit: 4}, kind: fault, text: 'Abnormal grid voltage (301-17, phase B voltage high)'}
  - {when: {key: x.alarm_50008, bit: 5}, kind: fault, text: 'Abnormal grid voltage (301-18, phase C voltage high)'}
  - {when: {key: x.alarm_50008, bit: 6}, kind: fault, text: 'Abnormal grid voltage (305-2, grid frequency high)'}
  - {when: {key: x.alarm_50008, bit: 7}, kind: fault, text: 'Abnormal grid voltage (305-4, grid frequency low)'}
  - {when: {key: x.alarm_50008, bit: 8}, kind: fault, text: 'Abnormal grid voltage (301-28, phase voltages unbalanced)'}
  - {when: {key: x.alarm_50008, bit: 9}, kind: mains_lost, text: 'Abnormal grid voltage (301-29, grid lost)'}
  - {when: {key: x.alarm_50008, bit: 10}, kind: fault, text: Abnormal grounding (326-1)}
  - {when: {key: x.alarm_50008, bit: 11}, kind: fault, text: 'Abnormal grid voltage (301-26, grid voltage above limit)'}
  - {when: {key: x.alarm_50009, bit: 0}, kind: fault, text: 'Abnormal grid voltage (301-31, phase A output to PE)'}
  - {when: {key: x.alarm_50009, bit: 1}, kind: fault, text: 'Abnormal grid voltage (301-32, phase B output to PE)'}
  - {when: {key: x.alarm_50009, bit: 2}, kind: fault, text: 'Abnormal grid voltage (301-33, phase C output to PE)'}
  - {when: {key: x.alarm_50009, bit: 6}, kind: fault, text: System fault (400-11)}
  - {when: {key: x.alarm_50009, bit: 8}, kind: fault, text: 'Abnormal grid voltage (301-19, 10-minute overvoltage)'}
  - {when: {key: x.alarm_50011, bit: 10}, kind: fault, text: 'Abnormal grid voltage (301-20, A-B line voltage high)'}
  - {when: {key: x.alarm_50011, bit: 11}, kind: fault, text: 'Abnormal grid voltage (301-21, B-C line voltage high)'}
  - {when: {key: x.alarm_50011, bit: 12}, kind: fault, text: 'Abnormal grid voltage (301-22, C-A line voltage high)'}
  - {when: {key: state, equals: 768}, kind: fault, text: 'Shutdown: abnormal (0x0300)'}

notes:
- The first-generation SUN2000 8–28KTL (firmware V100R001C11SPC409 or later) uses this 40000/50000 register map; later SUN2000
  models use the 30000/32000 map in huawei-sun2000.
- All registers are holding registers read with function 03. The document gives addresses as protocol addresses (e.g. 40002
  = 0x9C42), taken as they are.
- 'Interface: RS485 (Modbus RTU) at 4800, 9600 or 19200 bit/s, 11 bits per character (8 data bits); the default rate, the
  parity and the default slave address (1–247; 1 assumed) aren''t stated, so no serial settings are given here. A slave answers
  within 5 s; at most 125 registers per read.'
- 40710 is named 'Rated inverter power' but holds a model code; the document's table maps each code to a model with its Pmax,
  Qmax and rated power.
- Line voltages (40527–40529) have a gain of 100 in this document (0.01 V), unlike the 0.1 V of later maps.
- 'Alarm words: the document''s ''Bit'' column (0x00–0x0F) is taken as the bit number. Each alarm gives its alarm ID and cause
  ID (shown as ID-cause in the texts). Major alarms are reported as faults, minor ones and warnings as warnings; 301-29 (grid
  failed or AC breaker off) as mains lost.'
- 50004 bits 2 and 3 are named 'String 1/2 Reversed' (cause 2) although the document's cause text describes low string voltage;
  the names are kept as given.
- 'Left out: the grid protection parameters (40006–40076: under/over voltage and frequency thresholds and times, LVRT, soft
  start), Q-U and over-frequency derating parameters, and the write-only commands (power on 40200, power off 40201, active
  power derating 40234, reactive power factor 40237).'
- Sign of the active power 40525 not stated.
