# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Huawei SUN2000MA V200R024C00SPC106 Modbus Interface Definitions (V3.0, issue 06), with
# additions from the older Solar Inverter Modbus Interface Definitions (issue 05).

modbusspec: 0
id: huawei-sun2000
manufacturer: Huawei
name: SUN2000 inverters (SUN2000MA, with LUNA2000 battery and power meter)
kind: inverter

sources:
- title: SUN2000MA V200R024C00SPC106 Modbus Interface Definitions
  version: V3.0, issue 06 (2025-06-12)
- title: Solar Inverter Modbus Interface Definitions
  version: Issue 05 (2023-02-16)
  url: https://forum.iobroker.net/assets/uploads/files/1699119419919-solar-inverter-modbus-interface-definitions-v5.pdf
  sha256: 2e465e85a2776cee43b896968e472c532c83369cd804c2d1f79dcb2c7be9d6b2
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/huawei-sun2000-hybrid.yaml, templates/definition/meter/huawei-sun2000-inverter.yaml
- id: huawei-solar
  title: huawei-solar-lib (Python library used by Home Assistant)
  url: https://github.com/wlcrs/huawei-solar-lib
  license: AGPL-3.0
  commit: 19dfcfb642f362890b037ce781fb93c396fabc2e
  path: src/huawei_solar/registers.py, src/huawei_solar/register_names.py, src/huawei_solar/register_values.py
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/huawei/huawei

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  limits:
    max_registers: 125
    max_gap: 0

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 30015
    type: str
    length: 10
  any:
  - table: holding
    address: 30000
    type: str
    length: 15
    prefix: SUN
  - table: holding
    address: 30000
    type: str
    length: 15
    prefix: EDF ESS
  - table: holding
    address: 30000
    type: str
    length: 15
    prefix: Powershifter
  - table: holding
    address: 30000
    type: str
    length: 15
    prefix: SWI300

models:
  - {id: sun2000ma, name: SUN2000MA, match: {table: holding, address: 30000, type: str, length: 15, prefix: SUN2000MA}}
  - {id: sun2000, name: SUN2000, match: {table: holding, address: 30000, type: str, length: 15, prefix: SUN}}
  - {id: edf_ess, name: EDF ESS, match: {table: holding, address: 30000, type: str, length: 15, prefix: EDF ESS}}
  - {id: powershifter, name: Powershifter, match: {table: holding, address: 30000, type: str, length: 15, prefix: Powershifter}}
  - {id: swi300, name: SWI300, match: {table: holding, address: 30000, type: str, length: 15, prefix: SWI300}}

points:
  # Identity and ratings
  - {key: x.model, label: Model, table: holding, address: 30000, type: str, length: 15, poll: slow}
  - {key: serial, label: SN, table: holding, address: 30015, type: str, length: 10, poll: slow}
  - {key: x.product_code, label: PN, table: holding, address: 30025, type: str, length: 10, poll: slow}
  - {key: x.model_id, label: Model ID, table: holding, address: 30070, type: u16, poll: slow}
  - {key: x.pv_string_count, label: Number of PV strings, table: holding, address: 30071, type: u16, poll: slow}
  - {key: x.mppt_count, label: Number of MPPTs, table: holding, address: 30072, type: u16, poll: slow}
  - {key: x.rated_power, label: Rated power, table: holding, address: 30073, type: u32, unit: W, poll: slow}
  - {key: x.max_active_power, label: Maximum active power (Pmax), table: holding, address: 30075, type: u32, unit: W, poll: slow}
  - {key: x.max_apparent_power, label: Maximum apparent power (Smax), table: holding, address: 30077, type: u32, unit: VA, poll: slow}
  - {key: x.max_active_power_real, label: Maximum active power (Pmax_real), table: holding, address: 30083, type: u32, unit: W, poll: slow}
  - {key: x.max_apparent_power_real, label: Maximum apparent power (Smax_real), table: holding, address: 30085, type: u32, unit: VA, poll: slow}

  # State bits (issue 05)
  - {key: x.state_1, label: State 1, table: holding, address: 32000, type: u16, flags: state_1}
  - {key: x.state_2, label: State 2, table: holding, address: 32002, type: u16, flags: state_2, note: 'Bit 0: 0 = locked, 1 = unlocked; bit 1: PV connected; bit 2: DSP data collection.'}
  - {key: x.off_grid, label: State 3 bit 0 (off-grid), table: holding, address: 32003, type: u32, bits: [0, 0], note: '0 = on-grid, 1 = off-grid.'}
  - {key: x.off_grid_switch, label: State 3 bit 1 (off-grid switch), table: holding, address: 32003, type: u32, bits: [1, 1], note: '0 = disabled, 1 = enabled.'}

  # Alarms
  - {key: x.alarm_1, label: Alarm 1, table: holding, address: 32008, type: u16, flags: alarm_1}
  - {key: x.alarm_2, label: Alarm 2, table: holding, address: 32009, type: u16, flags: alarm_2}
  - {key: x.alarm_3, label: Alarm 3, table: holding, address: 32010, type: u16, flags: alarm_3}
  - {key: x.alarm_4, label: Alarm 4, table: holding, address: 32011, type: u16, note: The document defines no bits for it.}

  # PV inputs
  - {key: x.pv1_voltage, label: PV1 voltage, table: holding, address: 32016, type: s16, unit: V, scale: 0.1}
  - {key: x.pv1_current, label: PV1 current, table: holding, address: 32017, type: s16, unit: A, scale: 0.01}
  - {key: x.pv2_voltage, label: PV2 voltage, table: holding, address: 32018, type: s16, unit: V, scale: 0.1}
  - {key: x.pv2_current, label: PV2 current, table: holding, address: 32019, type: s16, unit: A, scale: 0.01}
  - {key: x.pv3_voltage, label: PV3 voltage, table: holding, address: 32020, type: s16, unit: V, scale: 0.1}
  - {key: x.pv3_current, label: PV3 current, table: holding, address: 32021, type: s16, unit: A, scale: 0.01}
  - {key: x.pv4_voltage, label: PV4 voltage, table: holding, address: 32022, type: s16, unit: V, scale: 0.1}
  - {key: x.pv4_current, label: PV4 current, table: holding, address: 32023, type: s16, unit: A, scale: 0.01}
  - {key: x.pv5_voltage, label: PV5 voltage, table: holding, address: 32024, type: s16, unit: V, scale: 0.1}
  - {key: x.pv5_current, label: PV5 current, table: holding, address: 32025, type: s16, unit: A, scale: 0.01}
  - {key: x.pv6_voltage, label: PV6 voltage, table: holding, address: 32026, type: s16, unit: V, scale: 0.1}
  - {key: x.pv6_current, label: PV6 current, table: holding, address: 32027, type: s16, unit: A, scale: 0.01}
  - {key: x.pv7_voltage, label: PV7 voltage, table: holding, address: 32028, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv7_current, label: PV7 current, table: holding, address: 32029, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv8_voltage, label: PV8 voltage, table: holding, address: 32030, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv8_current, label: PV8 current, table: holding, address: 32031, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv9_voltage, label: PV9 voltage, table: holding, address: 32032, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv9_current, label: PV9 current, table: holding, address: 32033, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv10_voltage, label: PV10 voltage, table: holding, address: 32034, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv10_current, label: PV10 current, table: holding, address: 32035, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv11_voltage, label: PV11 voltage, table: holding, address: 32036, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv11_current, label: PV11 current, table: holding, address: 32037, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv12_voltage, label: PV12 voltage, table: holding, address: 32038, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv12_current, label: PV12 current, table: holding, address: 32039, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv13_voltage, label: PV13 voltage, table: holding, address: 32040, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv13_current, label: PV13 current, table: holding, address: 32041, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv14_voltage, label: PV14 voltage, table: holding, address: 32042, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv14_current, label: PV14 current, table: holding, address: 32043, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv15_voltage, label: PV15 voltage, table: holding, address: 32044, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv15_current, label: PV15 current, table: holding, address: 32045, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv16_voltage, label: PV16 voltage, table: holding, address: 32046, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv16_current, label: PV16 current, table: holding, address: 32047, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv17_voltage, label: PV17 voltage, table: holding, address: 32048, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv17_current, label: PV17 current, table: holding, address: 32049, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv18_voltage, label: PV18 voltage, table: holding, address: 32050, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv18_current, label: PV18 current, table: holding, address: 32051, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv19_voltage, label: PV19 voltage, table: holding, address: 32052, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv19_current, label: PV19 current, table: holding, address: 32053, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv20_voltage, label: PV20 voltage, table: holding, address: 32054, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv20_current, label: PV20 current, table: holding, address: 32055, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv21_voltage, label: PV21 voltage, table: holding, address: 32056, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv21_current, label: PV21 current, table: holding, address: 32057, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv22_voltage, label: PV22 voltage, table: holding, address: 32058, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv22_current, label: PV22 current, table: holding, address: 32059, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv23_voltage, label: PV23 voltage, table: holding, address: 32060, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv23_current, label: PV23 current, table: holding, address: 32061, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv24_voltage, label: PV24 voltage, table: holding, address: 32062, type: s16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv24_current, label: PV24 current, table: holding, address: 32063, type: s16, unit: A, scale: 0.01, optional: true}
  - {key: pv_power, label: Total input power, table: holding, address: 32064, type: s32, unit: W}

  # Inverter output
  - {key: x.line_voltage_l1_l2, label: A-B line voltage of grid, table: holding, address: 32066, type: u16, unit: V, scale: 0.1, note: The grid voltage on single-phase (L/N) models.}
  - {key: x.line_voltage_l2_l3, label: B-C line voltage of grid, table: holding, address: 32067, type: u16, unit: V, scale: 0.1}
  - {key: x.line_voltage_l3_l1, label: C-A line voltage of grid, table: holding, address: 32068, type: u16, unit: V, scale: 0.1}
  - {key: x.inverter_l1_voltage, label: Phase A voltage of grid, table: holding, address: 32069, type: u16, unit: V, scale: 0.1}
  - {key: x.inverter_l2_voltage, label: Phase B voltage of grid, table: holding, address: 32070, type: u16, unit: V, scale: 0.1}
  - {key: x.inverter_l3_voltage, label: Phase C voltage of grid, table: holding, address: 32071, type: u16, unit: V, scale: 0.1}
  - {key: x.inverter_l1_current, label: Phase A current of grid, table: holding, address: 32072, type: s32, unit: A, scale: 0.001}
  - {key: x.inverter_l2_current, label: Phase B current of grid, table: holding, address: 32074, type: s32, unit: A, scale: 0.001}
  - {key: x.inverter_l3_current, label: Phase C current of grid, table: holding, address: 32076, type: s32, unit: A, scale: 0.001}
  - {key: x.peak_active_power_today, label: Today's peak active power, table: holding, address: 32078, type: s32, unit: W}
  - {key: x.active_power, label: Active power, table: holding, address: 32080, type: s32, unit: W, note: The inverter's AC output; sign not stated.}
  - {key: reactive_power, label: Reactive power, table: holding, address: 32082, type: s32, unit: var}
  - {key: power_factor, label: Power factor, table: holding, address: 32084, type: s16, scale: 0.001}
  - {key: frequency, label: Grid frequency, table: holding, address: 32085, type: u16, unit: Hz, scale: 0.01}
  - {key: x.efficiency, label: Inverter efficiency, table: holding, address: 32086, type: u16, unit: '%', scale: 0.01}
  - {key: temperature, label: Internal temperature, table: holding, address: 32087, type: s16, unit: °C, scale: 0.1}
  - {key: x.insulation_resistance, label: Insulation resistance, table: holding, address: 32088, type: u16, unit: MΩ, scale: 0.001}
  - {key: state, label: Device status, table: holding, address: 32089, type: u16, enum: device_status, note: The document refers to a separate key-signal description for the codes; the table here is Huawei's list as used by the open-source huawei-solar library., verified: false}
  - {key: error_code, label: Error code, table: holding, address: 32090, type: u16, note: The code of the highest-priority alarm.}
  - {key: x.startup_time, label: Startup time, table: holding, address: 32091, type: u32, unit: s, note: Unix time (epoch seconds)., conflicts: [{sources: [huawei-solar], label: startup_time}]}
  - {key: x.shutdown_time, label: Shutdown time, table: holding, address: 32093, type: u32, unit: s, note: Unix time (epoch seconds)., conflicts: [{sources: [huawei-solar], label: shutdown_time}]}

  # Energy
  - {key: pv_energy, label: Total yield, table: holding, address: 32106, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.dc_input_energy, label: Total DC input energy, table: holding, address: 32108, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.yield_this_hour, label: Energy yield in current hour, table: holding, address: 32112, type: u32, unit: kWh, scale: 0.01}
  - {key: pv_energy_today, label: Yield today, table: holding, address: 32114, type: u32, unit: kWh, scale: 0.01}
  - {key: x.yield_this_month, label: Yield this month, table: holding, address: 32116, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.yield_this_year, label: Yield this year, table: holding, address: 32118, type: u32, unit: kWh, scale: 0.01, poll: slow}

  # Energy storage unit 1
  - {key: x.battery_unit1_status, label: '[Energy storage unit 1] Running status', table: holding, address: 37000, type: u16, enum: battery_status}
  - {key: x.battery_unit1_power, label: '[Energy storage unit 1] Charge and discharge power', table: holding, address: 37001, type: s32, unit: W, positive: charge}
  - {key: x.battery_unit1_bus_voltage, label: '[Energy storage unit 1] Bus voltage', table: holding, address: 37003, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_unit1_soc, label: '[Energy storage unit 1] Battery SOC', table: holding, address: 37004, type: u16, unit: '%', scale: 0.1}
  - {key: x.battery_unit1_working_mode, label: '[Energy storage unit 1] Working mode', table: holding, address: 37006, type: u16, enum: working_mode}
  - {key: x.battery_unit1_rated_charge_power, label: '[Energy storage unit 1] Rated charge power', table: holding, address: 37007, type: u32, unit: W, poll: slow}
  - {key: x.battery_unit1_rated_discharge_power, label: '[Energy storage unit 1] Rated discharge power', table: holding, address: 37009, type: u32, unit: W, poll: slow}
  - {key: x.battery_unit1_fault_id, label: '[Energy storage unit 1] Fault ID', table: holding, address: 37014, type: u16, note: The document has no table for the IDs.}
  - {key: x.battery_unit1_charge_energy_today, label: '[Energy storage unit 1] Current-day charge capacity', table: holding, address: 37015, type: u32, unit: kWh, scale: 0.01}
  - {key: x.battery_unit1_discharge_energy_today, label: '[Energy storage unit 1] Current-day discharge capacity', table: holding, address: 37017, type: u32, unit: kWh, scale: 0.01}
  - {key: x.battery_unit1_bus_current, label: '[Energy storage unit 1] Bus current', table: holding, address: 37021, type: s16, unit: A, scale: 0.1, note: Sign not stated.}
  - {key: x.battery_unit1_temperature, label: '[Energy storage unit 1] Battery temperature', table: holding, address: 37022, type: s16, unit: °C, scale: 0.1}
  - {key: x.battery_unit1_remaining_time, label: '[Energy storage unit 1] Remaining charge/discharge time', table: holding, address: 37025, type: u16, unit: min}
  - {key: x.max_charge_power, label: '[Energy storage] Maximum charge power', table: holding, address: 37046, type: u32, unit: W, poll: slow}
  - {key: x.max_discharge_power, label: '[Energy storage] Maximum discharge power', table: holding, address: 37048, type: u32, unit: W, poll: slow}
  - {key: x.battery_unit1_charge_energy, label: '[Energy storage unit 1] Total charge', table: holding, address: 37066, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.battery_unit1_discharge_energy, label: '[Energy storage unit 1] Total discharge', table: holding, address: 37068, type: u32, unit: kWh, scale: 0.01, poll: slow}

  # Power meter (through the inverter)
  - {key: x.meter_status, label: Meter status, table: holding, address: 37100, type: u16, enum: meter_status, note: Values from issue 05 (issue 06 gives none).}
  - {key: l1_voltage, label: Grid voltage (grid phase A voltage), table: holding, address: 37101, type: s32, unit: V, scale: 0.1}
  - {key: l2_voltage, label: Grid phase B voltage, table: holding, address: 37103, type: s32, unit: V, scale: 0.1}
  - {key: l3_voltage, label: Grid phase C voltage, table: holding, address: 37105, type: s32, unit: V, scale: 0.1}
  - {key: l1_current, label: Grid current (grid phase A current), table: holding, address: 37107, type: s32, unit: A, scale: 0.01, note: Signed.}
  - {key: l2_current, label: Grid phase B current, table: holding, address: 37109, type: s32, unit: A, scale: 0.01, note: Signed.}
  - {key: l3_current, label: Grid phase C current, table: holding, address: 37111, type: s32, unit: A, scale: 0.01, note: Signed.}
  - {key: grid_power, label: Active power, table: holding, address: 37113, type: s32, unit: W, positive: export, note: 'Issue 05 states > 0 = feed-in to the grid, < 0 = supply from the grid (issue 06 states no sign).'}
  - {key: x.meter_reactive_power, label: Reactive power, table: holding, address: 37115, type: s32, unit: var}
  - {key: x.meter_power_factor, label: Power factor, table: holding, address: 37117, type: s16, scale: 0.001}
  - {key: x.meter_frequency, label: Grid frequency, table: holding, address: 37118, type: s16, unit: Hz, scale: 0.01}
  - {key: grid_export_energy, label: Positive active energy, table: holding, address: 37119, type: s32, unit: kWh, scale: 0.01, poll: slow, note: Energy fed by the inverter to the grid (issue 05)., conflicts: [{sources: [evcc], type: u32, label: Grid return energy}]}
  - {key: grid_import_energy, label: Reverse active energy, table: holding, address: 37121, type: s32, unit: kWh, scale: 0.01, poll: slow, note: Energy supplied from the grid (issue 05)., conflicts: [{sources: [evcc], type: u32, label: Grid energy}]}
  - {key: x.meter_reactive_energy, label: Cumulative reactive energy, table: holding, address: 37123, type: s32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.meter_type, label: Meter type, table: holding, address: 37125, type: u16, enum: meter_type, poll: slow, note: Values from issue 05.}
  - {key: x.meter_line_voltage_l1_l2, label: A-B line voltage, table: holding, address: 37126, type: s32, unit: V, scale: 0.1}
  - {key: x.meter_line_voltage_l2_l3, label: B-C line voltage, table: holding, address: 37128, type: s32, unit: V, scale: 0.1}
  - {key: x.meter_line_voltage_l3_l1, label: C-A line voltage, table: holding, address: 37130, type: s32, unit: V, scale: 0.1}
  - {key: l1_power, label: Phase A active power, table: holding, address: 37132, type: s32, unit: W, positive: export, note: '> 0 = feed-in to the grid (issue 05).'}
  - {key: l2_power, label: Phase B active power, table: holding, address: 37134, type: s32, unit: W, positive: export, note: '> 0 = feed-in to the grid (issue 05).'}
  - {key: l3_power, label: Phase C active power, table: holding, address: 37136, type: s32, unit: W, positive: export, note: '> 0 = feed-in to the grid (issue 05).'}

  # Energy storage unit 2 (listed for its documented sign)
  - {key: x.battery_unit2_power, label: '[Energy storage unit 2] Charge and discharge power', table: holding, address: 37743, type: s32, unit: W, positive: charge, note: Listed because the document states the sign that 37765 is inferred from.}

  # Energy storage (all units)
  - {key: x.battery_capacity, label: '[Energy storage] Rated capacity', table: holding, address: 37758, type: u32, unit: kWh, scale: 0.001, poll: slow, note: 0 = no battery.}
  - {key: battery_soc, label: '[Energy storage] SOC', table: holding, address: 37760, type: u16, unit: '%', scale: 0.1}
  - {key: x.battery_status, label: '[Energy storage] Running status', table: holding, address: 37762, type: u16, enum: battery_status}
  - {key: battery_voltage, label: '[Energy storage] Bus voltage', table: holding, address: 37763, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_bus_current, label: '[Energy storage] Bus current', table: holding, address: 37764, type: s16, unit: A, scale: 0.1, note: Sign not stated.}
  - {key: battery_power, label: '[Energy storage] Charge/Discharge power', table: holding, address: 37765, type: s32, unit: W, positive: charge, note: This row states no sign; the per-unit registers 37001 and 37743 do (positive = charging); 37765 is assumed to be the same., verified: false}
  - {key: x.battery_charge_energy, label: '[Energy storage] Total charge', table: holding, address: 37780, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.battery_discharge_energy, label: '[Energy storage] Total discharge', table: holding, address: 37782, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.battery_charge_energy_today, label: '[Energy storage] Current-day charge capacity', table: holding, address: 37784, type: u32, unit: kWh, scale: 0.01}
  - {key: x.battery_discharge_energy_today, label: '[Energy storage] Current-day discharge capacity', table: holding, address: 37786, type: u32, unit: kWh, scale: 0.01}

  # Grid feed-in limitation (issue 05)
  - {key: x.active_power_control_mode, label: Active power control mode, table: holding, address: 47415, type: u16, enum: active_power_control_mode, writable: true, poll: slow, note: Default 0 (unlimited).}
  - {key: x.max_feed_grid_power, label: Maximum feed grid power (kW), table: holding, address: 47416, type: s32, unit: W, writable: true, min: -1000000, poll: slow, note: Range −1000 kW up to the plant capacity; default 0. Used with control mode 6.}
  - {key: x.max_feed_grid_power_percent, label: Maximum feed grid power (%), table: holding, address: 47418, type: s16, unit: '%', scale: 0.1, writable: true, min: 0, max: 100, poll: slow, note: Default 0. Used with control mode 7., conflicts: [{sources: [evcc], type: u16, label: PV feed-in / production limit (input percent)}]}
  - {key: firmware, label: firmware_version, table: holding, address: 30035, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.software_version, label: software_version, table: holding, address: 30050, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.protocol_version_modbus, label: protocol_version_modbus, table: holding, address: 30068, type: u32, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.q_max_out, label: Q_max_out, table: holding, address: 30079, type: s32, unit: var, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.q_max_in, label: Q_max_in, table: holding, address: 30081, type: s32, unit: var, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.product_sales_area, label: product_sales_area, table: holding, address: 30105, type: str, length: 2, verified: false, sources: [huawei-solar]}
  - {key: x.product_software_number, label: product_software_number, table: holding, address: 30107, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.product_software_version_number, label: product_software_version_number, table: holding, address: 30108, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.grid_standard_code_protocol_version, label: grid_standard_code_protocol_version, table: holding, address: 30109, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.unique_id_of_the_software, label: unique_id_of_the_software, table: holding, address: 30110, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.number_of_packages_to_be_upgraded, label: number_of_packages_to_be_upgraded, table: holding, address: 30111, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.hardware_functional_unit_conf_id, label: hardware_functional_unit_conf_id, table: holding, address: 30206, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.subdevice_support_flag, label: subdevice_support_flag, table: holding, address: 30207, type: u32, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.subdevice_in_position_flag, label: subdevice_in_position_flag, table: holding, address: 30209, type: u32, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.feature_mask_1, label: feature_mask_1, table: holding, address: 30211, type: u32, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.feature_mask_2, label: feature_mask_2, table: holding, address: 30213, type: u32, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.feature_mask_3, label: feature_mask_3, table: holding, address: 30215, type: u32, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.feature_mask_4, label: feature_mask_4, table: holding, address: 30217, type: u32, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.realtime_max_active_capability, label: realtime_max_active_capability, table: holding, address: 30366, type: s32, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.realtime_max_inductive_reactive_capacity, label: realtime_max_inductive_reactive_capacity, table: holding, address: 30368, type: s32, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.offering_name_of_southbound_device_1, label: offering_name_of_southbound_device_1, table: holding, address: 30561, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.offering_name_of_southbound_device_2, label: offering_name_of_southbound_device_2, table: holding, address: 30576, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.offering_name_of_southbound_device_3, label: offering_name_of_southbound_device_3, table: holding, address: 30591, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.hardware_version, label: hardware_version, table: holding, address: 31000, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.monitoring_board_sn, label: monitoring_board_sn, table: holding, address: 31015, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.monitoring_software_version, label: monitoring_software_version, table: holding, address: 31025, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.master_dsp_version, label: master_dsp_version, table: holding, address: 31040, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.slave_dsp_version, label: slave_dsp_version, table: holding, address: 31055, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.cpld_version, label: cpld_version, table: holding, address: 31070, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.afci_version, label: afci_version, table: holding, address: 31085, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.builtin_pid_version, label: builtin_pid_version, table: holding, address: 31100, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.dc_mbus_version, label: dc_mbus_version, table: holding, address: 31115, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.el_module_version, label: el_module_version, table: holding, address: 31130, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.afci_2_version, label: afci_2_version, table: holding, address: 31145, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.regkey, label: regkey, table: holding, address: 31200, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.state_1_bit0, label: Standby, table: holding, address: 32000, type: u16, bits: [0, 0], verified: false, sources: [huawei-solar]}
  - {key: x.state_1_bit1, label: Grid-Connected, table: holding, address: 32000, type: u16, bits: [1, 1], verified: false, sources: [huawei-solar]}
  - {key: x.state_1_bit2, label: Grid-Connected normally, table: holding, address: 32000, type: u16, bits: [2, 2], verified: false, sources: [huawei-solar]}
  - {key: x.state_1_bit3, label: Grid connection with derating due to power rationing, table: holding, address: 32000, type: u16, bits: [3, 3], verified: false, sources: [huawei-solar]}
  - {key: x.state_1_bit4, label: Grid connection with derating due to internal causes of the solar inverter, table: holding, address: 32000, type: u16, bits: [4, 4], verified: false, sources: [huawei-solar]}
  - {key: x.state_1_bit5, label: Normal stop, table: holding, address: 32000, type: u16, bits: [5, 5], verified: false, sources: [huawei-solar]}
  - {key: x.state_1_bit6, label: Stop due to faults, table: holding, address: 32000, type: u16, bits: [6, 6], verified: false, sources: [huawei-solar]}
  - {key: x.state_1_bit7, label: Stop due to power rationing, table: holding, address: 32000, type: u16, bits: [7, 7], verified: false, sources: [huawei-solar]}
  - {key: x.state_1_bit8, label: Shutdown, table: holding, address: 32000, type: u16, bits: [8, 8], verified: false, sources: [huawei-solar]}
  - {key: x.state_1_bit9, label: Spot check, table: holding, address: 32000, type: u16, bits: [9, 9], verified: false, sources: [huawei-solar]}
  - {key: x.state_2_bit0, label: Locked / Unlocked, table: holding, address: 32002, type: u16, bits: [0, 0], enum: state_2_bit0, verified: false, sources: [huawei-solar]}
  - {key: x.state_2_bit1, label: PV disconnected / PV connected, table: holding, address: 32002, type: u16, bits: [1, 1], enum: state_2_bit1, verified: false, sources: [huawei-solar]}
  - {key: x.state_2_bit2, label: No DSP data collection / DSP data collection, table: holding, address: 32002, type: u16, bits: [2, 2], enum: state_2_bit2, verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit0, label: 'High String Input Voltage (alarm 2001, Major)', table: holding, address: 32008, type: u16, bits: [0, 0], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit1, label: 'DC Arc Fault (alarm 2002, Major)', table: holding, address: 32008, type: u16, bits: [1, 1], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit2, label: 'String Reverse Connection (alarm 2011, Major)', table: holding, address: 32008, type: u16, bits: [2, 2], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit3, label: 'String Current Backfeed (alarm 2012, Warning)', table: holding, address: 32008, type: u16, bits: [3, 3], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit4, label: 'Abnormal String Power (alarm 2013, Warning)', table: holding, address: 32008, type: u16, bits: [4, 4], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit5, label: 'AFCI Self-Check Fail (alarm 2021, Major)', table: holding, address: 32008, type: u16, bits: [5, 5], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit6, label: 'Phase Wire Short-Circuited to PE (alarm 2031, Major)', table: holding, address: 32008, type: u16, bits: [6, 6], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit7, label: 'Grid Loss (alarm 2032, Major)', table: holding, address: 32008, type: u16, bits: [7, 7], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit8, label: 'Grid Undervoltage (alarm 2033, Major)', table: holding, address: 32008, type: u16, bits: [8, 8], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit9, label: 'Grid Overvoltage (alarm 2034, Major)', table: holding, address: 32008, type: u16, bits: [9, 9], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit10, label: 'Grid Volt. Imbalance (alarm 2035, Major)', table: holding, address: 32008, type: u16, bits: [10, 10], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit11, label: 'Grid Overfrequency (alarm 2036, Major)', table: holding, address: 32008, type: u16, bits: [11, 11], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit12, label: 'Grid Underfrequency (alarm 2037, Major)', table: holding, address: 32008, type: u16, bits: [12, 12], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit13, label: 'Unstable Grid Frequency (alarm 2038, Major)', table: holding, address: 32008, type: u16, bits: [13, 13], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit14, label: 'Output Overcurrent (alarm 2039, Major)', table: holding, address: 32008, type: u16, bits: [14, 14], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_1_bit15, label: 'Output DC Component Overhigh (alarm 2040, Major)', table: holding, address: 32008, type: u16, bits: [15, 15], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit0, label: 'Abnormal Residual Current (alarm 2051, Major)', table: holding, address: 32009, type: u16, bits: [0, 0], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit1, label: 'Abnormal Grounding (alarm 2061, Major)', table: holding, address: 32009, type: u16, bits: [1, 1], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit2, label: 'Low Insulation Resistance (alarm 2062, Major)', table: holding, address: 32009, type: u16, bits: [2, 2], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit3, label: 'Overtemperature (alarm 2063, Minor)', table: holding, address: 32009, type: u16, bits: [3, 3], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit4, label: 'Device Fault (alarm 2064, Major)', table: holding, address: 32009, type: u16, bits: [4, 4], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit5, label: 'Upgrade Failed or Version Mismatch (alarm 2065, Minor)', table: holding, address: 32009, type: u16, bits: [5, 5], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit6, label: 'License Expired (alarm 2066, Warning)', table: holding, address: 32009, type: u16, bits: [6, 6], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit7, label: 'Faulty Monitoring Unit (alarm 61440, Minor)', table: holding, address: 32009, type: u16, bits: [7, 7], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit8, label: 'Faulty Power Collector (alarm 2067, Major)', table: holding, address: 32009, type: u16, bits: [8, 8], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit9, label: 'Battery abnormal (alarm 2068, Minor)', table: holding, address: 32009, type: u16, bits: [9, 9], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit10, label: 'Active Islanding (alarm 2070, Major)', table: holding, address: 32009, type: u16, bits: [10, 10], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit11, label: 'Passive Islanding (alarm 2071, Major)', table: holding, address: 32009, type: u16, bits: [11, 11], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit12, label: 'Transient AC Overvoltage (alarm 2072, Major)', table: holding, address: 32009, type: u16, bits: [12, 12], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit13, label: 'Peripheral port short circuit (alarm 2075, Warning)', table: holding, address: 32009, type: u16, bits: [13, 13], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit14, label: 'Churn output overload (alarm 2077, Major)', table: holding, address: 32009, type: u16, bits: [14, 14], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_2_bit15, label: 'Abnormal PV module configuration (alarm 2080, Major)', table: holding, address: 32009, type: u16, bits: [15, 15], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit0, label: 'Optimizer fault (alarm 2081, Warning)', table: holding, address: 32010, type: u16, bits: [0, 0], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit1, label: 'Built-in PID operation abnormal (alarm 2085, Minor)', table: holding, address: 32010, type: u16, bits: [1, 1], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit2, label: 'High input string voltage to ground (alarm 2014, Major)', table: holding, address: 32010, type: u16, bits: [2, 2], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit3, label: 'External Fan Abnormal (alarm 2086, Major)', table: holding, address: 32010, type: u16, bits: [3, 3], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit4, label: 'Battery Reverse Connection (alarm 2069, Major)', table: holding, address: 32010, type: u16, bits: [4, 4], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit5, label: 'On-grid/Off-grid controller abnormal (alarm 2082, Major)', table: holding, address: 32010, type: u16, bits: [5, 5], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit6, label: 'PV String Loss (alarm 2015, Warning)', table: holding, address: 32010, type: u16, bits: [6, 6], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit7, label: 'Internal Fan Abnormal (alarm 2087, Major)', table: holding, address: 32010, type: u16, bits: [7, 7], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit8, label: 'DC Protection Unit Abnormal (alarm 2088, Major)', table: holding, address: 32010, type: u16, bits: [8, 8], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit9, label: 'EL Unit Abnormal (alarm 2089, Minor)', table: holding, address: 32010, type: u16, bits: [9, 9], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit10, label: 'Active Adjustment Instruction Abnormal (alarm 2090, Major)', table: holding, address: 32010, type: u16, bits: [10, 10], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit11, label: 'Reactive Adjustment Instruction Abnormal (alarm 2091, Major)', table: holding, address: 32010, type: u16, bits: [11, 11], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit12, label: 'CT Wiring Abnormal (alarm 2092, Major)', table: holding, address: 32010, type: u16, bits: [12, 12], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit13, label: 'DC Arc Fault(ADMC Alarm to be clear manually) (alarm 2003, Major)', table: holding, address: 32010, type: u16, bits: [13, 13], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit14, label: 'DC Switch Abnormal (alarm 2093, Minor)', table: holding, address: 32010, type: u16, bits: [14, 14], verified: false, sources: [huawei-solar]}
  - {key: x.alarm_3_bit15, label: 'Allowable discharge capacity of the battery is low (alarm 2094, Warning)', table: holding, address: 32010, type: u16, bits: [15, 15], verified: false, sources: [huawei-solar]}
  - {key: x.active_power_fast, label: active_power_fast, table: holding, address: 32095, type: s32, unit: W, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.current_electricity_generation_statistics_time, label: current_electricity_generation_statistics_time, table: holding, address: 32110, type: u32, epoch: {start: '1970-01-01', unit: s}, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.latest_active_alarm_sn, label: latest_active_alarm_sn, table: holding, address: 32172, type: u32, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.latest_historical_alarm_sn, label: latest_historical_alarm_sn, table: holding, address: 32174, type: u32, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.total_bus_voltage, label: total_bus_voltage, table: holding, address: 32176, type: s16, unit: V, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.max_pv_voltage, label: max_pv_voltage, table: holding, address: 32177, type: s16, unit: V, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.min_pv_voltage, label: min_pv_voltage, table: holding, address: 32178, type: s16, unit: V, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.average_pv_negative_voltage_to_ground, label: average_pv_negative_voltage_to_ground, table: holding, address: 32179, type: s16, unit: V, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.min_pv_negative_voltage_to_ground, label: min_pv_negative_voltage_to_ground, table: holding, address: 32180, type: s16, unit: V, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.max_pv_negative_voltage_to_ground, label: max_pv_negative_voltage_to_ground, table: holding, address: 32181, type: s16, unit: V, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.inverter_to_pe_voltage_tolerance, label: inverter_to_pe_voltage_tolerance, table: holding, address: 32182, type: u16, unit: V, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.iso_feature_information, label: iso_feature_information, table: holding, address: 32183, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.builtin_pid_running_status, label: builtin_pid_running_status, table: holding, address: 32190, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.pv_negative_voltage_to_ground, label: pv_negative_voltage_to_ground, table: holding, address: 32191, type: s16, unit: V, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.inner_pid_compensation_direction, label: inner_pid_compensation_direction, table: holding, address: 32192, type: u16, enum: inner_pid_compensation_direction, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.cumulative_dc_energy_yield_mppt1, label: cumulative_dc_energy_yield_mppt1, table: holding, address: 32212, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.cumulative_dc_energy_yield_mppt2, label: cumulative_dc_energy_yield_mppt2, table: holding, address: 32214, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.cumulative_dc_energy_yield_mppt3, label: cumulative_dc_energy_yield_mppt3, table: holding, address: 32216, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.cumulative_dc_energy_yield_mppt4, label: cumulative_dc_energy_yield_mppt4, table: holding, address: 32218, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.cumulative_dc_energy_yield_mppt5, label: cumulative_dc_energy_yield_mppt5, table: holding, address: 32220, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.cumulative_dc_energy_yield_mppt6, label: cumulative_dc_energy_yield_mppt6, table: holding, address: 32222, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.cumulative_dc_energy_yield_mppt7, label: cumulative_dc_energy_yield_mppt7, table: holding, address: 32224, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.cumulative_dc_energy_yield_mppt8, label: cumulative_dc_energy_yield_mppt8, table: holding, address: 32226, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.cumulative_dc_energy_yield_mppt9, label: cumulative_dc_energy_yield_mppt9, table: holding, address: 32228, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.cumulative_dc_energy_yield_mppt10, label: cumulative_dc_energy_yield_mppt10, table: holding, address: 32230, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.inverter_activation_status, label: inverter_activation_status, table: holding, address: 32377, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.capbank_running_time, label: capbank_running_time, table: holding, address: 35000, type: u32, unit: h, scale: 0.1, invalid: [4294967295], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.internal_fan_1_running_time, label: internal_fan_1_running_time, table: holding, address: 35002, type: u32, unit: h, scale: 0.1, invalid: [4294967295], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.inv_module_a_temp, label: inv_module_a_temp, table: holding, address: 35021, type: s16, unit: °C, scale: 0.1, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.inv_module_b_temp, label: inv_module_b_temp, table: holding, address: 35022, type: s16, unit: °C, scale: 0.1, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.inv_module_c_temp, label: inv_module_c_temp, table: holding, address: 35023, type: s16, unit: °C, scale: 0.1, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.anti_reverse_module_1_temp, label: anti_reverse_module_1_temp, table: holding, address: 35024, type: s16, unit: °C, scale: 0.1, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.output_board_relay_ambient_temp_max, label: output_board_relay_ambient_temp_max, table: holding, address: 35025, type: s16, unit: °C, scale: 0.1, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.anti_reverse_module_2_temp, label: anti_reverse_module_2_temp, table: holding, address: 35027, type: s16, unit: °C, scale: 0.1, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.dc_terminal_1_2_max_temp, label: dc_terminal_1_2_max_temp, table: holding, address: 35028, type: s16, unit: °C, scale: 0.1, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.ac_terminal_1_2_3_max_temp, label: ac_terminal_1_2_3_max_temp, table: holding, address: 35029, type: s16, unit: °C, scale: 0.1, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.phase_a_dc_component_dci, label: phase_a_dc_component_dci, table: holding, address: 35038, type: s16, unit: A, scale: 0.001, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.phase_b_dc_component_dci, label: phase_b_dc_component_dci, table: holding, address: 35039, type: s16, unit: A, scale: 0.001, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.phase_c_dc_component_dci, label: phase_c_dc_component_dci, table: holding, address: 35040, type: s16, unit: A, scale: 0.001, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.leakage_current_rcd, label: leakage_current_rcd, table: holding, address: 35041, type: s16, unit: A, scale: 0.001, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.positive_bus_voltage, label: positive_bus_voltage, table: holding, address: 35042, type: s16, unit: V, scale: 0.1, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.negative_bus_voltage, label: negative_bus_voltage, table: holding, address: 35043, type: s16, unit: V, scale: 0.1, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.bus_negative_voltage_to_ground, label: bus_negative_voltage_to_ground, table: holding, address: 35044, type: s16, unit: V, scale: 0.1, invalid: [32767], models: [sun2000ma], verified: false, sources: [huawei-solar]}
  - {key: x.active_power_adjustment_mode, label: active_power_adjustment_mode, table: holding, address: 35300, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.active_power_adjustment_value, label: active_power_adjustment_value, table: holding, address: 35301, type: u32, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.active_power_adjustment_command, label: active_power_adjustment_command, table: holding, address: 35303, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.dongle_scenario_status, label: dongle_scenario_status, table: holding, address: 35312, type: u16, enum: dongle_scenario_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_dcdc_version, label: storage_unit_1_dcdc_version, table: holding, address: 37026, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_bms_version, label: storage_unit_1_bms_version, table: holding, address: 37036, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_serial_number, label: storage_unit_1_serial_number, table: holding, address: 37052, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.meter_type_check, label: meter_type_check, table: holding, address: 37138, type: u16, enum: meter_type_check, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.nb_optimizers, label: nb_optimizers, table: holding, address: 37200, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.nb_online_optimizers, label: nb_online_optimizers, table: holding, address: 37201, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_serial_number, label: storage_unit_2_serial_number, table: holding, address: 37700, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_state_of_capacity, label: storage_unit_2_state_of_capacity, table: holding, address: 37738, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_running_status, label: storage_unit_2_running_status, table: holding, address: 37741, type: u16, enum: storage_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_current_day_charge_capacity, label: storage_unit_2_current_day_charge_capacity, table: holding, address: 37746, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_current_day_discharge_capacity, label: storage_unit_2_current_day_discharge_capacity, table: holding, address: 37748, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_bus_voltage, label: storage_unit_2_bus_voltage, table: holding, address: 37750, type: u16, unit: V, scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_bus_current, label: storage_unit_2_bus_current, table: holding, address: 37751, type: s16, unit: A, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_temperature, label: storage_unit_2_battery_temperature, table: holding, address: 37752, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_total_charge, label: storage_unit_2_total_charge, table: holding, address: 37753, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_total_discharge, label: storage_unit_2_total_discharge, table: holding, address: 37755, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_software_version, label: storage_unit_2_software_version, table: holding, address: 37799, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_software_version, label: storage_unit_1_software_version, table: holding, address: 37814, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_soh_calibration_status, label: storage_unit_1_battery_pack_1_soh_calibration_status, table: holding, address: 37920, type: u16, enum: battery_soh_calibration_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_soh_calibration_status, label: storage_unit_1_battery_pack_2_soh_calibration_status, table: holding, address: 37921, type: u16, enum: battery_soh_calibration_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_soh_calibration_status, label: storage_unit_1_battery_pack_3_soh_calibration_status, table: holding, address: 37922, type: u16, enum: battery_soh_calibration_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_soh_calibration_status, label: storage_unit_2_battery_pack_1_soh_calibration_status, table: holding, address: 37923, type: u16, enum: battery_soh_calibration_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_soh_calibration_status, label: storage_unit_2_battery_pack_2_soh_calibration_status, table: holding, address: 37924, type: u16, enum: battery_soh_calibration_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_soh_calibration_status, label: storage_unit_2_battery_pack_3_soh_calibration_status, table: holding, address: 37925, type: u16, enum: battery_soh_calibration_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_soh_calibration_status, label: storage_unit_soh_calibration_status, table: holding, address: 37926, type: u16, enum: battery_soh_calibration_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_soh_calibration_release_lower_limit_of_soc, label: storage_unit_soh_calibration_release_lower_limit_of_soc, table: holding, address: 37927, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_register_code, label: storage_unit_1_register_code, table: holding, address: 37954, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_register_code, label: storage_unit_2_register_code, table: holding, address: 37964, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_connect_status, label: storage_unit_1_connect_status, table: holding, address: 37994, type: u16, enum: storage_unit_connect_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_connect_status, label: storage_unit_2_connect_status, table: holding, address: 37995, type: u16, enum: storage_unit_connect_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_serial_number, label: storage_unit_1_battery_pack_1_serial_number, table: holding, address: 38200, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_firmware_version, label: storage_unit_1_battery_pack_1_firmware_version, table: holding, address: 38210, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_working_status, label: storage_unit_1_battery_pack_1_working_status, table: holding, address: 38228, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_state_of_capacity, label: storage_unit_1_battery_pack_1_state_of_capacity, table: holding, address: 38229, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_charge_discharge_power, label: storage_unit_1_battery_pack_1_charge_discharge_power, table: holding, address: 38233, type: s32, unit: W, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_voltage, label: storage_unit_1_battery_pack_1_voltage, table: holding, address: 38235, type: u16, unit: V, scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_current, label: storage_unit_1_battery_pack_1_current, table: holding, address: 38236, type: s16, unit: A, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_total_charge, label: storage_unit_1_battery_pack_1_total_charge, table: holding, address: 38238, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_total_discharge, label: storage_unit_1_battery_pack_1_total_discharge, table: holding, address: 38240, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_serial_number, label: storage_unit_1_battery_pack_2_serial_number, table: holding, address: 38242, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_firmware_version, label: storage_unit_1_battery_pack_2_firmware_version, table: holding, address: 38252, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_working_status, label: storage_unit_1_battery_pack_2_working_status, table: holding, address: 38270, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_state_of_capacity, label: storage_unit_1_battery_pack_2_state_of_capacity, table: holding, address: 38271, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_charge_discharge_power, label: storage_unit_1_battery_pack_2_charge_discharge_power, table: holding, address: 38275, type: s32, unit: W, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_voltage, label: storage_unit_1_battery_pack_2_voltage, table: holding, address: 38277, type: u16, unit: V, scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_current, label: storage_unit_1_battery_pack_2_current, table: holding, address: 38278, type: s16, unit: A, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_total_charge, label: storage_unit_1_battery_pack_2_total_charge, table: holding, address: 38280, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_total_discharge, label: storage_unit_1_battery_pack_2_total_discharge, table: holding, address: 38282, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_serial_number, label: storage_unit_1_battery_pack_3_serial_number, table: holding, address: 38284, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_firmware_version, label: storage_unit_1_battery_pack_3_firmware_version, table: holding, address: 38294, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_working_status, label: storage_unit_1_battery_pack_3_working_status, table: holding, address: 38312, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_state_of_capacity, label: storage_unit_1_battery_pack_3_state_of_capacity, table: holding, address: 38313, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_charge_discharge_power, label: storage_unit_1_battery_pack_3_charge_discharge_power, table: holding, address: 38317, type: s32, unit: W, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_voltage, label: storage_unit_1_battery_pack_3_voltage, table: holding, address: 38319, type: u16, unit: V, scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_current, label: storage_unit_1_battery_pack_3_current, table: holding, address: 38320, type: s16, unit: A, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_total_charge, label: storage_unit_1_battery_pack_3_total_charge, table: holding, address: 38322, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_total_discharge, label: storage_unit_1_battery_pack_3_total_discharge, table: holding, address: 38324, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_serial_number, label: storage_unit_2_battery_pack_1_serial_number, table: holding, address: 38326, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_firmware_version, label: storage_unit_2_battery_pack_1_firmware_version, table: holding, address: 38336, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_working_status, label: storage_unit_2_battery_pack_1_working_status, table: holding, address: 38354, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_state_of_capacity, label: storage_unit_2_battery_pack_1_state_of_capacity, table: holding, address: 38355, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_charge_discharge_power, label: storage_unit_2_battery_pack_1_charge_discharge_power, table: holding, address: 38359, type: s32, unit: W, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_voltage, label: storage_unit_2_battery_pack_1_voltage, table: holding, address: 38361, type: u16, unit: V, scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_current, label: storage_unit_2_battery_pack_1_current, table: holding, address: 38362, type: s16, unit: A, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_total_charge, label: storage_unit_2_battery_pack_1_total_charge, table: holding, address: 38364, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_total_discharge, label: storage_unit_2_battery_pack_1_total_discharge, table: holding, address: 38366, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_serial_number, label: storage_unit_2_battery_pack_2_serial_number, table: holding, address: 38368, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_firmware_version, label: storage_unit_2_battery_pack_2_firmware_version, table: holding, address: 38378, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_working_status, label: storage_unit_2_battery_pack_2_working_status, table: holding, address: 38396, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_state_of_capacity, label: storage_unit_2_battery_pack_2_state_of_capacity, table: holding, address: 38397, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_charge_discharge_power, label: storage_unit_2_battery_pack_2_charge_discharge_power, table: holding, address: 38401, type: s32, unit: W, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_voltage, label: storage_unit_2_battery_pack_2_voltage, table: holding, address: 38403, type: u16, unit: V, scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_current, label: storage_unit_2_battery_pack_2_current, table: holding, address: 38404, type: s16, unit: A, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_total_charge, label: storage_unit_2_battery_pack_2_total_charge, table: holding, address: 38406, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_total_discharge, label: storage_unit_2_battery_pack_2_total_discharge, table: holding, address: 38408, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_serial_number, label: storage_unit_2_battery_pack_3_serial_number, table: holding, address: 38410, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_firmware_version, label: storage_unit_2_battery_pack_3_firmware_version, table: holding, address: 38420, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_working_status, label: storage_unit_2_battery_pack_3_working_status, table: holding, address: 38438, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_state_of_capacity, label: storage_unit_2_battery_pack_3_state_of_capacity, table: holding, address: 38439, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_charge_discharge_power, label: storage_unit_2_battery_pack_3_charge_discharge_power, table: holding, address: 38443, type: s32, unit: W, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_voltage, label: storage_unit_2_battery_pack_3_voltage, table: holding, address: 38445, type: u16, unit: V, scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_current, label: storage_unit_2_battery_pack_3_current, table: holding, address: 38446, type: s16, unit: A, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_total_charge, label: storage_unit_2_battery_pack_3_total_charge, table: holding, address: 38448, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_total_discharge, label: storage_unit_2_battery_pack_3_total_discharge, table: holding, address: 38450, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_maximum_temperature, label: storage_unit_1_battery_pack_1_maximum_temperature, table: holding, address: 38452, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_minimum_temperature, label: storage_unit_1_battery_pack_1_minimum_temperature, table: holding, address: 38453, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_maximum_temperature, label: storage_unit_1_battery_pack_2_maximum_temperature, table: holding, address: 38454, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_minimum_temperature, label: storage_unit_1_battery_pack_2_minimum_temperature, table: holding, address: 38455, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_maximum_temperature, label: storage_unit_1_battery_pack_3_maximum_temperature, table: holding, address: 38456, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_minimum_temperature, label: storage_unit_1_battery_pack_3_minimum_temperature, table: holding, address: 38457, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_maximum_temperature, label: storage_unit_2_battery_pack_1_maximum_temperature, table: holding, address: 38458, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_minimum_temperature, label: storage_unit_2_battery_pack_1_minimum_temperature, table: holding, address: 38459, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_maximum_temperature, label: storage_unit_2_battery_pack_2_maximum_temperature, table: holding, address: 38460, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_minimum_temperature, label: storage_unit_2_battery_pack_2_minimum_temperature, table: holding, address: 38461, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_maximum_temperature, label: storage_unit_2_battery_pack_3_maximum_temperature, table: holding, address: 38462, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_minimum_temperature, label: storage_unit_2_battery_pack_3_minimum_temperature, table: holding, address: 38463, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_1_model_name, label: storage_unit_1_battery_pack_1_model_name, table: holding, address: 39003, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_2_model_name, label: storage_unit_1_battery_pack_2_model_name, table: holding, address: 39018, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_3_model_name, label: storage_unit_1_battery_pack_3_model_name, table: holding, address: 39033, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_1_model_name, label: storage_unit_2_battery_pack_1_model_name, table: holding, address: 39048, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_2_model_name, label: storage_unit_2_battery_pack_2_model_name, table: holding, address: 39063, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_battery_pack_3_model_name, label: storage_unit_2_battery_pack_3_model_name, table: holding, address: 39078, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_4_serial_number, label: storage_unit_1_battery_pack_4_serial_number, table: holding, address: 39300, type: str, length: 10, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_4_firmware_version, label: storage_unit_1_battery_pack_4_firmware_version, table: holding, address: 39310, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_4_working_status, label: storage_unit_1_battery_pack_4_working_status, table: holding, address: 39325, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_4_state_of_capacity, label: storage_unit_1_battery_pack_4_state_of_capacity, table: holding, address: 39326, type: u16, unit: '%', scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_4_soh_calibration_status, label: storage_unit_1_battery_pack_4_soh_calibration_status, table: holding, address: 39327, type: u16, enum: battery_soh_calibration_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_4_charge_discharge_power, label: storage_unit_1_battery_pack_4_charge_discharge_power, table: holding, address: 39328, type: s32, unit: W, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_4_voltage, label: storage_unit_1_battery_pack_4_voltage, table: holding, address: 39330, type: u16, unit: V, scale: 0.1, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_4_total_discharge, label: storage_unit_1_battery_pack_4_total_discharge, table: holding, address: 39334, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_4_maximum_temperature, label: storage_unit_1_battery_pack_4_maximum_temperature, table: holding, address: 39336, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_4_minimum_temperature, label: storage_unit_1_battery_pack_4_minimum_temperature, table: holding, address: 39337, type: s16, unit: °C, scale: 0.1, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_battery_pack_4_model_name, label: storage_unit_1_battery_pack_4_model_name, table: holding, address: 39338, type: str, length: 15, verified: false, sources: [huawei-solar]}
  - {key: x.storage_heating_status, label: storage_heating_status, table: holding, address: 39354, type: u16, enum: storage_heating_status, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.system_time, label: system_time, table: holding, address: 40000, type: u32, epoch: {start: '1970-01-01', unit: s}, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.q_u_characteristic_curve_model, label: q_u_characteristic_curve_model, table: holding, address: 40037, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.q_u_scheduling_trigger_power_percentage, label: q_u_scheduling_trigger_power_percentage, table: holding, address: 40038, type: s16, invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.power_factor_2, label: power_factor_2, table: holding, address: 40122, type: s16, scale: 0.001, invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.reactive_power_compensation, label: reactive_power_compensation, table: holding, address: 40123, type: s16, scale: 0.001, invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.reactive_power_adjustment_time, label: reactive_power_adjustment_time, table: holding, address: 40124, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.active_power_percentage_derating, label: active_power_percentage_derating, table: holding, address: 40125, type: s16, unit: '%', scale: 0.1, invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.active_power_fixed_value_derating, label: active_power_fixed_value_derating, table: holding, address: 40126, type: u32, unit: W, invalid: [4294967295], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.reactive_power_compensation_at_night, label: reactive_power_compensation_at_night, table: holding, address: 40128, type: s16, scale: 0.001, invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.fixed_reactive_power_at_night, label: fixed_reactive_power_at_night, table: holding, address: 40129, type: s32, unit: var, invalid: [2147483647], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.characteristic_curve_reactive_power_adjustment_time, label: characteristic_curve_reactive_power_adjustment_time, table: holding, address: 40196, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.percent_apparent_power, label: percent_apparent_power, table: holding, address: 40197, type: u16, unit: '%', scale: 0.1, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.q_u_scheduling_exit_power_percentage, label: q_u_scheduling_exit_power_percentage, table: holding, address: 40198, type: s16, unit: '%', invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.grid_code, label: grid_code, table: holding, address: 42000, type: u16, enum: grid_codes, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.grid_output_mode, label: grid_output_mode, table: holding, address: 42001, type: u16, enum: grid_output_mode, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.islanding_protection, label: islanding_protection, table: holding, address: 42002, type: u16, enum: bool, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.insulation_resistance_protection_threshold, label: insulation_resistance_protection_threshold, table: holding, address: 42003, type: u16, unit: MΩ, scale: 0.01, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.mppt_multimodal_scanning, label: mppt_multimodal_scanning, table: holding, address: 42054, type: u16, enum: bool, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.mppt_scanning_interval, label: mppt_scanning_interval, table: holding, address: 42055, type: u16, unit: min, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.mppt_predicted_power, label: mppt_predicted_power, table: holding, address: 42056, type: u32, unit: W, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.communication_interrupt_shutdown, label: communication_interrupt_shutdown, table: holding, address: 42114, type: u16, enum: bool, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.communication_resume_startup, label: communication_resume_startup, table: holding, address: 42115, type: u16, enum: bool, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.maximum_active_power, label: maximum_active_power, table: holding, address: 42178, type: u32, unit: W, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.inner_pid_running_mode, label: inner_pid_running_mode, table: holding, address: 42181, type: u16, enum: inner_pid_running_mode, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.power_meter_power_direction, label: power_meter_power_direction, table: holding, address: 42213, type: u16, enum: meter_power_direction, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.afci_mode, label: afci_mode, table: holding, address: 42730, type: u16, enum: afci_mode, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.auto_start_recovery, label: auto_start_recovery, table: holding, address: 42733, type: u16, enum: bool, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.daylight_saving_time, label: daylight_saving_time, table: holding, address: 42900, type: u16, enum: bool, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.time_zone, label: time_zone, table: holding, address: 43006, type: s16, unit: min, invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.afci_sc_register_v3, label: afci_sc_register_v3, table: holding, address: 45007, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.wlan_wakeup, label: wlan_wakeup, table: holding, address: 45052, type: s16, enum: wlan_wakeup, invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_product_model, label: storage_unit_1_product_model, table: holding, address: 47000, type: u16, enum: storage_product_model, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_working_mode_a, label: storage_working_mode_a, table: holding, address: 47004, type: s16, enum: storage_working_modes_a, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_time_of_use_price, label: storage_time_of_use_price, table: holding, address: 47027, type: s16, enum: bool, invalid: [32767], verified: false, sources: [huawei-solar]}
  - {key: x.storage_lcoe, label: storage_lcoe, table: holding, address: 47069, type: u32, scale: 0.001, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.batterymode_47075, label: Battery mode control (write), table: holding, address: 47075, type: u32, unit: W, writable: true, note: 'evcc feeds it into a script that computes the battery mode control. evcc writes battery mode normal: a computed value; battery mode hold: a computed value; battery mode charge: a computed value; battery mode holdcharge: 0.', sources: [evcc, huawei-solar], verified: false}
  - {key: x.batterymode_47077, label: Battery mode control (write), table: holding, address: 47077, type: u32, unit: W, writable: true, note: 'evcc feeds it into a script that computes the battery mode control. evcc writes battery mode normal: a computed value; battery mode hold: 0; battery mode holdcharge: a computed value; battery mode discharge: a computed value.', sources: [evcc, huawei-solar], verified: false}
  - {key: x.storage_power_limit_grid_tied_point, label: storage_power_limit_grid_tied_point, table: holding, address: 47079, type: s32, unit: W, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.storage_charging_cutoff_capacity, label: storage_charging_cutoff_capacity, table: holding, address: 47081, type: u16, unit: '%', scale: 0.1, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.storage_discharging_cutoff_capacity, label: storage_discharging_cutoff_capacity, table: holding, address: 47082, type: u16, unit: '%', scale: 0.1, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.batterymode_47083, label: Battery mode control (write), table: holding, address: 47083, type: u16, unit: min, writable: true, note: 'evcc writes battery mode charge: 2; battery mode discharge: 2.', sources: [evcc, huawei-solar], verified: false}
  - {key: x.storage_forced_charging_and_discharging_power, label: storage_forced_charging_and_discharging_power, table: holding, address: 47084, type: s32, unit: W, invalid: [2147483647], verified: false, sources: [huawei-solar]}
  - {key: x.storage_working_mode_settings, label: storage_working_mode_settings, table: holding, address: 47086, type: u16, enum: storage_working_modes_c, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.battery_dimmed_v, label: Battery dimming (input v), table: holding, address: 47087, type: u16, writable: true, note: 'evcc feeds it into a script that computes the battery dimming. evcc writes battery dimming: 0.', sources: [evcc, huawei-solar], verified: false}
  - {key: x.storage_grid_charge_cutoff_state_of_charge, label: storage_grid_charge_cutoff_state_of_charge, table: holding, address: 47088, type: u16, unit: '%', scale: 0.1, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_product_model, label: storage_unit_2_product_model, table: holding, address: 47089, type: u16, enum: storage_product_model, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.batterymode_47100, label: Battery mode control (write), table: holding, address: 47100, type: u16, writable: true, note: 'evcc writes battery mode charge: 1; battery mode discharge: 2; batterymode (other values): 0.', sources: [evcc, huawei-solar], verified: false}
  - {key: x.storage_forcible_charge_discharge_soc, label: storage_forcible_charge_discharge_soc, table: holding, address: 47101, type: u16, unit: '%', scale: 0.1, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.storage_backup_power_state_of_charge, label: storage_backup_power_state_of_charge, table: holding, address: 47102, type: u16, unit: '%', scale: 0.1, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_no, label: storage_unit_1_no, table: holding, address: 47107, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_no, label: storage_unit_2_no, table: holding, address: 47108, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_power_of_charge_from_grid, label: storage_power_of_charge_from_grid, table: holding, address: 47242, type: u32, unit: W, invalid: [4294967295], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.storage_maximum_power_of_charge_from_grid, label: storage_maximum_power_of_charge_from_grid, table: holding, address: 47244, type: u32, unit: W, invalid: [4294967295], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.batterymode_47246, label: Battery mode control (write), table: holding, address: 47246, type: u16, writable: true, note: 'evcc writes battery mode charge: 0; battery mode discharge: 0.', sources: [evcc, huawei-solar], verified: false}
  - {key: x.batterymode_47247, label: Battery mode control (write), table: holding, address: 47247, type: u32, writable: true, note: 'evcc feeds it into a script that computes the battery mode control. evcc writes battery mode charge: a computed value.', sources: [evcc, huawei-solar], verified: false}
  - {key: x.batterymode_47249, label: Battery mode control (write), table: holding, address: 47249, type: u32, writable: true, note: 'evcc feeds it into a script that computes the battery mode control. evcc writes battery mode discharge: a computed value.', sources: [evcc, huawei-solar], verified: false}
  - {key: x.storage_excess_pv_energy_use_in_tou, label: storage_excess_pv_energy_use_in_tou, table: holding, address: 47299, type: u16, enum: storage_excess_pv_energy_use_in_tou, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.active_power_limitation_mode, label: active_power_limitation_mode, table: holding, address: 47419, type: u16, enum: active_power_limitation_mode, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.active_power_adjustment_period, label: active_power_adjustment_period, table: holding, address: 47420, type: u16, unit: s, scale: 0.1, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.active_power_max_protection_time, label: active_power_max_protection_time, table: holding, address: 47421, type: u16, unit: s, scale: 0.1, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.active_power_control_hysteresis, label: active_power_control_hysteresis, table: holding, address: 47422, type: u32, unit: W, invalid: [4294967295], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.active_power_fail_safe_threshold, label: active_power_fail_safe_threshold, table: holding, address: 47424, type: u16, unit: '%', scale: 0.1, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.reactive_power_control_mode, label: reactive_power_control_mode, table: holding, address: 47425, type: u16, enum: reactive_power_control_mode, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.reactive_power_target_power_factor, label: reactive_power_target_power_factor, table: holding, address: 47428, type: s16, scale: 0.001, invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.reactive_power_adjustment_period, label: reactive_power_adjustment_period, table: holding, address: 47429, type: u16, unit: s, scale: 0.1, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.reactive_power_fail_safe_threshold, label: reactive_power_fail_safe_threshold, table: holding, address: 47432, type: s16, scale: 0.001, invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.pv_plant_ac_capacity, label: pv_plant_ac_capacity, table: holding, address: 47433, type: u32, unit: W, invalid: [4294967295], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.pv_plant_dc_capacity, label: pv_plant_dc_capacity, table: holding, address: 47435, type: u32, unit: W, invalid: [4294967295], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.pv_plant_id, label: pv_plant_id, table: holding, address: 47438, type: str, length: 13, writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.pv_plant_remote_output_control_server, label: pv_plant_remote_output_control_server, table: holding, address: 47451, type: str, length: 30, writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.pv_plant_output_control_duration, label: pv_plant_output_control_duration, table: holding, address: 47481, type: u16, unit: min, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.remote_charge_discharge_control_mode, label: remote_charge_discharge_control_mode, table: holding, address: 47589, type: s16, enum: remote_charge_discharge_control_mode, invalid: [32767], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.dongle_plant_maximum_charge_from_grid_power, label: dongle_plant_maximum_charge_from_grid_power, table: holding, address: 47590, type: u32, unit: W, invalid: [4294967295], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.backup_switch_to_off_grid, label: backup_switch_to_off_grid, table: holding, address: 47604, type: u16, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.backup_voltage_independent_operation, label: backup_voltage_independent_operation, table: holding, address: 47605, type: u16, enum: backup_voltage_independent_operation, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.default_maximum_feed_in_power, label: default_maximum_feed_in_power, table: holding, address: 47675, type: s32, unit: W, invalid: [2147483647], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.default_active_power_change_gradient, label: default_active_power_change_gradient, table: holding, address: 47677, type: u32, unit: '%/s', scale: 0.001, invalid: [4294967295], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_pack_1_no, label: storage_unit_1_pack_1_no, table: holding, address: 47750, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_pack_2_no, label: storage_unit_1_pack_2_no, table: holding, address: 47751, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_pack_3_no, label: storage_unit_1_pack_3_no, table: holding, address: 47752, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_pack_1_no, label: storage_unit_2_pack_1_no, table: holding, address: 47753, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_pack_2_no, label: storage_unit_2_pack_2_no, table: holding, address: 47754, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_2_pack_3_no, label: storage_unit_2_pack_3_no, table: holding, address: 47755, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_unit_1_pack_4_no, label: storage_unit_1_pack_4_no, table: holding, address: 47844, type: u16, invalid: [65535], verified: false, sources: [huawei-solar]}
  - {key: x.storage_capacity_control_mode, label: storage_capacity_control_mode, table: holding, address: 47954, type: u16, enum: storage_capacity_control_mode, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.storage_capacity_control_soc_peak_shaving, label: storage_capacity_control_soc_peak_shaving, table: holding, address: 47955, type: u16, unit: '%', scale: 0.1, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}
  - {key: x.emma, label: emma, table: holding, address: 48020, type: u16, enum: bool, invalid: [65535], writable: true, verified: false, sources: [huawei-solar]}

enums:
  device_status: {'0': 'Standby: initializing', '1': 'Standby: detecting insulation resistance', '2': 'Standby: detecting irradiation', '3': 'Standby: grid detecting', '256': Starting, '512': On-grid, '513': 'On-grid: power limited', '514': 'On-grid: self-derating', '515': Off-grid, '768': 'Shutdown: fault', '769': 'Shutdown: command', '770': 'Shutdown: OVGR', '771': 'Shutdown: communication disconnected', '772': 'Shutdown: power limited', '773': 'Shutdown: manual startup required', '774': 'Shutdown: DC switches disconnected', '775': 'Shutdown: rapid cutoff', '776': 'Shutdown: input underpower', '780': 'Shutdown: ESS end-of-discharge', '1025': 'Grid scheduling: cosφ-P curve', '1026': 'Grid scheduling: Q-U curve', '1027': 'Grid scheduling: PF-U curve', '1028': 'Grid scheduling: dry contact', '1029': 'Grid scheduling: Q-P curve', '1280': Spot-check ready, '1281': Spot-checking, '1536': Inspecting, '1792': AFCI self-check, '2048': I-V scanning, '2304': DC input detection, '2560': 'Running: off-grid charging', '40960': 'Standby: no irradiation'}
  battery_status: {'0': Offline, '1': Standby, '2': Running, '3': Fault, '4': Sleep mode}
  active_power_control_mode: {'0': Unlimited, '1': DI active scheduling, '5': Zero power grid connection, '6': Power-limited grid connection (kW), '7': Power-limited grid connection (%)}
  working_mode: {'0': None, '1': Forced charge/discharge, '2': Time of use, '3': Fixed charge/discharge, '4': Maximise self-consumption, '5': Fully fed to grid, '6': Time of use (LUNA2000), '7': 'Remote scheduling: maximum self-use', '8': 'Remote scheduling: full feed-in', '9': 'Remote scheduling: time of use', '10': AI energy management and scheduling, '11': 'Remote scheduling: AI energy management', '12': Third-party scheduling}
  meter_status: {'0': Offline, '1': Normal}
  meter_type: {'0': Single-phase, '1': Three-phase}
  state_2_bit0: {'0': Locked, '1': Unlocked}
  state_2_bit1: {'0': PV disconnected, '1': PV connected}
  state_2_bit2: {'0': No DSP data collection, '1': DSP data collection}
  dongle_scenario_status: {'0': Standalone, '1': Grid tied, '2': Cascaded, '3': Microgrid}
  grid_codes: {'0': VDE-AR-N-4105 (Germany), '1': NB/T 32004 (China), '2': UTE C 15-712-1(A) (France), '3': UTE C 15-712-1(B) (France), '4': UTE C 15-712-1(C) (France), '5': VDE 0126-1-1-BU (Bulgary), '6': VDE 0126-1-1-GR(A) (Greece), '7': VDE 0126-1-1-GR(B) (Greece), '8': BDEW-MV (Germany), '9': G59-England (UK), '10': G59-Scotland (UK), '11': G83-England (UK), '12': G83-Scotland (UK), '13': CEI0-21 (Italy), '14': EN50438-CZ (Czech Republic), '15': RD1699/661 (Spain), '16': RD1699/661-MV480 (Spain), '17': EN50438-NL (Netherlands), '18': C10/11 (Belgium), '19': AS4777 (Australia), '20': IEC61727 (General), '21': Custom (50 Hz) (Custom), '22': Custom (60 Hz) (Custom), '23': CEI0-16 (Italy), '24': CHINA-MV480 (China), '25': CHINA-MV (China), '26': TAI-PEA (Thailand), '27': TAI-MEA (Thailand), '28': BDEW-MV480 (Germany), '29': Custom MV480 (50 Hz) (Custom), '30': Custom MV480 (60 Hz) (Custom), '31': G59-England-MV480 (UK), '32': IEC61727-MV480 (General), '33': UTE C 15-712-1-MV480 (France), '34': TAI-PEA-MV480 (Thailand), '35': TAI-MEA-MV480 (Thailand), '36': EN50438-DK-MV480 (Denmark), '37': Japan standard (50 Hz) (Japan), '38': Japan standard (60 Hz) (Japan), '39': EN50438-TR-MV480 (Turkey), '40': EN50438-TR (Turkey), '41': C11/C10-MV480 (Belgium), '42': Philippines (Philippines), '43': Philippines-MV480 (Philippines), '44': AS4777-MV480 (Australia), '45': NRS-097-2-1 (South Africa), '46': NRS-097-2-1-MV480 (South Africa), '47': KOREA (South Korea), '48': IEEE 1547-MV480 (USA), '49': IEC61727-60Hz (General), '50': IEC61727-60Hz-MV480 (General), '51': CHINA_MV500 (China), '52': ANRE (Romania), '53': ANRE-MV480 (Romania), '54': 'ELECTRIC RULE NO.21-MV480 (California, USA)', '55': 'HECO-MV480 (Hawaii, USA)', '56': PRC_024_Eastern-MV480 (Eastern USA), '57': PRC_024_Western-MV480 (Western USA), '58': 'PRC_024_Quebec-MV480 (Quebec, Canada)', '59': 'PRC_024_ERCOT-MV480 (Texas, USA)', '60': PO12.3-MV480 (Spain), '61': EN50438_IE-MV480 (Ireland), '62': EN50438_IE (Ireland), '63': IEEE 1547a-MV480 (USA), '64': Japan standard (MV420-50 Hz) (Japan), '65': Japan standard (MV420-60 Hz) (Japan), '66': Japan standard (MV440-50 Hz) (Japan), '67': Japan standard (MV440-60 Hz) (Japan), '68': IEC61727-50Hz-MV500 (General), '70': CEI0-16-MV480 (Italy), '71': PO12.3 (Spain), '72': Japan standard (MV400-50 Hz) (Japan), '73': Japan standard (MV400-60 Hz) (Japan), '74': CEI0-21-MV480 (Italy), '75': KOREA-MV480 (South Korea), '76': Egypt ETEC (Egypt), '77': Egypt ETEC-MV480 (Egypt), '78': CHINA_MV800 (China), '79': IEEE 1547-MV600 (USA), '80': 'ELECTRIC RULE NO.21-MV600 (California, USA)', '81': 'HECO-MV600 (Hawaii, USA)', '82': PRC_024_Eastern-MV600 (Eastern USA), '83': PRC_024_Western-MV600 (Western USA), '84': 'PRC_024_Quebec-MV600 (Quebec, Canada)', '85': 'PRC_024_ERCOT-MV600 (Texas, USA)', '86': IEEE 1547a-MV600 (USA), '87': EN50549-LV (Ireland), '88': EN50549-MV480 (Ireland), '89': Jordan-Transmission (Jordan), '90': Jordan-Transmission-MV480 (Jordan), '91': NAMIBIA (Namibia), '92': ABNT NBR 16149 (Brazil), '93': ABNT NBR 16149-MV480 (Brazil), '94': SA_RPPs (South Africa), '95': SA_RPPs-MV480 (South Africa), '96': INDIA (India), '97': INDIA-MV500 (India), '98': ZAMBIA (Zambia), '99': ZAMBIA-MV480 (Zambia), '100': Chile (Chile), '101': Chile-MV480 (Chile), '102': CHINA-MV500-STD (China), '103': CHINA-MV480-STD (China), '104': Mexico-MV480 (Mexico), '105': Malaysian (Malaysia), '106': Malaysian-MV480 (Malaysia), '107': KENYA_ETHIOPIA (East Africa), '108': KENYA_ETHIOPIA-MV480 (East Africa), '109': G59-England-MV800 (UK), '110': NIGERIA (Nigeria), '111': NIGERIA-MV480 (Nigeria), '112': DUBAI (Dubai), '113': DUBAI-MV480 (Dubai), '114': Northern Ireland (Northern Ireland), '115': Northern Ireland-MV480 (Northern Ireland), '116': Cameroon (Cameroon), '117': Cameroon-MV480 (Cameroon), '118': Jordan Distribution (Jordan), '119': Jordan Distribution-MV480 (Jordan), '120': Custom MV600-50Hz (Custom), '121': AS4777-MV800 (Australia), '122': INDIA-MV800 (India), '123': IEC61727-MV800 (General), '124': BDEW-MV800 (Germany), '125': ABNT NBR 16149-MV800 (Brazil), '126': UTE C 15-712-1-MV800 (France), '127': Chile-MV800 (Chile), '128': Mexico-MV800 (Mexico), '129': EN50438-TR-MV800 (Turkey), '130': TAI-PEA-MV800 (Thailand), '131': Philippines-MV800 (Philippines), '132': Malaysian-MV800 (Malaysia), '133': NRS-097-2-1-MV800 (South Africa), '134': SA_RPPs-MV800 (South Africa), '135': Jordan-Transmission-MV800 (Jordan), '136': Jordan-Distribution-MV800 (Jordan), '137': Egypt ETEC-MV800 (Egypt), '138': DUBAI-MV800 (Dubai), '139': SAUDI-MV800 (Saudi Arabia), '140': EN50438_IE-MV800 (Ireland), '141': EN50549-MV800 (Ireland), '142': Northern Ireland-MV800 (Northern Ireland), '143': CEI0-21-MV800 (Italy), '144': IEC 61727-MV800-60Hz (General), '145': NAMIBIA_MV480 (Namibia), '146': Japan (LV202-50Hz) (Japan), '147': Japan (LV202-60Hz) (Japan), '148': Pakistan-MV800 (Pakistan), '149': BRASIL-ANEEL-MV800 (Brazil), '150': Israel-MV800 (Israel), '151': CEI0-16-MV800 (Italy), '152': ZAMBIA-MV800 (Zambia), '153': KENYA_ETHIOPIA-MV800 (East Africa), '154': NAMIBIA_MV800 (Namibia), '155': Cameroon-MV800 (Cameroon), '156': NIGERIA-MV800 (Nigeria), '157': ABUDHABI-MV800 (Abu Dhabi), '158': LEBANON (Lebanon), '159': LEBANON-MV480 (Lebanon), '160': LEBANON-MV800 (Lebanon), '161': ARGENTINA-MV800 (Argentina), '162': ARGENTINA-MV500 (Argentina), '163': Jordan-Transmission-HV (Jordan), '164': Jordan-Transmission-HV480 (Jordan), '165': Jordan-Transmission-HV800 (Jordan), '166': TUNISIA (Tunisia), '167': TUNISIA-MV480 (Tunisia), '168': TUNISIA-MV800 (Tunisia), '169': JAMAICA-MV800 (Jamaica), '170': AUSTRALIA-NER (Australia), '171': AUSTRALIA-NER-MV480 (Australia), '172': AUSTRALIA-NER-MV800 (Australia), '173': SAUDI (Saudi Arabia), '174': SAUDI-MV480 (Saudi Arabia), '175': Ghana-MV480 (Ghana), '176': Israel (Israel), '177': Israel-MV480 (Israel), '178': Chile-PMGD (Chile), '179': Chile-PMGD-MV480 (Chile), '180': VDE-AR-N4120-HV (Germany), '181': VDE-AR-N4120-HV480 (Germany), '182': VDE-AR-N4120-HV800 (Germany), '183': IEEE 1547-MV800 (USA), '184': Nicaragua-MV800 (Nicaragua), '185': IEEE 1547a-MV800 (USA), '186': 'ELECTRIC RULE NO.21-MV800 (California, USA)', '187': 'HECO-MV800 (Hawaii, USA)', '188': PRC_024_Eastern-MV800 (Eastern USA), '189': PRC_024_Western-MV800 (Western USA), '190': 'PRC_024_Quebec-MV800 (Quebec, Canada)', '191': 'PRC_024_ERCOT-MV800 (Texas, USA)', '192': Custom-MV800-50Hz (Custom), '193': RD1699/661-MV800 (Spain), '194': PO12.3-MV800 (Spain), '195': Mexico-MV600 (Mexico), '196': Vietnam-MV800 (Vietnam), '197': CHINA-LV220/380 (China), '198': SVG-LV (Dedicated), '199': Vietnam (Vietnam), '200': Vietnam-MV480 (Vietnam), '201': Chile-PMGD-MV800 (Chile), '202': Ghana-MV800 (Ghana), '203': TAIPOWER (Taiwan), '204': TAIPOWER-MV480 (Taiwan), '205': TAIPOWER-MV800 (Taiwan), '206': IEEE 1547-LV208 (USA), '207': IEEE 1547-LV240 (USA), '208': IEEE 1547a-LV208 (USA), '209': IEEE 1547a-LV240 (USA), '210': ELECTRIC RULE NO.21-LV208 (USA), '211': ELECTRIC RULE NO.21-LV240 (USA), '212': HECO-O+M+H-LV208 (USA), '213': HECO-O+M+H-LV240 (USA), '214': PRC_024_Eastern-LV208 (USA), '215': PRC_024_Eastern-LV240 (USA), '216': PRC_024_Western-LV208 (USA), '217': PRC_024_Western-LV240 (USA), '218': PRC_024_ERCOT-LV208 (USA), '219': PRC_024_ERCOT-LV240 (USA), '220': PRC_024_Quebec-LV208 (USA), '221': PRC_024_Quebec-LV240 (USA), '222': ARGENTINA-MV480 (Argentina), '223': Oman (Oman), '224': Oman-MV480 (Oman), '225': Oman-MV800 (Oman), '226': Kuwait (Kuwait), '227': Kuwait-MV480 (Kuwait), '228': Kuwait-MV800 (Kuwait), '229': Bangladesh (Bangladesh), '230': Bangladesh-MV480 (Bangladesh), '231': Bangladesh-MV800 (Bangladesh), '232': Chile-Net_Billing (Chile), '233': EN50438-NL-MV480 (Netherlands), '234': Bahrain (Bahrain), '235': Bahrain-MV480 (Bahrain), '236': Bahrain-MV800 (Bahrain), '237': Fuel-Engine-Grid (Dedicated), '238': Japan-MV550-50Hz (Japan), '239': Japan-MV550-60Hz (Japan), '241': ARGENTINA (Argentina), '242': KAZAKHSTAN-MV800 (Kazakhstan), '243': Mauritius (Mauritius), '244': Mauritius-MV480 (Mauritius), '245': Mauritius-MV800 (Mauritius), '246': Oman-PDO-MV800 (Oman), '247': EN50438-SE (Sweden), '248': TAI-MEA-MV800 (Thailand), '249': Pakistan (Pakistan), '250': Pakistan-MV480 (Pakistan), '251': PORTUGAL-MV800 (Portugal), '252': HECO-L+M-LV208 (USA), '253': HECO-L+M-LV240 (USA), '254': C10/11-MV800 (Belgium), '255': Austria (Austria), '256': Austria-MV480 (Austria), '257': G98 (UK), '258': G99-TYPEA-LV (UK), '259': G99-TYPEB-LV (UK), '260': G99-TYPEB-HV (UK), '261': G99-TYPEB-HV-MV480 (UK), '262': G99-TYPEB-HV-MV800 (UK), '263': G99-TYPEC-HV-MV800 (UK), '264': G99-TYPED-MV800 (UK), '265': G99-TYPEA-HV (UK), '266': CEA-MV800 (India), '267': EN50549-MV400 (Europe), '268': VDE-AR-N4110 (Germany), '269': VDE-AR-N4110-MV480 (Germany), '270': VDE-AR-N4110-MV800 (Germany), '271': Panama-MV800 (Panama), '272': Macedonia-MV800 (Macedonia), '273': NTS (Spain), '274': NTS-MV480 (Spain), '275': NTS-MV800 (Spain), '276': AS4777-WP (Australia), '277': CEA (India), '278': CEA-MV480 (India), '279': SINGAPORE (Singapore), '280': SINGAPORE-MV480 (Singapore), '281': SINGAPORE-MV800 (Singapore), '282': HONGKONG (Hong Kong), '283': HONGKONG-MV480 (Hong Kong), '284': C10/11-MV400 (Belgium), '285': KOREA-MV800 (Korea), '286': Cambodia (Cambodia), '287': Cambodia-MV480 (Cambodia), '288': Cambodia-MV800 (Cambodia), '289': EN50549-SE (Sweden), '290': GREG030 (Columbia), '291': GREG030-MV440 (Columbia), '292': GREG030-MV480 (Columbia), '293': GREG030-MV800 (Columbia), '294': PERU-MV800 (Peru), '295': PORTUGAL (Portugal), '296': PORTUGAL-MV480 (Portugal), '297': AS4777-ACT (Australia), '298': AS4777-NSW-ESS (Australia), '299': AS4777-NSW-AG (Australia), '300': AS4777-QLD (Australia), '301': AS4777-SA (Australia), '302': AS4777-VIC (Australia), '303': EN50549-PL (Polamd), '304': Island-Grid (General), '305': TAIPOWER-LV220 (China Taiwan), '306': Mexico-LV220 (Mexico), '307': ABNT NBR 161490LV127 (Brazil), '308': Philippines-LV220-50Hz (Philippines), '309': Philippines-LV220-60Hz (Philippines), '310': Israel-HV800 (Israel), '311': DENMARK-EN50549-DK1-LV230 (Denmark), '312': DENMARK-EN50549-DK2-LV230 (Denmark), '313': 'SWITZERLAND-NA/EEA:2020-LV230 (Switzerland)', '314': Japan-LV202-50Hz (Japan), '315': Japan-LC202-60Hz (Japan), '316': AUSTRIA-MV800 (Austria), '317': AUSTRIA-HV800 (Austria), '318': POLAND-EN50549-MV800 (Poland), '319': IRELAND-EN50549-LV230 (Ireland), '320': IRELAND-EN50549-MV480 (Ireland), '321': IRELAND-EN50549-MV800 (Ireland), '322': DENMARK-EN50549-MV800 (Denmark), '323': FRANCE-RTE-MV800 (France), '324': AUSTRALIA-AS4777_A-LV230 (Australia), '325': AUSTRALIA-AS4777_B-LV230 (Australia), '326': AUSTRALIA-AS4777_C-LV230 (Australia), '327': AUSTRALIA-AS4777_NZ-LV230 (Australia), '328': AUSTRALIA-AS4777_A-MV800 (Australia), '329': CHINA-GBT34120-MV800 (China), '330': UZBEKISTAN-MV800 (Uzbekistan), '331': CHINA-GBT34120-MV380 (China), '333': CHINA-MV690 (China), '334': IEC61727-MV720 (India), '335': INDIA-CEA-MV720 (India), '336': SA-NRS-097-MV720 (South Africa), '337': SA-RPPS-MV720 (South Africa), '338': SAUDI-MV720 (Saudi Arabia), '339': UZBEKISTAN-MV720 (Uzbekistan), '340': EGYPT-ETEC-MC720 (Egypt), '341': KAZAKHSTAN-MV690 (Kazakhstan), '342': CHINA-CUSTOM-MV800 (China), '343': JAPAN-MV200-50Hz (Japan), '344': JAPAN-MV210-50Hz (Japan), '345': JAPAN-MV230-50Hz (Japan), '346': JAPAN-MV250-50Hz (Japan), '347': JAPAN-MV200-60Hz (Japan), '348': JAPAN-MV210-60Hz (Japan), '349': JAPAN-MV230-60Hz (Japan), '350': JAPAN-MV250-60Hz (Japan), '351': CZECH-EN50549-LV230 (Czech Republic), '352': CZECH-EN50549-MV480 (Czech Republic), '353': CZECH-EN50549-MV800 (Czech Republic), '354': CHINA_MV315 (China), '355': KOREA-MV690-60Hz (Korea), '356': ANRE-MV800 (Romania), '357': FINLAND-EN50549-LV230 (Finland), '358': AUSTRIA-MV400-50Hz (Austria), '359': SAUDI-LV220 (Saudi Arabia), '360': CHINA-MV285 (China), '361': CHINA-MV360 (China), '362': JAPAN-MV270-50Hz (Japan), '363': JAPAN-MV330-50Hz (Japan), '364': JAPAN-MV380-50Hz (Japan), '365': JAPAN-MV270-60Hz (Japan), '366': JAPAN-MV330-60Hz (Japan), '367': JAPAN-MV380-60Hz (Japan), '368': LITHUANIA-EN50549-MV800 (Lithuania), '369': FINLAND-EN50549-MV400 (Finland), '370': FINLAND-EN50549-MV480 (Finland), '371': FINLAND-EN50549-MV800 (Finland), '372': EN50549-SE-MV400 (Sweden), '373': EN50549-SE-MV480 (Sweden), '374': EN50549-SE-MV800 (Sweden), '375': CEPM (Dominican Republic), '376': CEPM-MV480 (Dominican Republic), '377': CEPM-MV800 (Dominican Republic), '378': SA-BESF-L (South Africa), '379': SA-BESF-L-MV480 (South Africa), '380': SA-BESF-L-MV800 (South Africa), '381': SA-BESF-H (South Africa), '382': SA-BESF-H-MV480 (South Africa), '383': SA-BESF-H-MV800 (South Africa), '384': BRAZIL-P140-LV220 (Brzail), '385': NEW CALEDONIA-LV230 (New Caledonia), '386': Israel-MV400 (Israel), '387': ANRE-TYPEB (Romania), '388': ANRE-TYPEB-MV480 (Romania), '389': AUSTRIANER_TYPEB_LV400 (Austria), '390': AUSTRIANER_TYPEB_LV480 (Austria), '391': AUSTRIANER_TYPEB_MV400 (Austria), '392': AUSTRIANER_TYPEB_MV480 (Austria), '393': IRAQ-MV800 (Iraq), '394': MOROCCO-MV800 (Morocco), '395': ALGERIA-MV800 (Algeria), '396': CHINA-GBT19964-MV800 (China), '397': CHINA-GBT29319-MV800 (China), '398': SENEGAL (Senegal), '399': SENEGAL-MV480 (Senegal), '400': SENEGAL-MV800 (Senegal), '401': NC2022 (New Caledonia)}
  bool: {'0': 'False', '1': 'True'}
  wlan_wakeup: {'0': Waken up, '1': Disabled}
  inner_pid_compensation_direction: {'0': Unidentified, '1': Pv negative positive offset, '2': Pv positive negative offset}
  grid_output_mode: {'0': Three phase four wire, '1': Three phase three wire, '2': Single phase two wire, '3': Split phase three wire, '4': Split phase two wire}
  inner_pid_running_mode: {'0': Disabled, '1': Repair, '2': Suppression, '3': Suppression and repair}
  meter_power_direction: {'0': Forward, '1': Reverse}
  afci_mode: {'0': Disabled, '1': Enabled}
  storage_status: {'0': Offline, '1': Standby, '2': Running, '3': Fault, '4': Sleep mode}
  storage_heating_status: {'0': 'Off', '1': Heating}
  battery_soh_calibration_status: {'0': Idle, '1': Required, '2': In progress, '3': Completed}
  storage_unit_connect_status: {'32764': Connected, '32765': Connecting, '45056': Offline, '45057': Online}
  storage_product_model: {'0': None, '1': Lg resu, '2': Huawei luna2000}
  storage_working_modes_a: {'0': Unlimited, '1': Grid connection with zero power, '2': Grid connection with limited power}
  storage_working_modes_c: {'0': Adaptive, '1': Fixed charge discharge, '2': Maximise self consumption, '3': Time of use lg, '4': Fully fed to grid, '5': Time of use luna2000}
  storage_excess_pv_energy_use_in_tou: {'0': Fed to grid, '1': Charge}
  active_power_limitation_mode: {'0': Total power, '1': Single phase power}
  reactive_power_control_mode: {'0': No output, '1': Reactive dispatch, '10': Closed loop power factor}
  remote_charge_discharge_control_mode: {'0': Local control, '1': Remote control maximum self consumption, '2': Remote control fully fed to grid, '3': Remote control tou, '4': Remote control ai control}
  backup_voltage_independent_operation: {'0': Bv 101v, '1': Bv 202v}
  storage_capacity_control_mode: {'0': Disable, '1': Active capacity control, '2': Apparent power limit}
  meter_type_check: {'0': Recognizing, '1': Matches with meter, '2': Matches not with meter}

flags:
  state_1: {'0': Standby, '1': Grid-connected, '2': Grid-connected normally, '3': Grid connection with derating (power rationing), '4': Grid connection with derating (internal causes), '5': Normal stop, '6': Stop due to faults, '7': Stop due to power rationing, '8': Shutdown, '9': Spot check}
  state_2: {'0': Unlocked, '1': PV connected, '2': DSP data collection}
  alarm_1: {'0': High string input voltage (2001), '1': DC arc fault (2002), '2': String reverse connection (2011), '3': String current backfeed (2012), '4': Abnormal string power (2013), '5': AFCI self-check failed (2021), '6': Phase wire short-circuited to PE (2031), '7': Grid loss (2032), '8': Grid undervoltage (2033), '9': Grid overvoltage (2034), '10': Grid voltage imbalance (2035), '11': Grid overfrequency (2036), '12': Grid underfrequency (2037), '13': Unstable grid frequency (2038), '14': Output overcurrent (2039), '15': Output DC component overhigh (2040)}
  alarm_2: {'0': Abnormal residual current (2051), '1': Abnormal grounding (2061), '2': Low insulation resistance (2062), '3': Overtemperature (2063), '4': Device fault (2064), '5': Upgrade failed or version mismatch (2065), '6': License expired (2066), '7': Faulty monitoring unit (61440), '8': Faulty power collector (2067), '9': Battery abnormal (2068), '10': Active islanding (2070), '11': Passive islanding (2071), '12': Transient AC overvoltage (2072), '13': Peripheral port short circuit (2075), '14': Churn output overload (2077), '15': Abnormal PV module configuration (2080)}
  alarm_3: {'0': Optimizer fault (2081), '1': Built-in PID operation abnormal (2085), '2': High input string voltage to ground (2014), '3': External fan abnormal (2086), '4': Battery reverse connection (2069), '5': On-grid/off-grid controller abnormal (2082), '6': PV string loss (2015), '7': Internal fan abnormal (2087), '8': DC protection unit abnormal (2088), '9': EL unit abnormal (2089), '10': Active power adjustment instruction abnormal (2090), '11': Reactive power adjustment instruction abnormal (2091), '12': CT wiring abnormal (2092), '13': 'DC arc fault, to be cleared manually (2003)', '14': DC switch abnormal (2093), '15': Allowable battery discharge capacity low (2094)}

problems:
  - {when: {key: x.alarm_1, bit: 0}, kind: fault, text: High string input voltage (2001)}
  - {when: {key: x.alarm_1, bit: 1}, kind: fault, text: DC arc fault (2002)}
  - {when: {key: x.alarm_1, bit: 2}, kind: fault, text: String reverse connection (2011)}
  - {when: {key: x.alarm_1, bit: 3}, kind: warning, text: String current backfeed (2012)}
  - {when: {key: x.alarm_1, bit: 4}, kind: warning, text: Abnormal string power (2013)}
  - {when: {key: x.alarm_1, bit: 5}, kind: fault, text: AFCI self-check failed (2021)}
  - {when: {key: x.alarm_1, bit: 6}, kind: fault, text: Phase wire short-circuited to PE (2031)}
  - {when: {key: x.alarm_1, bit: 7}, kind: mains_lost, text: Grid loss (2032)}
  - {when: {key: x.alarm_1, bit: 8}, kind: fault, text: Grid undervoltage (2033)}
  - {when: {key: x.alarm_1, bit: 9}, kind: fault, text: Grid overvoltage (2034)}
  - {when: {key: x.alarm_1, bit: 10}, kind: fault, text: Grid voltage imbalance (2035)}
  - {when: {key: x.alarm_1, bit: 11}, kind: fault, text: Grid overfrequency (2036)}
  - {when: {key: x.alarm_1, bit: 12}, kind: fault, text: Grid underfrequency (2037)}
  - {when: {key: x.alarm_1, bit: 13}, kind: fault, text: Unstable grid frequency (2038)}
  - {when: {key: x.alarm_1, bit: 14}, kind: fault, text: Output overcurrent (2039)}
  - {when: {key: x.alarm_1, bit: 15}, kind: fault, text: Output DC component overhigh (2040)}
  - {when: {key: x.alarm_2, bit: 0}, kind: fault, text: Abnormal residual current (2051)}
  - {when: {key: x.alarm_2, bit: 1}, kind: fault, text: Abnormal grounding (2061)}
  - {when: {key: x.alarm_2, bit: 2}, kind: fault, text: Low insulation resistance (2062)}
  - {when: {key: x.alarm_2, bit: 3}, kind: warning, text: Overtemperature (2063)}
  - {when: {key: x.alarm_2, bit: 4}, kind: fault, text: Device fault (2064)}
  - {when: {key: x.alarm_2, bit: 5}, kind: warning, text: Upgrade failed or version mismatch (2065)}
  - {when: {key: x.alarm_2, bit: 6}, kind: warning, text: License expired (2066)}
  - {when: {key: x.alarm_2, bit: 7}, kind: warning, text: Faulty monitoring unit (61440)}
  - {when: {key: x.alarm_2, bit: 8}, kind: fault, text: Faulty power collector (2067)}
  - {when: {key: x.alarm_2, bit: 9}, kind: warning, text: Battery abnormal (2068)}
  - {when: {key: x.alarm_2, bit: 10}, kind: fault, text: Active islanding (2070)}
  - {when: {key: x.alarm_2, bit: 11}, kind: fault, text: Passive islanding (2071)}
  - {when: {key: x.alarm_2, bit: 12}, kind: fault, text: Transient AC overvoltage (2072)}
  - {when: {key: x.alarm_2, bit: 13}, kind: warning, text: Peripheral port short circuit (2075)}
  - {when: {key: x.alarm_2, bit: 14}, kind: fault, text: Churn output overload (2077)}
  - {when: {key: x.alarm_2, bit: 15}, kind: fault, text: Abnormal PV module configuration (2080)}
  - {when: {key: x.alarm_3, bit: 0}, kind: warning, text: Optimizer fault (2081)}
  - {when: {key: x.alarm_3, bit: 1}, kind: warning, text: Built-in PID operation abnormal (2085)}
  - {when: {key: x.alarm_3, bit: 2}, kind: fault, text: High input string voltage to ground (2014)}
  - {when: {key: x.alarm_3, bit: 3}, kind: fault, text: External fan abnormal (2086)}
  - {when: {key: x.alarm_3, bit: 4}, kind: fault, text: Battery reverse connection (2069)}
  - {when: {key: x.alarm_3, bit: 5}, kind: fault, text: On-grid/off-grid controller abnormal (2082)}
  - {when: {key: x.alarm_3, bit: 6}, kind: warning, text: PV string loss (2015)}
  - {when: {key: x.alarm_3, bit: 7}, kind: fault, text: Internal fan abnormal (2087)}
  - {when: {key: x.alarm_3, bit: 8}, kind: fault, text: DC protection unit abnormal (2088)}
  - {when: {key: x.alarm_3, bit: 9}, kind: warning, text: EL unit abnormal (2089)}
  - {when: {key: x.alarm_3, bit: 10}, kind: fault, text: Active power adjustment instruction abnormal (2090)}
  - {when: {key: x.alarm_3, bit: 11}, kind: fault, text: Reactive power adjustment instruction abnormal (2091)}
  - {when: {key: x.alarm_3, bit: 12}, kind: fault, text: CT wiring abnormal (2092)}
  - {when: {key: x.alarm_3, bit: 13}, kind: fault, text: 'DC arc fault, to be cleared manually (2003)'}
  - {when: {key: x.alarm_3, bit: 14}, kind: warning, text: DC switch abnormal (2093)}
  - {when: {key: x.alarm_3, bit: 15}, kind: warning, text: Allowable battery discharge capacity low (2094)}
  - {when: {key: x.off_grid, equals: 1}, kind: backup_mode, text: Off-grid (state 3 bit 0)}
  - {when: {key: state, equals: 768}, kind: fault, text: 'Shutdown: fault (0x0300)'}
  - {when: {key: state, equals: 514}, kind: warning, text: Self-derating (0x0202)}
  - {when: {key: state, equals: 515}, kind: backup_mode, text: Off-grid (0x0203)}
  - {when: {key: state, equals: 2560}, kind: backup_mode, text: 'Running: off-grid charging (0x0A00)'}
  - {when: {key: x.battery_unit1_fault_id, not: 0}, kind: fault, text: 'Battery fault (ID {value})'}
  - {when: {key: x.battery_status, equals: 3}, kind: fault, text: Battery fault (status 3)}

notes:
- All values are holding registers (function 03). Over TCP, unit 0 is the device the connection goes to (the inverter's own
  WLAN/FE port); behind an SDongle or SmartLogger the inverter has its own address, usually 1.
- At most 125 registers per request, and a request that touches an undefined register fails with exception 2, so read only
  runs of defined registers.
- The inverter ignores requests sent straight after the TCP connection opens; wait about 1 s after connecting.
- No battery or no meter means the battery (37758…) or meter (37100…) blocks answer with an exception. Rated capacity 37758
  = 0 also means no battery, and meter status 37100 must be 1 before the meter values count.
- 'Battery signs: the document states positive = charging for the storage units (37001, 37743) but not for the total 37765.'
- 'Grid meter signs (37113, 37132…37136: positive = feed-in) and 37119 = export / 37121 = import are stated in issue 05; issue
  06 states none.'
- 'Transport: RS485 (and MBUS) carry Modbus RTU, WLAN / FE / 4G Modbus TCP (issue 05). RTU addresses 1–247; the documents
  give no baud rate.'
- 'PV strings: up to 24 (issue 05); PVn voltage at 32014 + 2n, current at 32015 + 2n. Read only as many as 30071 gives.'
- 'Alarm levels (issue 05): Major → fault, Minor and Warning → warning.'
- Device status codes (32089) come from the huawei-solar library; the document points to a separate description that isn't
  part of it.
- 'Problems: status 0x0300 counts only when no alarm bit already gave a fault; the battery fault ID and status count only
  with a battery (37758 > 0), the status only when the fault ID is 0. Alarm 3 bits 9–15 come from issue 05. Off-grid can be
  reported both by state 3 bit 0 and by the device status (515, 2560). Alarm 4 (32011) is shown but not reported.'
- Identification as huawei-solar recognises the device (not checked against a document).
- 'evcc template `huawei-sun2000-hybrid` (grid, pv, battery) lists: Huawei SUN2000 Hybrid Inverter.'
- The template has the option `forceaccharging` (default false); points used only with another value say so in their note.
- evcc waits 1s after opening the connection before the first request.
- 'evcc template `huawei-sun2000-inverter` (pv) lists: Huawei SUN2000 Inverter (without battery).'
- huawei-solar-lib reads and writes everything as holding registers (function 03, writes 06/16).
- Huawei devices accept only one Modbus TCP connection at a time.
- The library waits 1 s after connecting and 50 ms between requests.
- Detected by the model name (30000) starting with SUN, EDF ESS, Powershifter or SWI300.
- The batteries (LUNA2000 or LG RESU, 37000–39xxx, 47xxx) and the grid power meter (37100–37138) are read through the inverter
  at its unit id; they are part of this device.
- 'Which battery is connected: 47000 / 47089 (storage unit 1 / 2 product model). Meter online: 37100.'
- 'Model sun2000ma: the library marks 35000–35044 as SUN2000MA-only; matching the model name prefix SUN2000MA is an assumption
  made at import.'
- 32108 is called total_dc_input_power in the library but has unit kWh.
- 'The library gives some registers two names: grid_voltage = line_voltage_A_B (32066); grid_current = phase_A_current (32072);
  system_time = system_time_raw (40000).'
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
