# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: hyxi-hyx-h
manufacturer: HYXIPower
name: HYX-H hybrid inverters (H5–12K-HT, H15–25K-HT, H6–15K-HTA/HTAC)
kind: inverter

sources:
- id: hyxi-cloud
  title: ha-hyxi-cloud (Home Assistant integration)
  url: https://github.com/Veldkornet/ha-hyxi-cloud
  license: MIT
  commit: 0d1172e7a231f13a6e1f9b1eb305a396c3a4e002
  path: custom_components/hyxi_cloud/modbus/registers_hybrid.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 115200
    format: 8N1
  limits:
    max_registers: 100
    min_interval_ms: 500

encoding:
  word_order: little

defaults:
  verified: false
  sources:
  - hyxi-cloud

points:
  - {key: x.settings_feed_in_enable, label: Settings feed in enable, table: holding, address: 1099, type: u16, enum: enabled, writable: true}
  - {key: x.settings_feed_in_power, label: Settings feed in power, table: holding, address: 1100, type: u16, unit: W, writable: true}
  - {key: x.settings_anti_starvation_protection, label: Settings anti starvation protection, table: holding, address: 1101, type: u16, enum: open_close, writable: true}
  - {key: x.settings_self_use_soc, label: Settings self use soc, table: holding, address: 1102, type: u16, unit: '%', writable: true}
  - {key: x.settings_backup_soc, label: Settings backup soc, table: holding, address: 1103, type: u16, unit: '%', writable: true}
  - {key: x.settings_forced_charge_soc, label: Settings forced charge soc, table: holding, address: 1104, type: u16, unit: '%', writable: true}
  - {key: x.settings_feed_in_soc, label: Settings feed in soc, table: holding, address: 1105, type: u16, unit: '%', writable: true}
  - {key: x.settings_off_grid_soc, label: Settings off grid soc, table: holding, address: 1106, type: u16, unit: '%', writable: true}
  - {key: x.settings_scheduling_enabled, label: Settings scheduling enabled, table: holding, address: 3000, type: u16, enum: enabled, writable: true}
  - {key: x.settings_power_command, label: Settings power command, table: holding, address: 3002, type: u16, enum: power_command, writable: true}
  - {key: x.settings_control_mode, label: Settings control mode, table: holding, address: 3004, type: u16, enum: control_mode, writable: true}
  - {key: x.settings_battery_power, label: Settings battery power, table: holding, address: 3015, type: s32, unit: W, writable: true, note: 'Setpoint, used while control mode is 0: positive = discharge, negative = charge.'}
  - {key: x.settings_max_charge_current, label: Settings max charge current, table: holding, address: 3112, type: u16, unit: A, scale: 0.1, writable: true, note: 0 = no limit.}
  - {key: x.settings_max_discharge_current, label: Settings max discharge current, table: holding, address: 3113, type: u16, unit: A, scale: 0.1, writable: true, note: 0 = no limit.}
  - {key: x.identity_protocol_version, label: Identity protocol version, table: input, address: 0, type: u16}
  - {key: x.identity_main_dsp_version, label: Identity main dsp version, table: input, address: 1, type: u32}
  - {key: temperature, label: Status inverter temperature, table: input, address: 19, type: s16, unit: °C, scale: 0.1}
  - {key: x.status_boost_temperature, label: Status boost temperature, table: input, address: 20, type: s16, unit: °C, scale: 0.1}
  - {key: x.status_dsp_temperature, label: Status dsp temperature, table: input, address: 21, type: s16, unit: °C, scale: 0.1}
  - {key: state, label: Status operation status, table: input, address: 22, type: u16, enum: operation_status}
  - {key: x.status_self_test_status, label: Status self test status, table: input, address: 23, type: u16, enum: self_test_status}
  - {key: x.status_grid_mode, label: Status grid mode, table: input, address: 25, type: u16, enum: grid_mode}
  - {key: x.status_run_command, label: Status run command, table: input, address: 26, type: u16, enum: run_command}
  - {key: x.faults_software_fault_1, label: Faults software fault 1, table: input, address: 38, type: u16}
  - {key: x.faults_software_fault_2, label: Faults software fault 2, table: input, address: 39, type: u16}
  - {key: x.faults_software_fault_3, label: Faults software fault 3, table: input, address: 40, type: u16}
  - {key: x.faults_software_fault_4, label: Faults software fault 4, table: input, address: 41, type: u16}
  - {key: x.faults_software_fault_5, label: Faults software fault 5, table: input, address: 42, type: u16}
  - {key: x.faults_software_fault_6, label: Faults software fault 6, table: input, address: 43, type: u16}
  - {key: x.faults_software_alarm_1, label: Faults software alarm 1, table: input, address: 44, type: u16}
  - {key: x.faults_software_alarm_2, label: Faults software alarm 2, table: input, address: 45, type: u16}
  - {key: x.status_grid_connected, label: Status grid connected, table: input, address: 53, type: u16, enum: grid_connected}
  - {key: l1_voltage, label: Grid voltage a, table: input, address: 300, type: u16, unit: V, scale: 0.01}
  - {key: l2_voltage, label: Grid voltage b, table: input, address: 301, type: u16, unit: V, scale: 0.01}
  - {key: l3_voltage, label: Grid voltage c, table: input, address: 302, type: u16, unit: V, scale: 0.01}
  - {key: frequency, label: Grid frequency, table: input, address: 303, type: s16, unit: Hz, scale: 0.01}
  - {key: l1_current, label: Grid current a, table: input, address: 311, type: s16, unit: A, scale: 0.01}
  - {key: l2_current, label: Grid current b, table: input, address: 312, type: s16, unit: A, scale: 0.01}
  - {key: l3_current, label: Grid current c, table: input, address: 313, type: s16, unit: A, scale: 0.01}
  - {key: x.grid_active_power, label: Grid active power, table: input, address: 316, type: s16, unit: W, note: Unit not stated in the vendor document; the project assumes W. Sign not stated.}
  - {key: x.grid_reactive_power, label: Grid reactive power, table: input, address: 317, type: s16, unit: var}
  - {key: x.grid_apparent_power, label: Grid apparent power, table: input, address: 318, type: s16, unit: VA}
  - {key: x.grid_phase_a_power, label: Grid phase a power, table: input, address: 370, type: s16, unit: W}
  - {key: x.grid_phase_b_power, label: Grid phase b power, table: input, address: 371, type: s16, unit: W}
  - {key: x.grid_phase_c_power, label: Grid phase c power, table: input, address: 372, type: s16, unit: W}
  - {key: x.backup_voltage_a, label: Backup voltage a, table: input, address: 500, type: u16, unit: V, scale: 0.01}
  - {key: x.backup_voltage_b, label: Backup voltage b, table: input, address: 501, type: u16, unit: V, scale: 0.01}
  - {key: x.backup_voltage_c, label: Backup voltage c, table: input, address: 502, type: u16, unit: V, scale: 0.01}
  - {key: x.backup_frequency, label: Backup frequency, table: input, address: 503, type: s16, unit: Hz, scale: 0.01}
  - {key: x.backup_active_power, label: Backup active power, table: input, address: 507, type: u16, unit: W}
  - {key: x.backup_phase_a_power, label: Backup phase a power, table: input, address: 520, type: u16, unit: W}
  - {key: x.backup_phase_b_power, label: Backup phase b power, table: input, address: 521, type: u16, unit: W}
  - {key: x.backup_phase_c_power, label: Backup phase c power, table: input, address: 522, type: u16, unit: W}
  - {key: x.pv_bus_voltage, label: Pv bus voltage, table: input, address: 600, type: u16, unit: V, scale: 0.1}
  - {key: x.pv_pv1_voltage, label: Pv pv1 voltage, table: input, address: 604, type: u16, unit: V, scale: 0.1}
  - {key: x.pv_pv1_current, label: Pv pv1 current, table: input, address: 605, type: u16, unit: A, scale: 0.1}
  - {key: x.pv_pv1_power, label: Pv pv1 power, table: input, address: 606, type: u16, unit: W}
  - {key: x.pv_pv2_voltage, label: Pv pv2 voltage, table: input, address: 610, type: u16, unit: V, scale: 0.1}
  - {key: x.pv_pv2_current, label: Pv pv2 current, table: input, address: 611, type: u16, unit: A, scale: 0.1}
  - {key: x.pv_pv2_power, label: Pv pv2 power, table: input, address: 612, type: u16, unit: W}
  - {key: x.battery_llc_bus_voltage, label: Battery llc bus voltage, table: input, address: 802, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_discharge_voltage, label: Battery discharge voltage, table: input, address: 804, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_discharge_current, label: Battery discharge current, table: input, address: 805, type: u16, unit: A, scale: 0.1}
  - {key: x.battery_discharge_power, label: Battery discharge power, table: input, address: 806, type: u16, unit: W}
  - {key: x.battery_charge_voltage, label: Battery charge voltage, table: input, address: 819, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_charge_current, label: Battery charge current, table: input, address: 820, type: u16, unit: A, scale: 0.1}
  - {key: x.battery_charge_power, label: Battery charge power, table: input, address: 821, type: u16, unit: W}
  - {key: x.identity_main_program_version, label: Identity main program version, table: input, address: 1001, type: u32}
  - {key: serial, label: Identity serial number, table: input, address: 1007, type: u64}
  - {key: x.identity_battery_serial_number, label: Identity battery serial number, table: input, address: 1015, type: str, length: 10}
  - {key: x.faults_dsp_comm_fault, label: Faults dsp comm fault, table: input, address: 1041, type: u16}
  - {key: x.faults_device_comm_fault, label: Faults device comm fault, table: input, address: 1042, type: u16}
  - {key: x.faults_device_alarm, label: Faults device alarm, table: input, address: 1043, type: u16}
  - {key: x.battery_operating_status, label: Battery operating status, table: input, address: 1051, type: u16, enum: battery_status}
  - {key: battery_voltage, label: Battery voltage, table: input, address: 1052, type: u16, unit: V, scale: 0.01}
  - {key: x.battery_current, label: Battery current, table: input, address: 1053, type: s16, unit: A, scale: 0.1}
  - {key: battery_soc, label: Battery soc, table: input, address: 1054, type: u16, unit: '%'}
  - {key: battery_soh, label: Battery soh, table: input, address: 1055, type: u16, unit: '%'}
  - {key: battery_temperature, label: Battery temperature, table: input, address: 1056, type: s16, unit: °C}
  - {key: x.battery_max_cell_voltage, label: Battery max cell voltage, table: input, address: 1061, type: u16, unit: V, scale: 0.001}
  - {key: x.battery_min_cell_voltage, label: Battery min cell voltage, table: input, address: 1062, type: u16, unit: V, scale: 0.001}
  - {key: x.battery_max_cell_temperature, label: Battery max cell temperature, table: input, address: 1063, type: u16, unit: °C}
  - {key: x.battery_min_cell_temperature, label: Battery min cell temperature, table: input, address: 1064, type: u16, unit: °C}
  - {key: x.battery_power, label: Battery power, table: input, address: 1065, type: s16, unit: W, note: Sign convention not stated in the vendor document.}
  - {key: x.battery_nominal_capacity, label: Battery nominal capacity, table: input, address: 1097, type: u16, unit: kWh, note: Unit not stated in the vendor document; kWh observed on a real unit.}
  - {key: x.energy_daily_output_a, label: Energy daily output a, table: input, address: 1101, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_output_b, label: Energy daily output b, table: input, address: 1102, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_output_c, label: Energy daily output c, table: input, address: 1103, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_input_a, label: Energy daily input a, table: input, address: 1104, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_input_b, label: Energy daily input b, table: input, address: 1105, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_input_c, label: Energy daily input c, table: input, address: 1106, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_consumption_a, label: Energy daily consumption a, table: input, address: 1107, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_consumption_b, label: Energy daily consumption b, table: input, address: 1108, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_consumption_c, label: Energy daily consumption c, table: input, address: 1109, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_charge, label: Energy daily charge, table: input, address: 1110, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_discharge, label: Energy daily discharge, table: input, address: 1111, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_sell_a, label: Energy daily sell a, table: input, address: 1112, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_sell_b, label: Energy daily sell b, table: input, address: 1113, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_sell_c, label: Energy daily sell c, table: input, address: 1114, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_buy_a, label: Energy daily buy a, table: input, address: 1115, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_buy_b, label: Energy daily buy b, table: input, address: 1116, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_buy_c, label: Energy daily buy c, table: input, address: 1117, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_pv_1, label: Energy daily pv 1, table: input, address: 1118, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_daily_pv_2, label: Energy daily pv 2, table: input, address: 1119, type: u16, unit: kWh, scale: 0.1}
  - {key: x.energy_output_a, label: Energy output a, table: input, address: 1128, type: u32, unit: kWh, scale: 0.1}
  - {key: x.energy_output_b, label: Energy output b, table: input, address: 1130, type: u32, unit: kWh, scale: 0.1}
  - {key: x.energy_output_c, label: Energy output c, table: input, address: 1132, type: u32, unit: kWh, scale: 0.1}
  - {key: x.energy_charge_total, label: Energy charge total, table: input, address: 1146, type: u32, unit: kWh, scale: 0.1}
  - {key: x.energy_discharge_total, label: Energy discharge total, table: input, address: 1148, type: u32, unit: kWh, scale: 0.1}
  - {key: x.status_current_operating_mode, label: Status current operating mode, table: input, address: 1265, type: u16, enum: operating_mode, note: 'Values 11 and up come from HYXI''s replies to the project, not the document; 31 and 32 apply to HT models.'}

enums:
  battery_status: {'0': Sleep, '1': Charge, '2': Discharge, '3': Idle}
  control_mode: {'0': Battery power control, '1': Inverter AC power control}
  enabled: {'0': Disabled, '1': Enabled}
  grid_connected: {'0': Failed, '1': Connected}
  grid_mode: {'0': Off-grid, '1': Grid-connected}
  open_close: {'0': Open, '1': Close}
  operating_mode: {'1': Self-use, '2': Backup (green), '3': Backup (grid), '4': Feed-in, '5': Off-grid, '6': Battery SOC calibration, '7': Battery forced charging, '11': VPP, '12': VPP2 off-grid, '13': Idle, '14': Charging, '15': Discharging, '16': Self-consumption (export before charging), '17': Backup forced charging, '18': Self-consumption (charging before export), '31': Self-consumption with peak shaving, '32': Backup with peak shaving}
  operation_status: {'0': Initialising, '1': Standby, '2': DC-side startup, '3': Self-test startup, '4': Self-test wait, '5': Inverter operation, '6': Steady state operation}
  power_command: {'1': Power on, '2': Power off, '3': Restart}
  run_command: {'0': Stop, '1': Start}
  self_test_status: {'0': Standby, '1': Self-test in progress, '2': Self-test in progress, '3': Self-test in progress, '4': Self-test in progress, '5': Self-test in progress, '6': Self-test in progress, '7': Self-test in progress, '8': Self-test in progress, '9': Self-test completed}

notes:
- 'RS485 on the inverter''s COM port (RJ45): pin 5 = A, pin 6 = B.'
- Input and holding registers are separate spaces that reuse addresses (input 1007 = serial number, holding 1007 = clock).
- Taken from the vendor's RS485 Modbus RTU Hybrid Inverter Protocol V4.1 as transcribed by the project; mostly not yet checked
  on hardware.
- The document lists function 06 for single writes, but a real unit answered it with a mismatched echo; the project writes
  single registers with function 16.
- 'Local control: holding 3000 = 1 hands control to Modbus; 3015 then sets battery power.'
- Clock (holding 1007/1009), baud rate (3120) and Modbus address (3121) exist but are left out on purpose.
- Fault and alarm words (input 38–45, 1041–1043) are read raw; their bits are not decoded by the project.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
