# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Ingeteam Online data input register list (AAA0030IMB02, Q), older register maps.

modbusspec: 0
id: ingeteam-ingecon-sun-legacy
manufacturer: Ingeteam
name: INGECON SUN 1Play / 3Play / 3Play 100TL–160TL string inverters (older register maps)
kind: inverter

sources:
- title: Online data input register list (AAA0030IMB02)
  version: Q (03/05/24)
  url: https://www.ingeras.es/manual/AAA0030IMB02.pdf
  sha256: 1b1f904bbf22347b2cd790be3ea11f6dd9cd1572ebef6b53c9da84cdf8963c77

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  - tcp
  limits:
    max_registers: 67
    max_gap: 10

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  - table: input
    address: 0
    type: u16
    range:
    - 1900
    - 2100
  - table: input
    address: 1
    type: u16
    range:
    - 1
    - 12
  - table: input
    address: 2
    type: u16
    range:
    - 1
    - 31
  - table: input
    address: 3
    type: u16
    range:
    - 0
    - 23
  - table: input
    address: 4
    type: u16
    range:
    - 0
    - 59
  - table: input
    address: 5
    type: u16
    range:
    - 0
    - 59
  # status (100TL / 160TL)
  - - table: input
      address: 20
      type: u16
      range:
      - 0
      - 2
    # status (1Play, 3Play)
    - table: input
      address: 26
      type: u16
      range:
      - 0
      - 2

models:
  # grid frequency
  - {id: play3_100tl, name: INGECON SUN 3Play 100TL / 160TL (ABS1004), match: [{table: input, address: 20, type: u16, range: [0, 2]}, {table: input, address: 27, type: u16, range: [4500, 6500]}]}   # status
  - {id: play1_hf, name: INGECON SUN 1Play HF (ABF1000), match: [{table: input, address: 26, type: u16, range: [0, 2]}, {table: input, address: 32, type: u16, range: [4500, 6500]}, {table: input, address: 38, type: u16, equals: 65535}, {table: input, address: 40, type: u16, equals: 65535}]}   # reserved on the HF, PV2 on the TLM
  - {id: play1_tlm, name: INGECON SUN 1Play TLM (ABE1000), match: [{table: input, address: 26, type: u16, range: [0, 2]}, {table: input, address: 32, type: u16, range: [4500, 6500]}]}
  - {id: play3, name: INGECON SUN 3Play (ABI1000 / ABI1004), match: [{table: input, address: 26, type: u16, range: [0, 2]}, {table: input, address: 35, type: u16, range: [4500, 6500]}, {table: input, address: 32, type: u16, range: [0, 5000]}, {table: input, address: 33, type: u16, range: [0, 5000]}, {table: input, address: 34, type: u16, range: [0, 5000]}]}   # phase voltages ≤ 500 V

points:
  # All maps: clock
  - {key: x.clock, label: Actual date, table: input, address: 0, type: datetime, length: 6, datetime: {year: {register: 0}, month: {register: 1}, day: {register: 2}, hour: {register: 3}, minute: {register: 4}, second: {register: 5}}, poll: slow}
  # 1Play HF (ABF1000) and 1Play TLM (ABE1000)
  - {key: pv_energy, label: Total energy delivered, table: input, address: 6, type: u32, unit: kWh, invalid: [4294967295], poll: slow, models: [play1_hf, play1_tlm, play3]}
  - {key: x.alarm_code_1, label: Instantaneous alarm code 1 bits, table: input, address: 18, type: u16, invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: x.alarm_code_2, label: Instantaneous alarm code 2 bits, table: input, address: 19, type: u16, invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: x.alarm_code_3, label: Instantaneous alarm code 3 bits, table: input, address: 20, type: u16, invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: x.alarm_code_4, label: Instantaneous alarm code 4 bits, table: input, address: 21, type: u16, invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: x.warning_code, label: Warning code, table: input, address: 22, type: u16, invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: state, label: Status Unit 1, table: input, address: 26, type: u16, enum: state, invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: l1_current, label: Output grid RMS current, table: input, address: 29, type: u16, unit: A, scale: 0.01, invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: l1_voltage, label: Grid RMS voltage, table: input, address: 30, type: u16, unit: V, scale: 0.1, invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: frequency, label: Grid frequency, table: input, address: 32, type: u16, unit: Hz, scale: 0.01, invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: x.l2_split_phase_voltage, label: Grid RMS voltage (split-phase only), table: input, address: 31, type: u16, unit: V, scale: 0.1, invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: apparent_power, label: Output apparent power, table: input, address: 33, type: s16, unit: VA, invalid: [-1], models: [play1_hf, play1_tlm]}
  - {key: l1_power, label: Output active power, table: input, address: 34, type: s16, unit: W, positive: export, invalid: [-1], note: Output power; small negative values are in the usual range., models: [play1_hf, play1_tlm]}
  - {key: reactive_power, label: Output reactive power, table: input, address: 35, type: s16, unit: var, invalid: [-1], models: [play1_hf, play1_tlm]}
  - {key: power_factor, label: Cosine of Phi, table: input, address: 36, type: s16, unit: '', scale: 0.001, invalid: [-1], models: [play1_hf, play1_tlm]}
  - {key: x.pv1_current, label: PV current, table: input, address: 37, type: s16, unit: A, scale: 0.01, invalid: [-1], models: [play1_hf]}
  - {key: x.pv1_voltage, label: PV voltage, table: input, address: 39, type: s16, unit: V, invalid: [-1], models: [play1_hf]}
  - {key: x.pv1_current, label: PV1 current, table: input, address: 37, type: s16, unit: A, scale: 0.01, invalid: [-1], models: [play1_tlm]}
  - {key: x.pv2_current, label: PV2 current, table: input, address: 38, type: s16, unit: A, scale: 0.01, invalid: [-1], models: [play1_tlm]}
  - {key: x.pv1_voltage, label: PV1 voltage, table: input, address: 39, type: s16, unit: V, invalid: [-1], models: [play1_tlm]}
  - {key: x.pv2_voltage, label: PV2 voltage, table: input, address: 40, type: s16, unit: V, invalid: [-1], models: [play1_tlm]}
  - {key: pv_power, label: PV power, table: input, address: 41, type: s16, unit: W, invalid: [-1], models: [play1_hf, play1_tlm]}
  - {key: x.pv1_power, label: PV1 power, table: input, address: 42, type: s16, unit: W, invalid: [-1], models: [play1_tlm]}
  - {key: x.pv2_power, label: PV2 power, table: input, address: 43, type: s16, unit: W, invalid: [-1], models: [play1_tlm]}
  - {key: x.isolation_resistance, label: Isolation resistance of PV field, table: input, address: 44, type: u16, unit: kΩ, invalid: [65535], poll: slow, models: [play1_hf, play1_tlm]}
  - {key: x.wattmeter_power, label: Wattmeter measurement (self-consumption mode), table: input, address: 45, type: s16, unit: W, invalid: [-1], verified: false, note: 'Self-consumption wattmeter; its sign convention isn''t stated. Shown in the details only, not used as grid power.', models: [play1_hf, play1_tlm]}
  - {key: x.power_reduction, label: Active power reduction rate, table: input, address: 46, type: u16, unit: '%', invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: x.power_reduction_reason, label: Active power reduction reason, table: input, address: 47, type: u16, enum: reduction_1play, invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: x.reactive_reference, label: Reactive power reference type, table: input, address: 48, type: u16, enum: reactive_reference, invalid: [65535], poll: slow, models: [play1_hf, play1_tlm]}
  - {key: pv_energy_today, label: Daily energy value, table: input, address: 49, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], note: Labelled "bits 63-32" / "bits 31-0" but a Uint32 over two registers; high word first. "KWh*100" read as register = kWh × 100., models: [play1_hf, play1_tlm]}
  - {key: x.self_consumption_ratio, label: Self consumption ratio, table: input, address: 51, type: u16, unit: '%', invalid: [65535], models: [play1_hf, play1_tlm]}
  - {key: x.stop_event, label: Inverter instantaneous stop event, table: input, address: 52, type: u16, invalid: [65535], models: [play1_tlm]}
  # 3Play (ABI1000 / ABI1004)
  - {key: x.alarm_code_1, label: Instantaneous alarm code 1 bits, table: input, address: 18, type: u16, invalid: [65535], models: [play3]}
  - {key: x.alarm_code_2, label: Instantaneous alarm code 2 bits, table: input, address: 19, type: u16, invalid: [65535], models: [play3]}
  - {key: x.alarm_code_3, label: Instantaneous alarm code 3 bits, table: input, address: 20, type: u16, invalid: [65535], models: [play3]}
  - {key: x.alarm_code_4, label: Instantaneous alarm code 4 bits, table: input, address: 21, type: u16, invalid: [65535], models: [play3]}
  - {key: x.warning_code, label: Warning code, table: input, address: 22, type: u16, invalid: [65535], models: [play3]}
  - {key: state, label: Status Unit 1, table: input, address: 26, type: u16, enum: state, invalid: [65535], models: [play3]}
  - {key: l1_current, label: Output grid RMS current of phase 1, table: input, address: 29, type: u16, unit: A, scale: 0.01, invalid: [65535], models: [play3]}
  - {key: l2_current, label: Output grid RMS current of phase 2, table: input, address: 30, type: u16, unit: A, scale: 0.01, invalid: [65535], models: [play3]}
  - {key: l3_current, label: Output grid RMS current of phase 3, table: input, address: 31, type: u16, unit: A, scale: 0.01, invalid: [65535], models: [play3]}
  - {key: l1_voltage, label: Grid RMS voltage of phase 1, table: input, address: 32, type: u16, unit: V, scale: 0.1, invalid: [65535], models: [play3]}
  - {key: l2_voltage, label: Grid RMS voltage of phase 2, table: input, address: 33, type: u16, unit: V, scale: 0.1, invalid: [65535], models: [play3]}
  - {key: l3_voltage, label: Grid RMS voltage of phase 3, table: input, address: 34, type: u16, unit: V, scale: 0.1, invalid: [65535], models: [play3]}
  - {key: frequency, label: Grid frequency, table: input, address: 35, type: u16, unit: Hz, scale: 0.01, invalid: [65535], models: [play3]}
  - {key: apparent_power, label: Output apparent power, table: input, address: 36, type: s16, unit: VA, scale: 10, invalid: [-1], models: [play3]}
  - {key: x.active_power, label: Output active power, table: input, address: 37, type: s16, unit: W, scale: 10, invalid: [-1], note: '"Watt/10": register = W / 10.', models: [play3]}
  - {key: reactive_power, label: Output reactive power, table: input, address: 38, type: s16, unit: var, scale: 10, invalid: [-1], models: [play3]}
  - {key: power_factor, label: Cosine of Phi, table: input, address: 39, type: s16, unit: '', scale: 0.001, invalid: [-1], models: [play3]}
  - {key: x.pv1_current, label: PV1 current, table: input, address: 40, type: s16, unit: A, scale: 0.01, invalid: [-1], models: [play3]}
  - {key: x.pv2_current, label: PV2 current, table: input, address: 41, type: s16, unit: A, scale: 0.01, invalid: [-1], note: ABI1000 only., models: [play3]}
  - {key: x.pv1_voltage, label: PV1 voltage, table: input, address: 42, type: s16, unit: V, invalid: [-1], models: [play3]}
  - {key: x.pv2_voltage, label: PV2 voltage, table: input, address: 43, type: s16, unit: V, invalid: [-1], note: ABI1000 only., models: [play3]}
  - {key: pv_power, label: PV power, table: input, address: 44, type: s16, unit: W, scale: 10, invalid: [-1], note: ABI1000 only., models: [play3]}
  - {key: x.pv1_power, label: PV1 power, table: input, address: 45, type: s16, unit: W, scale: 10, invalid: [-1], models: [play3]}
  - {key: x.pv2_power, label: PV2 power, table: input, address: 46, type: s16, unit: W, scale: 10, invalid: [-1], note: ABI1000 only., models: [play3]}
  - {key: x.isolation_resistance, label: Isolation resistance of PV field, table: input, address: 47, type: u16, unit: kΩ, invalid: [65535], poll: slow, models: [play3]}
  - {key: x.wattmeter_power, label: Wattmeter measurement (self-consumption mode), table: input, address: 48, type: s16, unit: W, scale: 10, invalid: [-1], verified: false, note: 'Self-consumption wattmeter; its sign convention isn''t stated. Shown in the details only, not used as grid power.', models: [play3]}
  - {key: x.power_reduction, label: Active power reduction rate, table: input, address: 49, type: u16, unit: '%', invalid: [65535], models: [play3]}
  - {key: x.power_reduction_reason, label: Active power reduction reason, table: input, address: 50, type: u16, enum: reduction_3play, invalid: [65535], models: [play3]}
  - {key: x.reactive_reference, label: Reactive power reference type, table: input, address: 51, type: u16, enum: reactive_reference, invalid: [65535], poll: slow, models: [play3]}
  - {key: x.string1_current, label: Current of PV string 1, table: input, address: 52, type: s16, unit: A, scale: 0.1, invalid: [-1], note: With the string kit., models: [play3]}
  - {key: x.string2_current, label: Current of PV string 2, table: input, address: 53, type: s16, unit: A, scale: 0.1, invalid: [-1], note: With the string kit., models: [play3]}
  - {key: x.string3_current, label: Current of PV string 3, table: input, address: 54, type: s16, unit: A, scale: 0.1, invalid: [-1], note: With the string kit., models: [play3]}
  - {key: x.string4_current, label: Current of PV string 4, table: input, address: 55, type: s16, unit: A, scale: 0.1, invalid: [-1], note: With the string kit., models: [play3]}
  - {key: x.string5_current, label: Current of PV string 5, table: input, address: 56, type: s16, unit: A, scale: 0.1, invalid: [-1], note: With the string kit., models: [play3]}
  - {key: x.string6_current, label: Current of PV string 6, table: input, address: 57, type: s16, unit: A, scale: 0.1, invalid: [-1], note: With the string kit., models: [play3]}
  - {key: x.string7_current, label: Current of PV string 7, table: input, address: 58, type: s16, unit: A, scale: 0.1, invalid: [-1], note: With the string kit., models: [play3]}
  - {key: x.string8_current, label: Current of PV string 8, table: input, address: 59, type: s16, unit: A, scale: 0.1, invalid: [-1], note: With the string kit., models: [play3]}
  - {key: x.string9_current, label: Current of PV string 9, table: input, address: 60, type: s16, unit: A, scale: 0.1, invalid: [-1], note: With the string kit., models: [play3]}
  - {key: x.string10_current, label: Current of PV string 10, table: input, address: 61, type: s16, unit: A, scale: 0.1, invalid: [-1], note: With the string kit., models: [play3]}
  - {key: x.string_kit_warning, label: Warning string kit code, table: input, address: 62, type: u16, invalid: [65535], models: [play3]}
  - {key: pv_energy_today, label: Daily energy value, table: input, address: 63, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], note: '"KWh*100" read as register = kWh × 100.', models: [play3]}
  - {key: x.self_consumption_ratio, label: Self consumption ratio, table: input, address: 65, type: u16, unit: '%', invalid: [65535], models: [play3]}
  - {key: x.stop_event, label: Inverter instantaneous stop event, table: input, address: 66, type: u16, invalid: [65535], models: [play3]}
  # 3Play 100TL / 160TL (ABS1004)
  - {key: x.partial_energy, label: Partial energy delivered since user reset, table: input, address: 6, type: u32, unit: kWh, invalid: [4294967295], poll: slow, models: [play3_100tl]}
  - {key: pv_energy_today, label: Daily energy value, table: input, address: 12, type: u32, unit: kWh, scale: 0.01, invalid: [4294967295], note: '"KWh*100" read as register = kWh × 100.', models: [play3_100tl]}
  - {key: x.stop_event, label: Instantaneous stop event, table: input, address: 18, type: u16, invalid: [65535], models: [play3_100tl]}
  - {key: x.alarm_code_1, label: Instantaneous alarm code 1 bits, table: input, address: 14, type: u16, invalid: [65535], models: [play3_100tl]}
  - {key: x.alarm_code_2, label: Instantaneous alarm code 2 bits, table: input, address: 15, type: u16, invalid: [65535], models: [play3_100tl]}
  - {key: x.alarm_code_3, label: Instantaneous alarm code 3 bits, table: input, address: 16, type: u16, invalid: [65535], models: [play3_100tl]}
  - {key: x.alarm_code_4, label: Instantaneous alarm code 4 bits, table: input, address: 17, type: u16, invalid: [65535], models: [play3_100tl]}
  - {key: x.warning_code, label: Warning code, table: input, address: 19, type: u16, invalid: [65535], models: [play3_100tl]}
  - {key: state, label: Status Unit 1, table: input, address: 20, type: u16, enum: state, invalid: [65535], models: [play3_100tl]}
  - {key: l1_current, label: Output grid RMS current of phase 1, table: input, address: 21, type: u16, unit: A, scale: 0.01, invalid: [65535], models: [play3_100tl]}
  - {key: l2_current, label: Output grid RMS current of phase 2, table: input, address: 22, type: u16, unit: A, scale: 0.01, invalid: [65535], models: [play3_100tl]}
  - {key: l3_current, label: Output grid RMS current of phase 3, table: input, address: 23, type: u16, unit: A, scale: 0.01, invalid: [65535], models: [play3_100tl]}
  - {key: l1_voltage, label: Grid RMS voltage of phase 1, table: input, address: 24, type: u16, unit: V, scale: 0.1, invalid: [65535], models: [play3_100tl]}
  - {key: l2_voltage, label: Grid RMS voltage of phase 2, table: input, address: 25, type: u16, unit: V, scale: 0.1, invalid: [65535], models: [play3_100tl]}
  - {key: l3_voltage, label: Grid RMS voltage of phase 3, table: input, address: 26, type: u16, unit: V, scale: 0.1, invalid: [65535], models: [play3_100tl]}
  - {key: frequency, label: Grid frequency, table: input, address: 27, type: u16, unit: Hz, scale: 0.01, invalid: [65535], models: [play3_100tl]}
  - {key: apparent_power, label: Output apparent power, table: input, address: 28, type: s16, unit: VA, scale: 10, invalid: [-1], models: [play3_100tl]}
  - {key: x.active_power, label: Output active power, table: input, address: 29, type: s16, unit: W, scale: 10, invalid: [-1], note: '"Watt/10": register = W / 10.', models: [play3_100tl]}
  - {key: reactive_power, label: Output reactive power, table: input, address: 30, type: s16, unit: var, scale: 10, invalid: [-1], models: [play3_100tl]}
  - {key: power_factor, label: Cosine of Phi, table: input, address: 31, type: s16, unit: '', scale: 0.001, invalid: [-1], models: [play3_100tl]}
  - {key: x.pv1_current, label: Input 1 current, table: input, address: 32, type: s16, unit: A, scale: 0.01, invalid: [-1], models: [play3_100tl]}
  - {key: x.pv1_voltage, label: Input 1 voltage, table: input, address: 33, type: u16, unit: V, invalid: [65535], models: [play3_100tl]}
  - {key: pv_power, label: Input 1 power, table: input, address: 34, type: s16, unit: W, scale: 10, invalid: [-1], models: [play3_100tl]}
  - {key: x.isolation_resistance, label: Isolation resistance of PV field, table: input, address: 35, type: u16, unit: kΩ, invalid: [65535], poll: slow, models: [play3_100tl]}
  - {key: x.wattmeter_power, label: Wattmeter measurement (self-consumption mode), table: input, address: 36, type: s16, unit: W, scale: 10, invalid: [-1], verified: false, note: 'Self-consumption wattmeter; its sign convention isn''t stated. Shown in the details only, not used as grid power.', models: [play3_100tl]}
  - {key: x.self_consumption_ratio, label: Self consumption ratio, table: input, address: 37, type: u16, unit: '%', invalid: [65535], models: [play3_100tl]}
  - {key: x.string1_current, label: Current of PV string 2_1 (low byte), table: input, address: 38, type: u16, bits: [0, 7], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string2_current, label: Current of PV string 2_1 (high byte), table: input, address: 38, type: u16, bits: [8, 15], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string3_current, label: Current of PV string 4_3 (low byte), table: input, address: 39, type: u16, bits: [0, 7], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string4_current, label: Current of PV string 4_3 (high byte), table: input, address: 39, type: u16, bits: [8, 15], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string5_current, label: Current of PV string 6_5 (low byte), table: input, address: 40, type: u16, bits: [0, 7], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string6_current, label: Current of PV string 6_5 (high byte), table: input, address: 40, type: u16, bits: [8, 15], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string7_current, label: Current of PV string 8_7 (low byte), table: input, address: 41, type: u16, bits: [0, 7], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string8_current, label: Current of PV string 8_7 (high byte), table: input, address: 41, type: u16, bits: [8, 15], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string9_current, label: Current of PV string 10_9 (low byte), table: input, address: 42, type: u16, bits: [0, 7], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string10_current, label: Current of PV string 10_9 (high byte), table: input, address: 42, type: u16, bits: [8, 15], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string11_current, label: Current of PV string 12_11 (low byte), table: input, address: 43, type: u16, bits: [0, 7], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string12_current, label: Current of PV string 12_11 (high byte), table: input, address: 43, type: u16, bits: [8, 15], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string13_current, label: Current of PV string 14_13 (low byte), table: input, address: 44, type: u16, bits: [0, 7], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string14_current, label: Current of PV string 14_13 (high byte), table: input, address: 44, type: u16, bits: [8, 15], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string15_current, label: Current of PV string 16_15 (low byte), table: input, address: 45, type: u16, bits: [0, 7], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string16_current, label: Current of PV string 16_15 (high byte), table: input, address: 45, type: u16, bits: [8, 15], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string17_current, label: Current of PV string 18_17 (low byte), table: input, address: 46, type: u16, bits: [0, 7], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string18_current, label: Current of PV string 18_17 (high byte), table: input, address: 46, type: u16, bits: [8, 15], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string19_current, label: Current of PV string 20_19 (low byte), table: input, address: 47, type: u16, bits: [0, 7], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string20_current, label: Current of PV string 20_19 (high byte), table: input, address: 47, type: u16, bits: [8, 15], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string21_current, label: Current of PV string 22_21 (low byte), table: input, address: 48, type: u16, bits: [0, 7], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string22_current, label: Current of PV string 22_21 (high byte), table: input, address: 48, type: u16, bits: [8, 15], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string23_current, label: Current of PV string 24_23 (low byte), table: input, address: 49, type: u16, bits: [0, 7], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string24_current, label: Current of PV string 24_23 (high byte), table: input, address: 49, type: u16, bits: [8, 15], unit: A, scale: 0.1, verified: false, note: Two strings packed in one register (8 bits each); which byte is which string isn't stated; the low byte is assumed to be the odd string., models: [play3_100tl]}
  - {key: x.string_kit_warning, label: Warning string kit code 1, table: input, address: 50, type: u16, invalid: [65535], models: [play3_100tl]}
  - {key: x.string_kit_warning_2, label: Warning string kit code 2, table: input, address: 51, type: u16, invalid: [65535], models: [play3_100tl]}
  - {key: x.power_reduction, label: Active power reduction rate, table: input, address: 52, type: u16, unit: '%', invalid: [65535], models: [play3_100tl]}
  - {key: x.power_reduction_reason, label: Active power reduction reason, table: input, address: 53, type: u16, enum: reduction_3play, invalid: [65535], models: [play3_100tl]}
  - {key: x.reactive_reference, label: Reactive power reference type, table: input, address: 54, type: u16, enum: reactive_reference, invalid: [65535], poll: slow, models: [play3_100tl]}
  - {key: pv_energy, label: Total energy delivered, table: input, address: 57, type: u32, unit: kWh, invalid: [4294967295], poll: slow, models: [play3_100tl]}
  - {key: x.operating_hours, label: Total hours of operation, table: input, address: 59, type: u32, unit: h, invalid: [4294967295], poll: slow, models: [play3_100tl]}

enums:
  state: {'0': Not ready to connect, '1': Waiting to connect, '2': Connected to the grid}
  reduction_1play: {'0': No reduction, '1': No reduction, '2': Temperature, '3': Temperature, '4': Temperature, '5': Communications, '6': Grid frequency / active power control, '7': Grid voltage / active power control, '8': Reactive priority and output current limit, '9': Configuration, '10': Connection initial ramp, '11': Self-consumption mode, '12': Manufacturer reserved, '13': Pac vs Vac algorithm, '14': cos φ or tangent target, '15': Low Vac to reach nominal power}
  reduction_3play: {'0': No reduction, '1': No reduction, '2': Not defined, '3': Not defined, '4': Not defined, '5': Communications, '6': Grid frequency / active power control, '7': Grid voltage / active power control, '8': Reactive priority and output current limit, '9': Configuration, '10': Connection initial ramp, '11': Self-consumption mode, '12': Manufacturer reserved, '13': Pac vs Vac algorithm, '14': cos φ or tangent target, '15': Low Vac to reach nominal power}
  reactive_reference: {'0': cos φ configuration, '1': Qref manual, '2': cos φ manual, '3': Qref communications, '4': cos φ communications, '5': Qref Q(V), '6': cos φ (P)}

problems:
  - {when: {key: x.alarm_code_1, not: 0}, kind: fault, text: 'Alarm code 1: 0x{value:X}'}
  - {when: {key: x.alarm_code_2, not: 0}, kind: fault, text: 'Alarm code 2: 0x{value:X}'}
  - {when: {key: x.alarm_code_3, not: 0}, kind: fault, text: 'Alarm code 3: 0x{value:X}'}
  - {when: {key: x.alarm_code_4, not: 0}, kind: fault, text: 'Alarm code 4: 0x{value:X}'}
  - {when: {key: x.warning_code, not: 0}, kind: warning, text: 'Warning code 0x{value:X}'}
  - {when: {key: x.power_reduction_reason, in: [2, 3, 4]}, kind: warning, text: 'Temperature derating (reason {value})'}

notes:
- Input registers (function 04) 0–124; the "start address" in the document is the protocol address (Modicon 30001 + address).
  Modbus RTU, or TCP through a gateway or the inverter's interface. Unit id and port aren't stated (1 and 502 assumed).
- 'The document has one map per product and no identification register. The map can be recognised from where plausible values
  sit in registers 0–66: a valid date in 0–5, then status (0–2) and grid frequency at 26 / 32 (1Play), 26 / 35 with phase
  voltages ≤ 500 V in 32–34 (3Play), or 20 / 27 (100TL/160TL). 1Play HF has registers 38 and 40 reserved (0xFFFF), the TLM
  a second PV input there. The `match` entries above check this from register 20 on; they need the inverter connected to the
  grid (frequency reported).'
- 'Not covered: IS 350TL-M12 (ACB1005; its first 32 registers match the 100TL, so it would be taken for one) and Power B (ABK1000,
  central inverter). The 100TL string kit data at 860–984 isn''t read.'
- '"Not implemented" registers read 0xFFFF (stated for reserved registers); 0xFFFF (−1 for signed values) is assumed to mean
  missing everywhere. 32-bit counters are high word first (stated).'
- '"Watt/10", "VA/10", "VAr/10" are read as register = value / 10 (×10 to get the value), "KWh*100" as register = kWh × 100,
  judging by the usual maximum values (10 000 ≙ 100 kW for a 3Play).'
- On the 3Play, PV2 values and the total PV power exist only on ABI1000.
- Solar power is the PV power (1Play, 3Play ABI1000) or the sum of the PV inputs; the inverters don't measure the grid connection.
  The self-consumption wattmeter's sign isn't stated, so it isn't taken as grid power here.
- 'Alarm and warning bit meanings are in other Ingeteam documents (ACL2010IMC01, AAA0030IMB07) not used here: any non-zero
  alarm code register is a fault and a non-zero warning code a warning, shown raw. Reduction reasons 2–4 (temperature) are
  a warning; on the 3Play maps they are "not defined".'
