# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the INGECON SUN 1Play/3Play Monitoring data (ACL2010IMB05, _B), current register map.

modbusspec: 0
id: ingeteam-ingecon-sun
manufacturer: Ingeteam
name: INGECON SUN 1Play / 3Play string inverters (current register map, Modbus TCP dongle)
kind: inverter

sources:
- title: INGECON SUN 1Play/3Play Monitoring data (ACL2010IMB05)
  version: _B (24/07/2026)
  url: https://www.ingeras.es/manual/ACL2010IMB05.pdf
  sha256: e3fb6a69d9141f38c9db3e84dd1dc9383613369772ffaa8695e856106fdb7330

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  limits:
    max_registers: 124
    max_gap: 0
    min_interval_ms: 1000

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  - table: holding
    address: 4125
    type: u16
    in:
    - 0
    - 1
    - 3
  - table: holding
    address: 4097
    type: u16
    range:
    - 0
    - 6000
  # frequency, 0 when off the grid
  - table: holding
    address: 4101
    type: u16
    range:
    - 0
    - 6500

models:
  - {id: three_play, name: INGECON SUN 3Play, match: {table: holding, address: 4102, type: u16, range: [1, 6000]}}
  - {id: one_play, name: INGECON SUN 1Play}

points:
  - {key: l1_voltage, label: Vac1, table: holding, address: 4097, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: l1_current, label: Iac1, table: holding, address: 4098, type: u16, unit: A, scale: 0.01, invalid: [65535]}
  - {key: l1_power, label: Pac1, table: holding, address: 4099, type: s32, unit: W, scale: 0.1, positive: export, invalid: [-1], verified: false, note: 'Sign not stated; positive = fed into the grid assumed. Word order not stated; high word first assumed. [W x 10] read as 0.1 W resolution (see notes).'}
  - {key: frequency, label: Frequency1, table: holding, address: 4101, type: u16, unit: Hz, scale: 0.01, invalid: [65535]}
  - {key: l2_voltage, label: Vac2, table: holding, address: 4102, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: l2_current, label: Iac2, table: holding, address: 4103, type: u16, unit: A, scale: 0.01, invalid: [65535]}
  - {key: l2_power, label: Pac2, table: holding, address: 4104, type: s32, unit: W, scale: 0.1, positive: export, invalid: [-1], verified: false, note: 'Sign not stated; positive = fed into the grid assumed. Word order not stated; high word first assumed. [W x 10] read as 0.1 W resolution (see notes).'}
  - {key: x.frequency2, label: Frequency2, table: holding, address: 4106, type: u16, unit: Hz, scale: 0.01, invalid: [65535]}
  - {key: l3_voltage, label: Vac3, table: holding, address: 4107, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: l3_current, label: Iac3, table: holding, address: 4108, type: u16, unit: A, scale: 0.01, invalid: [65535]}
  - {key: l3_power, label: Pac3, table: holding, address: 4109, type: s32, unit: W, scale: 0.1, positive: export, invalid: [-1], verified: false, note: 'Sign not stated; positive = fed into the grid assumed. Word order not stated; high word first assumed. [W x 10] read as 0.1 W resolution (see notes).'}
  - {key: x.frequency3, label: Frequency3, table: holding, address: 4111, type: u16, unit: Hz, scale: 0.01, invalid: [65535]}
  - {key: x.mppt1_voltage, label: Vmppt1, table: holding, address: 4112, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.mppt1_current, label: Imppt1, table: holding, address: 4113, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.mppt1_power, label: Pmppt1, table: holding, address: 4114, type: u32, unit: W, scale: 0.1, invalid: [4294967295], verified: false, note: Word order not stated; high word first assumed.}
  - {key: x.mppt2_voltage, label: Vmppt2, table: holding, address: 4116, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.mppt2_current, label: Imppt2, table: holding, address: 4117, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.mppt2_power, label: Pmppt2, table: holding, address: 4118, type: u32, unit: W, scale: 0.1, invalid: [4294967295], verified: false, note: Word order not stated; high word first assumed.}
  - {key: x.mppt3_voltage, label: Vmppt3, table: holding, address: 4120, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.mppt3_current, label: Imppt3, table: holding, address: 4121, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.mppt3_power, label: Pmppt3, table: holding, address: 4122, type: u32, unit: W, scale: 0.1, invalid: [4294967295], verified: false, note: Word order not stated; high word first assumed.}
  - {key: temperature, label: Inner Temp, table: holding, address: 4124, type: s16, unit: °C, invalid: [-1]}
  - {key: state, label: Inverter state, table: holding, address: 4125, type: u16, enum: state, invalid: [65535]}
  - {key: x.event_code_1, label: AlarmCode1, table: holding, address: 4126, type: u16, invalid: [65535], note: Meaning in ACL2010IMC01 (not used here); shown raw.}
  - {key: x.event_code_2, label: AlarmCode2, table: holding, address: 4127, type: u16, invalid: [65535], note: Meaning in ACL2010IMC01 (not used here); shown raw.}
  - {key: x.event_code_3, label: AlarmCode3, table: holding, address: 4128, type: u16, invalid: [65535], note: Meaning in ACL2010IMC01 (not used here); shown raw.}
  - {key: pv_energy, label: Total Energy, table: holding, address: 4129, type: u32, unit: kWh, invalid: [4294967295], poll: slow, verified: false, note: Word order not stated; high word first assumed.}
  - {key: x.generation_time, label: Generation time, table: holding, address: 4131, type: u32, unit: h, invalid: [4294967295], poll: slow, verified: false, note: Word order not stated; high word first assumed.}
  - {key: pv_energy_today, label: Daily Energy, table: holding, address: 4135, type: u32, unit: kWh, scale: 0.001, invalid: [4294967295], verified: false, note: The reserved range 0x1028… is listed from the second word of this value; read as 32-bit. Word order not stated; high word first assumed.}
  - {key: x.power_reduction_reason, label: Active Power Reduction Reason, table: holding, address: 4150, type: u16, flags: power_reduction, invalid: [65535]}
  - {key: x.ac_power, label: P total active power, table: holding, address: 4151, type: s32, unit: W, scale: 0.1, invalid: [-1], verified: false, note: AC output (signed). Word order not stated; high word first assumed.}
  - {key: reactive_power, label: Q total reactive power, table: holding, address: 4153, type: s32, unit: var, scale: 0.1, invalid: [-1], verified: false, note: 'Q > 0 = current lagging the voltage (raises the grid voltage), Q < 0 = leading. Word order not stated; high word first assumed.'}
  - {key: x.peak_power, label: Power generation peak, table: holding, address: 4155, type: u32, unit: W, scale: 0.1, invalid: [4294967295], poll: slow, verified: false, note: Word order not stated; high word first assumed.}
  - {key: power_factor, label: Cosine of Phi, table: holding, address: 4157, type: s16, unit: '', scale: 0.001, invalid: [-1], note: 'Sign follows the reactive power: positive = lagging current.'}
  - {key: x.mppt4_voltage, label: Vmppt4, table: holding, address: 4158, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.mppt4_current, label: Imppt4, table: holding, address: 4159, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.mppt4_power, label: Pmppt4, table: holding, address: 4160, type: u32, unit: W, scale: 0.1, invalid: [4294967295], verified: false, note: Word order not stated; high word first assumed. The reserved range 0x1041… is listed from the second word of this value; read as 32-bit.}
  - {key: x.string1_voltage, label: Vstring1, table: holding, address: 4176, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string1_current, label: Istring1, table: holding, address: 4177, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string2_voltage, label: Vstring2, table: holding, address: 4178, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string2_current, label: Istring2, table: holding, address: 4179, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string3_voltage, label: Vstring3, table: holding, address: 4180, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string3_current, label: Istring3, table: holding, address: 4181, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string4_voltage, label: Vstring4, table: holding, address: 4182, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string4_current, label: Istring4, table: holding, address: 4183, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string5_voltage, label: Vstring5, table: holding, address: 4184, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string5_current, label: Istring5, table: holding, address: 4185, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string6_voltage, label: Vstring6, table: holding, address: 4186, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string6_current, label: Istring6, table: holding, address: 4187, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string7_voltage, label: Vstring7, table: holding, address: 4188, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string7_current, label: Istring7, table: holding, address: 4189, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string8_voltage, label: Vstring8, table: holding, address: 4190, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string8_current, label: Istring8, table: holding, address: 4191, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string9_voltage, label: Vstring9, table: holding, address: 4192, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string9_current, label: Istring9, table: holding, address: 4193, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string10_voltage, label: Vstring10, table: holding, address: 4194, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string10_current, label: Istring10, table: holding, address: 4195, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string11_voltage, label: Vstring11, table: holding, address: 4196, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string11_current, label: Istring11, table: holding, address: 4197, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string12_voltage, label: Vstring12, table: holding, address: 4198, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string12_current, label: Istring12, table: holding, address: 4199, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string13_voltage, label: Vstring13, table: holding, address: 4200, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string13_current, label: Istring13, table: holding, address: 4201, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string14_voltage, label: Vstring14, table: holding, address: 4202, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string14_current, label: Istring14, table: holding, address: 4203, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string15_voltage, label: Vstring15, table: holding, address: 4204, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string15_current, label: Istring15, table: holding, address: 4205, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string16_voltage, label: Vstring16, table: holding, address: 4206, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string16_current, label: Istring16, table: holding, address: 4207, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string17_voltage, label: Vstring17, table: holding, address: 4208, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string17_current, label: Istring17, table: holding, address: 4209, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.string18_voltage, label: Vstring18, table: holding, address: 4210, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.string18_current, label: Istring18, table: holding, address: 4211, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.mppt5_voltage, label: Vmppt5, table: holding, address: 4224, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.mppt5_current, label: Imppt5, table: holding, address: 4225, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.mppt5_power, label: Pmppt5, table: holding, address: 4226, type: u32, unit: W, scale: 0.1, invalid: [4294967295], verified: false, note: Word order not stated; high word first assumed.}
  - {key: x.mppt6_voltage, label: Vmppt6, table: holding, address: 4228, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.mppt6_current, label: Imppt6, table: holding, address: 4229, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.mppt6_power, label: Pmppt6, table: holding, address: 4230, type: u32, unit: W, scale: 0.1, invalid: [4294967295], verified: false, note: Word order not stated; high word first assumed.}
  - {key: x.mppt7_voltage, label: Vmppt7, table: holding, address: 4232, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.mppt7_current, label: Imppt7, table: holding, address: 4233, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.mppt7_power, label: Pmppt7, table: holding, address: 4234, type: u32, unit: W, scale: 0.1, invalid: [4294967295], verified: false, note: Word order not stated; high word first assumed.}
  - {key: x.mppt8_voltage, label: Vmppt8, table: holding, address: 4236, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.mppt8_current, label: Imppt8, table: holding, address: 4237, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.mppt8_power, label: Pmppt8, table: holding, address: 4238, type: u32, unit: W, scale: 0.1, invalid: [4294967295], verified: false, note: Word order not stated; high word first assumed.}
  - {key: x.mppt9_voltage, label: Vmppt9, table: holding, address: 4240, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.mppt9_current, label: Imppt9, table: holding, address: 4241, type: s16, unit: A, scale: 0.01, invalid: [-1]}
  - {key: x.mppt9_power, label: Pmppt9, table: holding, address: 4242, type: u32, unit: W, scale: 0.1, invalid: [4294967295], verified: false, note: Word order not stated; high word first assumed.}

derived:
  - {key: pv_power, label: PV power, unit: W, sum: [{key: x.mppt1_power}, {key: x.mppt2_power, optional: true}, {key: x.mppt3_power, optional: true}, {key: x.mppt4_power, optional: true}, {key: x.mppt5_power, optional: true}, {key: x.mppt6_power, optional: true}, {key: x.mppt7_power, optional: true}, {key: x.mppt8_power, optional: true}, {key: x.mppt9_power, optional: true}], verified: false, note: Sum of the MPPT powers; MPPT 2–9 count as 0 where the inverter doesn't have them.}

enums:
  state: {'0': Factory default, '1': Disconnected from grid, '3': Connected to grid}

flags:
  power_reduction: {'0': Over-temperature, '1': PV input voltage, '2': Fan locked, '3': Initial ramp, '4': High grid frequency, '5': EMS communication lost, '7': Maximum apparent power, '8': Night powered mode, '9': Communications (wattmeter or master), '10': High grid voltage, '11': Low grid frequency, '12': Remote off power gradient, '13': Configuration, '15': P(f) algorithm}

problems:
  - {when: {key: x.power_reduction_reason, bit: 0}, kind: warning, text: Over-temperature derating (reduction bit 0)}
  - {when: {key: x.power_reduction_reason, bit: 2}, kind: warning, text: Fan locked (reduction bit 2)}

notes:
- Read-only holding registers (function 03) at protocol addresses 0x1001–0x1092 (Modicon 40001 + address), through the inverter's
  Modbus TCP dongle. At most 124 registers per request; unit id 1 by default; port 502.
- Ingeteam recommends a single client and at least 1 s between requests.
- 'Scale factors are written "[V x 10]", "[W x 10]" etc.: the register holds value × factor, so divide. The "[W x 10]" powers
  are all 32-bit, which only makes sense at 0.1 W resolution.'
- 32-bit word order isn't stated; high word first is assumed (unverified).
- The reserved ranges are listed as starting at 0x1028 and 0x1041, i.e. at the second word of the daily energy (0x1027) and
  of Pmppt4 (0x1040); both are read as 32-bit. The English and Spanish parts disagree on where the second range ends (0x1049
  vs 0x104F).
- Whether reads across the reserved registers (0x1001 + 65, 0x1050 + 68) are accepted is not stated; the defined ranges alone
  take five requests. MPPT 5–9 may be missing on small inverters.
- Unavailable values aren't documented; 0xFFFF / 0xFFFFFFFF (−1 for signed values) are assumed to mean missing (unverified).
- No identification registers (model, serial, rated power). A 3Play can only be told from a 1Play by a voltage on phase 2
  or 3, so a 3Play without grid voltage looks like a 1Play.
- Solar power is the sum of the MPPT powers; the inverter doesn't measure the grid connection.
- Event codes (0x101E–0x1020) are explained in ACL2010IMC01, which isn't used here; they aren't reported as problems. Only
  the reduction reasons over-temperature and fan locked become warnings.
- State 1 is "off-grid" in the English part and "disconnected from the grid" in the Spanish part; the latter is used here.
