# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the KACO new energy Modbus Protocol Application Note for the Tx1 and Tx3 series (180730).

modbusspec: 0
id: kaco-inverter
manufacturer: KACO new energy
name: blueplanet TL1 / TL3 and Powador TL3 inverters (SunSpec)
kind: inverter

sources:
- title: KACO Modbus Protocol Application Note, Tx1 and Tx3 Series
  version: '180730'
  url: https://github.com/OpenEMS/openems/blob/c044448d6346209e4aa8dae7f4bde08a676ad0ed/io.openems.edge.pvinverter.kaco.blueplanet/doc/APL_Modbus-Protocol_de_180730.pdf
  sha256: db4cf77b184746b0536cfed2082a211d11a1c7cf34ea9f5399bdc1ebf50e24b1
- id: kaco-modbus
  title: kaco-modbus (Python library, used by Home Assistant's kaco_modbus)
  url: https://github.com/g4bri3lDev/kaco-modbus
  license: Apache-2.0
  commit: 9f4578c17dea563ec9a5a086df1bb9bb5c4ff3b4
  path: src/kaco_modbus/models.py, src/kaco_modbus/testing.py, src/kaco_modbus/device.py, src/kaco_modbus/const.py
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/kaco/kaco_tx

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 40052
    type: str
    length: 16
  checks:
  - table: holding
    address: 40000
    type: u32
    equals: 1400204883
  - table: holding
    address: 40004
    type: str
    length: 16
    prefix: KACO

sunspec: true

points:
  - {key: x.suns, label: SunSpec ID, table: holding, address: 40000, type: u32, poll: slow, note: 0x53756E53 ("SunS")., conflicts: [{sources: [kaco-modbus], type: str, length: 2, label: SunSpec marker 'SunS'}]}
  - {key: x.m1_id, label: SunSpec DID (common model), table: holding, address: 40002, type: u16, poll: slow, note: '1.'}
  - {key: x.m1_length, label: SunSpec length (common model), table: holding, address: 40003, type: u16, poll: slow, note: '66.'}
  - {key: x.m1_mn, label: Manufacturer, table: holding, address: 40004, type: str, length: 16, poll: slow, note: '"KACO new energy".'}
  - {key: x.m1_md, label: Model, table: holding, address: 40020, type: str, length: 16, poll: slow, note: 'Inverter name, e.g. "Powador 39.0 TL3".'}
  - {key: x.m1_opt, label: Options, table: holding, address: 40036, type: str, length: 8, poll: slow, note: 'Data logger ID string, e.g. "390TL".'}
  - {key: firmware, label: Version, table: holding, address: 40044, type: str, length: 8, poll: slow, note: 'Installed software package version, e.g. "V2.10".'}
  - {key: serial, label: Serial number, table: holding, address: 40052, type: str, length: 16, poll: slow}
  - {key: x.m1_da, label: Device Address, table: holding, address: 40068, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m103_id, label: SunSpec model ID (Inverter (Three Phase)), table: holding, address: 40070, type: u16, note: Holds 103 when the chain is laid out as on the captured inverter., verified: false, sources: [kaco-modbus]}
  - {key: x.m103_a, label: Amps, table: holding, address: 40072, type: u16, unit: A, scale_exponent_from: {table: holding, address: 40076, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40076 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: l1_current, label: Amps PhaseA, table: holding, address: 40073, type: u16, unit: A, scale_exponent_from: {table: holding, address: 40076, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40076 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: l2_current, label: Amps PhaseB, table: holding, address: 40074, type: u16, unit: A, scale_exponent_from: {table: holding, address: 40076, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40076 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: l3_current, label: Amps PhaseC, table: holding, address: 40075, type: u16, unit: A, scale_exponent_from: {table: holding, address: 40076, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40076 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m103_pp_vph_ab, label: Phase Voltage AB, table: holding, address: 40077, type: u16, unit: V, scale_exponent_from: {table: holding, address: 40083, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40083 (s16). Not implemented on the tested firmware (only phase-to-neutral voltages are)., verified: false, sources: [kaco-modbus]}
  - {key: x.m103_pp_vph_bc, label: Phase Voltage BC, table: holding, address: 40078, type: u16, unit: V, scale_exponent_from: {table: holding, address: 40083, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40083 (s16). Not implemented on the tested firmware (only phase-to-neutral voltages are)., verified: false, sources: [kaco-modbus]}
  - {key: x.m103_pp_vph_ca, label: Phase Voltage CA, table: holding, address: 40079, type: u16, unit: V, scale_exponent_from: {table: holding, address: 40083, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40083 (s16). Not implemented on the tested firmware (only phase-to-neutral voltages are)., verified: false, sources: [kaco-modbus]}
  - {key: l1_voltage, label: Phase Voltage AN, table: holding, address: 40080, type: u16, unit: V, scale_exponent_from: {table: holding, address: 40083, type: s16}, invalid: [65535], note: 'Scaled by 10 to the power of the scale factor in holding register 40083 (s16). Reads 0 while the inverter is not producing (states other than starting, MPPT, throttled), although the grid is there; the project ignores it then.', verified: false, sources: [kaco-modbus]}
  - {key: l2_voltage, label: Phase Voltage BN, table: holding, address: 40081, type: u16, unit: V, scale_exponent_from: {table: holding, address: 40083, type: s16}, invalid: [65535], note: 'Scaled by 10 to the power of the scale factor in holding register 40083 (s16). Reads 0 while the inverter is not producing (states other than starting, MPPT, throttled), although the grid is there; the project ignores it then.', verified: false, sources: [kaco-modbus]}
  - {key: l3_voltage, label: Phase Voltage CN, table: holding, address: 40082, type: u16, unit: V, scale_exponent_from: {table: holding, address: 40083, type: s16}, invalid: [65535], note: 'Scaled by 10 to the power of the scale factor in holding register 40083 (s16). Reads 0 while the inverter is not producing (states other than starting, MPPT, throttled), although the grid is there; the project ignores it then.', verified: false, sources: [kaco-modbus]}
  - {key: pv_power, label: Watts, table: holding, address: 40084, type: s16, unit: W, scale_exponent_from: {table: holding, address: 40085, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40085 (s16)., sources: [kaco-modbus, openwb], verified: false}
  - {key: x.inverter_register_40085, label: Inverter register 40085, table: holding, address: 40085, type: s16, sources: [openwb], verified: false}
  - {key: frequency, label: Hz, table: holding, address: 40086, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40087, type: s16}, invalid: [65535], note: 'Scaled by 10 to the power of the scale factor in holding register 40087 (s16). Reads 0 while the inverter is not producing (states other than starting, MPPT, throttled), although the grid is there; the project ignores it then.', verified: false, sources: [kaco-modbus]}
  - {key: apparent_power, label: VA, table: holding, address: 40088, type: s16, unit: VA, scale_exponent_from: {table: holding, address: 40089, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40089 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: reactive_power, label: VAr, table: holding, address: 40090, type: s16, unit: var, scale_exponent_from: {table: holding, address: 40091, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40091 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m103_pf, label: PF, table: holding, address: 40092, type: s16, unit: '%', scale_exponent_from: {table: holding, address: 40093, type: s16}, invalid: [-32768], note: 'Scaled by 10 to the power of the scale factor in holding register 40093 (s16). Reads 0 while the inverter is not producing (states other than starting, MPPT, throttled), although the grid is there; the project ignores it then.', verified: false, sources: [kaco-modbus]}
  - {key: pv_energy, label: WattHours, table: holding, address: 40094, type: u32, unit: kWh, scale: 0.001, scale_exponent_from: {table: holding, address: 40096, type: s16}, invalid: [0], note: Scaled by 10 to the power of the scale factor in holding register 40096 (s16)., conflicts: [{sources: [openwb], type: s32, label: Inverter exported energy}], verified: false, sources: [kaco-modbus]}
  - {key: x.inverter_register_40096, label: Inverter register 40096, table: holding, address: 40096, type: s16, sources: [openwb], verified: false}
  - {key: x.m103_dca, label: DC Amps, table: holding, address: 40097, type: u16, unit: A, scale_exponent_from: {table: holding, address: 40098, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40098 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m103_dcv, label: DC Voltage, table: holding, address: 40099, type: u16, unit: V, scale_exponent_from: {table: holding, address: 40100, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40100 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m103_dcw, label: DC Watts, table: holding, address: 40101, type: s16, unit: W, scale_exponent_from: {table: holding, address: 40102, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40102 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: temperature, label: Cabinet Temperature, table: holding, address: 40103, type: s16, unit: °C, scale_exponent_from: {table: holding, address: 40107, type: s16}, invalid: [-32768], note: 'Scaled by 10 to the power of the scale factor in holding register 40107 (s16). Reads 0 while the inverter is not producing (states other than starting, MPPT, throttled), although the grid is there; the project ignores it then.', verified: false, sources: [kaco-modbus]}
  - {key: x.m103_tmp_snk, label: Heat Sink Temperature, table: holding, address: 40104, type: s16, unit: °C, scale_exponent_from: {table: holding, address: 40107, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40107 (s16). Not implemented on the tested firmware; the cabinet temperature is the real sensor., verified: false, sources: [kaco-modbus]}
  - {key: x.m103_tmp_trns, label: Transformer Temperature, table: holding, address: 40105, type: s16, unit: °C, scale_exponent_from: {table: holding, address: 40107, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40107 (s16). Not implemented on the tested firmware; the cabinet temperature is the real sensor., verified: false, sources: [kaco-modbus]}
  - {key: x.m103_tmp_ot, label: Other Temperature, table: holding, address: 40106, type: s16, unit: °C, scale_exponent_from: {table: holding, address: 40107, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40107 (s16). Not implemented on the tested firmware; the cabinet temperature is the real sensor., verified: false, sources: [kaco-modbus]}
  - {key: state, label: Operating State, table: holding, address: 40108, type: u16, enum: operatingstate, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m103_st_vnd, label: Vendor Operating State, table: holding, address: 40109, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m103_evt1, label: Event1, table: holding, address: 40110, type: u32, flags: event1, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m103_evt2, label: Event Bitfield 2, table: holding, address: 40112, type: u32, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m103_evt_vnd1, label: Vendor Event Bitfield 1, table: holding, address: 40114, type: u32, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m103_evt_vnd2, label: Vendor Event Bitfield 2, table: holding, address: 40116, type: u32, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m103_evt_vnd3, label: Vendor Event Bitfield 3, table: holding, address: 40118, type: u32, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m103_evt_vnd4, label: Vendor Event Bitfield 4, table: holding, address: 40120, type: u32, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m120_id, label: SunSpec model ID (Nameplate), table: holding, address: 40184, type: u16, note: Holds 120 when the chain is laid out as on the captured inverter., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_der_typ, label: DERTyp, table: holding, address: 40186, type: u16, enum: dertyp, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m120_w_rtg, label: WRtg, table: holding, address: 40187, type: u16, unit: W, scale_exponent_from: {table: holding, address: 40188, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40188 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_va_rtg, label: VARtg, table: holding, address: 40189, type: u16, unit: VA, scale_exponent_from: {table: holding, address: 40190, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40190 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_v_ar_rtg_q1, label: VArRtgQ1, table: holding, address: 40191, type: s16, unit: var, scale_exponent_from: {table: holding, address: 40195, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40195 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_v_ar_rtg_q2, label: VArRtgQ2, table: holding, address: 40192, type: s16, unit: var, scale_exponent_from: {table: holding, address: 40195, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40195 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_v_ar_rtg_q3, label: VArRtgQ3, table: holding, address: 40193, type: s16, unit: var, scale_exponent_from: {table: holding, address: 40195, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40195 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_v_ar_rtg_q4, label: VArRtgQ4, table: holding, address: 40194, type: s16, unit: var, scale_exponent_from: {table: holding, address: 40195, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40195 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_a_rtg, label: ARtg, table: holding, address: 40196, type: u16, unit: A, scale_exponent_from: {table: holding, address: 40197, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40197 (s16). Not implemented on the tested firmware., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_pf_rtg_q1, label: PFRtgQ1, table: holding, address: 40198, type: s16, scale_exponent_from: {table: holding, address: 40202, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40202 (s16). Reads an impossible value on the tested firmware; ignore., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_pf_rtg_q2, label: PFRtgQ2, table: holding, address: 40199, type: s16, scale_exponent_from: {table: holding, address: 40202, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40202 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_pf_rtg_q3, label: PFRtgQ3, table: holding, address: 40200, type: s16, scale_exponent_from: {table: holding, address: 40202, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40202 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_pf_rtg_q4, label: PFRtgQ4, table: holding, address: 40201, type: s16, scale_exponent_from: {table: holding, address: 40202, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40202 (s16). Reads an impossible value on the tested firmware; ignore., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_wh_rtg, label: WHRtg, table: holding, address: 40203, type: u16, unit: kWh, scale: 0.001, scale_exponent_from: {table: holding, address: 40204, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40204 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_ahr_rtg, label: AhrRtg, table: holding, address: 40205, type: u16, unit: Ah, scale_exponent_from: {table: holding, address: 40206, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40206 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_max_cha_rte, label: MaxChaRte, table: holding, address: 40207, type: u16, unit: W, scale_exponent_from: {table: holding, address: 40208, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40208 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m120_max_dis_cha_rte, label: MaxDisChaRte, table: holding, address: 40209, type: u16, unit: W, scale_exponent_from: {table: holding, address: 40210, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40210 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_id, label: SunSpec model ID (Basic Settings), table: holding, address: 40212, type: u16, note: Holds 121 when the chain is laid out as on the captured inverter., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_w_max, label: WMax, table: holding, address: 40214, type: u16, unit: W, scale_exponent_from: {table: holding, address: 40234, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40234 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_v_ref, label: VRef, table: holding, address: 40215, type: u16, unit: V, scale_exponent_from: {table: holding, address: 40235, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40235 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_v_ref_ofs, label: VRefOfs, table: holding, address: 40216, type: s16, unit: V, scale_exponent_from: {table: holding, address: 40236, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40236 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_v_max, label: VMax, table: holding, address: 40217, type: u16, unit: V, scale_exponent_from: {table: holding, address: 40237, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40237 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_v_min, label: VMin, table: holding, address: 40218, type: u16, unit: V, scale_exponent_from: {table: holding, address: 40237, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40237 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_va_max, label: VAMax, table: holding, address: 40219, type: u16, unit: VA, scale_exponent_from: {table: holding, address: 40238, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40238 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_v_ar_max_q1, label: VArMaxQ1, table: holding, address: 40220, type: s16, unit: var, scale_exponent_from: {table: holding, address: 40239, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40239 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_v_ar_max_q2, label: VArMaxQ2, table: holding, address: 40221, type: s16, unit: var, scale_exponent_from: {table: holding, address: 40239, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40239 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_v_ar_max_q3, label: VArMaxQ3, table: holding, address: 40222, type: s16, unit: var, scale_exponent_from: {table: holding, address: 40239, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40239 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_v_ar_max_q4, label: VArMaxQ4, table: holding, address: 40223, type: s16, unit: var, scale_exponent_from: {table: holding, address: 40239, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40239 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_w_gra, label: WGra, table: holding, address: 40224, type: u16, unit: '% WMax/sec', scale_exponent_from: {table: holding, address: 40240, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40240 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_pf_min_q1, label: PFMinQ1, table: holding, address: 40225, type: s16, scale_exponent_from: {table: holding, address: 40241, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40241 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_pf_min_q2, label: PFMinQ2, table: holding, address: 40226, type: s16, scale_exponent_from: {table: holding, address: 40241, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40241 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_pf_min_q3, label: PFMinQ3, table: holding, address: 40227, type: s16, scale_exponent_from: {table: holding, address: 40241, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40241 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_pf_min_q4, label: PFMinQ4, table: holding, address: 40228, type: s16, scale_exponent_from: {table: holding, address: 40241, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40241 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_v_ar_act, label: VArAct, table: holding, address: 40229, type: u16, enum: varact, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m121_clc_tot_va, label: ClcTotVA, table: holding, address: 40230, type: u16, enum: clctotva, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m121_max_rmp_rte, label: MaxRmpRte, table: holding, address: 40231, type: u16, unit: '% WGra', scale_exponent_from: {table: holding, address: 40242, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40242 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_ecp_nom_hz, label: ECPNomHz, table: holding, address: 40232, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40243, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40243 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m121_conn_ph, label: ConnPh, table: holding, address: 40233, type: u16, enum: connph, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m122_id, label: SunSpec model ID (Measurements_Status), table: holding, address: 40244, type: u16, note: Holds 122 when the chain is laid out as on the captured inverter., verified: false, sources: [kaco-modbus]}
  - {key: x.m122_pv_conn, label: PVConn, table: holding, address: 40246, type: u16, flags: pvconn, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m122_stor_conn, label: StorConn, table: holding, address: 40247, type: u16, flags: storconn, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m122_ecp_conn, label: ECPConn, table: holding, address: 40248, type: u16, flags: ecpconn, invalid: [65535], note: Reports disconnected while exporting on the tested firmware; don't use it., verified: false, sources: [kaco-modbus]}
  - {key: x.m122_act_wh, label: ActWh, table: holding, address: 40249, type: u64, unit: kWh, scale: 0.001, invalid: [0], verified: false, sources: [kaco-modbus]}
  - {key: x.m122_act_v_ah, label: ActVAh, table: holding, address: 40253, type: u64, unit: VAh, invalid: [0], verified: false, sources: [kaco-modbus]}
  - {key: x.m122_act_v_arh_q1, label: ActVArhQ1, table: holding, address: 40257, type: u64, unit: varh, invalid: [0], verified: false, sources: [kaco-modbus]}
  - {key: x.m122_act_v_arh_q2, label: ActVArhQ2, table: holding, address: 40261, type: u64, unit: varh, invalid: [0], verified: false, sources: [kaco-modbus]}
  - {key: x.m122_act_v_arh_q3, label: ActVArhQ3, table: holding, address: 40265, type: u64, unit: varh, invalid: [0], verified: false, sources: [kaco-modbus]}
  - {key: x.m122_act_v_arh_q4, label: ActVArhQ4, table: holding, address: 40269, type: u64, unit: varh, invalid: [0], verified: false, sources: [kaco-modbus]}
  - {key: x.m122_v_ar_aval, label: VArAval, table: holding, address: 40273, type: s16, unit: var, scale_exponent_from: {table: holding, address: 40274, type: s16}, invalid: [-32768], note: Scaled by 10 to the power of the scale factor in holding register 40274 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m122_w_aval, label: WAval, table: holding, address: 40275, type: u16, unit: W, scale_exponent_from: {table: holding, address: 40276, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40276 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m122_st_set_lim_msk, label: StSetLimMsk, table: holding, address: 40277, type: u32, flags: stsetlimmsk, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m122_st_act_ctl, label: StActCtl, table: holding, address: 40279, type: u32, flags: stactctl, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m122_tm_src, label: TmSrc, table: holding, address: 40281, type: str, length: 4, note: Returns a garbled text on the tested firmware., verified: false, sources: [kaco-modbus]}
  - {key: x.m122_tms, label: Tms, table: holding, address: 40285, type: u32, unit: s, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m122_rt_st, label: RtSt, table: holding, address: 40287, type: u16, flags: rtst, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m122_ris, label: Ris, table: holding, address: 40288, type: u16, unit: Ω, scale_exponent_from: {table: holding, address: 40289, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40289 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m123_id, label: SunSpec model ID (Immediate Controls), table: holding, address: 40290, type: u16, note: Holds 123 when the chain is laid out as on the captured inverter., verified: false, sources: [kaco-modbus]}
  - {key: x.m123_conn_win_tms, label: Conn_WinTms, table: holding, address: 40292, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_conn_rvrt_tms, label: Conn_RvrtTms, table: holding, address: 40293, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_conn, label: Conn, table: holding, address: 40294, type: u16, enum: conn, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_w_max_lim_pct, label: WMaxLimPct, table: holding, address: 40295, type: u16, unit: '% WMax', scale_exponent_from: {table: holding, address: 40313, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40313 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m123_w_max_lim_pct_win_tms, label: WMaxLimPct_WinTms, table: holding, address: 40296, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_w_max_lim_pct_rvrt_tms, label: WMaxLimPct_RvrtTms, table: holding, address: 40297, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_w_max_lim_pct_rmp_tms, label: WMaxLimPct_RmpTms, table: holding, address: 40298, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_w_max_lim_ena, label: WMaxLim_Ena, table: holding, address: 40299, type: u16, enum: wmaxlimena, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_out_pf_set, label: OutPFSet, table: holding, address: 40300, type: s16, scale_exponent_from: {table: holding, address: 40314, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40314 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m123_out_pf_set_win_tms, label: OutPFSet_WinTms, table: holding, address: 40301, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_out_pf_set_rvrt_tms, label: OutPFSet_RvrtTms, table: holding, address: 40302, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_out_pf_set_rmp_tms, label: OutPFSet_RmpTms, table: holding, address: 40303, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_out_pf_set_ena, label: OutPFSet_Ena, table: holding, address: 40304, type: u16, enum: outpfsetena, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_v_ar_w_max_pct, label: VArWMaxPct, table: holding, address: 40305, type: s16, unit: '% WMax', scale_exponent_from: {table: holding, address: 40315, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40315 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m123_v_ar_max_pct, label: VArMaxPct, table: holding, address: 40306, type: s16, unit: '% VArMax', scale_exponent_from: {table: holding, address: 40315, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40315 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m123_v_ar_aval_pct, label: VArAvalPct, table: holding, address: 40307, type: s16, unit: '% VArAval', scale_exponent_from: {table: holding, address: 40315, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40315 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m123_v_ar_pct_win_tms, label: VArPct_WinTms, table: holding, address: 40308, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_v_ar_pct_rvrt_tms, label: VArPct_RvrtTms, table: holding, address: 40309, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_v_ar_pct_rmp_tms, label: VArPct_RmpTms, table: holding, address: 40310, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_v_ar_pct_mod, label: VArPct_Mod, table: holding, address: 40311, type: u16, enum: varpctmod, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m123_v_ar_pct_ena, label: VArPct_Ena, table: holding, address: 40312, type: u16, enum: varpctena, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m126_id, label: SunSpec model ID (Static Volt-VAR), table: holding, address: 40316, type: u16, note: Holds 126 when the chain is laid out as on the captured inverter., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_act_crv, label: ActCrv, table: holding, address: 40318, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m126_mod_ena, label: ModEna, table: holding, address: 40319, type: u16, flags: modena, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m126_win_tms, label: WinTms, table: holding, address: 40320, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m126_rvrt_tms, label: RvrtTms, table: holding, address: 40321, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m126_rmp_tms, label: RmpTms, table: holding, address: 40322, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m126_n_crv, label: NCrv, table: holding, address: 40323, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m126_n_pt, label: NPt, table: holding, address: 40324, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m126_act_pt_1, label: ActPt (1), table: holding, address: 40328, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m126_dept_ref_1, label: DeptRef (1), table: holding, address: 40329, type: u16, enum: deptref, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v1_1, label: V1 (1), table: holding, address: 40330, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar1_1, label: VAr1 (1), table: holding, address: 40331, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v2_1, label: V2 (1), table: holding, address: 40332, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar2_1, label: VAr2 (1), table: holding, address: 40333, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v3_1, label: V3 (1), table: holding, address: 40334, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar3_1, label: VAr3 (1), table: holding, address: 40335, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v4_1, label: V4 (1), table: holding, address: 40336, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar4_1, label: VAr4 (1), table: holding, address: 40337, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v5_1, label: V5 (1), table: holding, address: 40338, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar5_1, label: VAr5 (1), table: holding, address: 40339, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v6_1, label: V6 (1), table: holding, address: 40340, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar6_1, label: VAr6 (1), table: holding, address: 40341, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v7_1, label: V7 (1), table: holding, address: 40342, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar7_1, label: VAr7 (1), table: holding, address: 40343, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v8_1, label: V8 (1), table: holding, address: 40344, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar8_1, label: VAr8 (1), table: holding, address: 40345, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v9_1, label: V9 (1), table: holding, address: 40346, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar9_1, label: VAr9 (1), table: holding, address: 40347, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v10_1, label: V10 (1), table: holding, address: 40348, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar10_1, label: VAr10 (1), table: holding, address: 40349, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v11_1, label: V11 (1), table: holding, address: 40350, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar11_1, label: VAr11 (1), table: holding, address: 40351, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v12_1, label: V12 (1), table: holding, address: 40352, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar12_1, label: VAr12 (1), table: holding, address: 40353, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v13_1, label: V13 (1), table: holding, address: 40354, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar13_1, label: VAr13 (1), table: holding, address: 40355, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v14_1, label: V14 (1), table: holding, address: 40356, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar14_1, label: VAr14 (1), table: holding, address: 40357, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v15_1, label: V15 (1), table: holding, address: 40358, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar15_1, label: VAr15 (1), table: holding, address: 40359, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v16_1, label: V16 (1), table: holding, address: 40360, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar16_1, label: VAr16 (1), table: holding, address: 40361, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v17_1, label: V17 (1), table: holding, address: 40362, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar17_1, label: VAr17 (1), table: holding, address: 40363, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v18_1, label: V18 (1), table: holding, address: 40364, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar18_1, label: VAr18 (1), table: holding, address: 40365, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v19_1, label: V19 (1), table: holding, address: 40366, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar19_1, label: VAr19 (1), table: holding, address: 40367, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v20_1, label: V20 (1), table: holding, address: 40368, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40325, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40325 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_v_ar20_1, label: VAr20 (1), table: holding, address: 40369, type: s16, scale_exponent_from: {table: holding, address: 40326, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40326 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_crv_nam_1, label: CrvNam (1), table: holding, address: 40370, type: str, length: 8, writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m126_rmp_tms_1, label: RmpTms (1), table: holding, address: 40378, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m126_rmp_dec_tmm_1, label: RmpDecTmm (1), table: holding, address: 40379, type: u16, unit: '% ref_value/min', scale_exponent_from: {table: holding, address: 40327, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40327 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_rmp_inc_tmm_1, label: RmpIncTmm (1), table: holding, address: 40380, type: u16, unit: '% ref_value/min', scale_exponent_from: {table: holding, address: 40327, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40327 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m126_read_only_1, label: ReadOnly (1), table: holding, address: 40381, type: u16, enum: readonly, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m129_id, label: SunSpec model ID (LVRTD), table: holding, address: 40544, type: u16, note: Holds 129 when the chain is laid out as on the captured inverter., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_act_crv, label: ActCrv, table: holding, address: 40546, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m129_mod_ena, label: ModEna, table: holding, address: 40547, type: u16, flags: modena, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m129_win_tms, label: WinTms, table: holding, address: 40548, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m129_rvrt_tms, label: RvrtTms, table: holding, address: 40549, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m129_rmp_tms, label: RmpTms, table: holding, address: 40550, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m129_n_crv, label: NCrv, table: holding, address: 40551, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m129_n_pt, label: NPt, table: holding, address: 40552, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m129_act_pt_1, label: ActPt (1), table: holding, address: 40556, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms1_1, label: Tms1 (1), table: holding, address: 40557, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v1_1, label: V1 (1), table: holding, address: 40558, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms2_1, label: Tms2 (1), table: holding, address: 40559, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v2_1, label: V2 (1), table: holding, address: 40560, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms3_1, label: Tms3 (1), table: holding, address: 40561, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v3_1, label: V3 (1), table: holding, address: 40562, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms4_1, label: Tms4 (1), table: holding, address: 40563, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v4_1, label: V4 (1), table: holding, address: 40564, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms5_1, label: Tms5 (1), table: holding, address: 40565, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v5_1, label: V5 (1), table: holding, address: 40566, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms6_1, label: Tms6 (1), table: holding, address: 40567, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v6_1, label: V6 (1), table: holding, address: 40568, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms7_1, label: Tms7 (1), table: holding, address: 40569, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v7_1, label: V7 (1), table: holding, address: 40570, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms8_1, label: Tms8 (1), table: holding, address: 40571, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v8_1, label: V8 (1), table: holding, address: 40572, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms9_1, label: Tms9 (1), table: holding, address: 40573, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v9_1, label: V9 (1), table: holding, address: 40574, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms10_1, label: Tms10 (1), table: holding, address: 40575, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v10_1, label: V10 (1), table: holding, address: 40576, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms11_1, label: Tms11 (1), table: holding, address: 40577, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v11_1, label: V11 (1), table: holding, address: 40578, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms12_1, label: Tms12 (1), table: holding, address: 40579, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v12_1, label: V12 (1), table: holding, address: 40580, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms13_1, label: Tms13 (1), table: holding, address: 40581, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v13_1, label: V13 (1), table: holding, address: 40582, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms14_1, label: Tms14 (1), table: holding, address: 40583, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v14_1, label: V14 (1), table: holding, address: 40584, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms15_1, label: Tms15 (1), table: holding, address: 40585, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v15_1, label: V15 (1), table: holding, address: 40586, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms16_1, label: Tms16 (1), table: holding, address: 40587, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v16_1, label: V16 (1), table: holding, address: 40588, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms17_1, label: Tms17 (1), table: holding, address: 40589, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v17_1, label: V17 (1), table: holding, address: 40590, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms18_1, label: Tms18 (1), table: holding, address: 40591, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v18_1, label: V18 (1), table: holding, address: 40592, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms19_1, label: Tms19 (1), table: holding, address: 40593, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v19_1, label: V19 (1), table: holding, address: 40594, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_tms20_1, label: Tms20 (1), table: holding, address: 40595, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40553, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40553 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_v20_1, label: V20 (1), table: holding, address: 40596, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40554, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40554 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m129_crv_nam_1, label: CrvNam (1), table: holding, address: 40597, type: str, length: 8, writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m129_read_only_1, label: ReadOnly (1), table: holding, address: 40605, type: u16, enum: readonly, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m130_id, label: SunSpec model ID (HVRTD), table: holding, address: 40606, type: u16, note: Holds 130 when the chain is laid out as on the captured inverter., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_act_crv, label: ActCrv, table: holding, address: 40608, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m130_mod_ena, label: ModEna, table: holding, address: 40609, type: u16, flags: modena, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m130_win_tms, label: WinTms, table: holding, address: 40610, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m130_rvrt_tms, label: RvrtTms, table: holding, address: 40611, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m130_rmp_tms, label: RmpTms, table: holding, address: 40612, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m130_n_crv, label: NCrv, table: holding, address: 40613, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m130_n_pt, label: NPt, table: holding, address: 40614, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m130_act_pt_1, label: ActPt (1), table: holding, address: 40618, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms1_1, label: Tms1 (1), table: holding, address: 40619, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v1_1, label: V1 (1), table: holding, address: 40620, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms2_1, label: Tms2 (1), table: holding, address: 40621, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v2_1, label: V2 (1), table: holding, address: 40622, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms3_1, label: Tms3 (1), table: holding, address: 40623, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v3_1, label: V3 (1), table: holding, address: 40624, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms4_1, label: Tms4 (1), table: holding, address: 40625, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v4_1, label: V4 (1), table: holding, address: 40626, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms5_1, label: Tms5 (1), table: holding, address: 40627, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v5_1, label: V5 (1), table: holding, address: 40628, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms6_1, label: Tms6 (1), table: holding, address: 40629, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v6_1, label: V6 (1), table: holding, address: 40630, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms7_1, label: Tms7 (1), table: holding, address: 40631, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v7_1, label: V7 (1), table: holding, address: 40632, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms8_1, label: Tms8 (1), table: holding, address: 40633, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v8_1, label: V8 (1), table: holding, address: 40634, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms9_1, label: Tms9 (1), table: holding, address: 40635, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v9_1, label: V9 (1), table: holding, address: 40636, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms10_1, label: Tms10 (1), table: holding, address: 40637, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v10_1, label: V10 (1), table: holding, address: 40638, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms11_1, label: Tms11 (1), table: holding, address: 40639, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v11_1, label: V11 (1), table: holding, address: 40640, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms12_1, label: Tms12 (1), table: holding, address: 40641, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v12_1, label: V12 (1), table: holding, address: 40642, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms13_1, label: Tms13 (1), table: holding, address: 40643, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v13_1, label: V13 (1), table: holding, address: 40644, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms14_1, label: Tms14 (1), table: holding, address: 40645, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v14_1, label: V14 (1), table: holding, address: 40646, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms15_1, label: Tms15 (1), table: holding, address: 40647, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v15_1, label: V15 (1), table: holding, address: 40648, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms16_1, label: Tms16 (1), table: holding, address: 40649, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v16_1, label: V16 (1), table: holding, address: 40650, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms17_1, label: Tms17 (1), table: holding, address: 40651, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v17_1, label: V17 (1), table: holding, address: 40652, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms18_1, label: Tms18 (1), table: holding, address: 40653, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v18_1, label: V18 (1), table: holding, address: 40654, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms19_1, label: Tms19 (1), table: holding, address: 40655, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v19_1, label: V19 (1), table: holding, address: 40656, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_tms20_1, label: Tms20 (1), table: holding, address: 40657, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40615, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40615 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_v20_1, label: V20 (1), table: holding, address: 40658, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40616, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40616 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m130_crv_nam_1, label: CrvNam (1), table: holding, address: 40659, type: str, length: 8, writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m130_read_only_1, label: ReadOnly (1), table: holding, address: 40667, type: u16, enum: readonly, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m132_id, label: SunSpec model ID (Volt-Watt), table: holding, address: 40668, type: u16, note: Holds 132 when the chain is laid out as on the captured inverter., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_act_crv, label: ActCrv, table: holding, address: 40670, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m132_mod_ena, label: ModEna, table: holding, address: 40671, type: u16, flags: modena, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m132_win_tms, label: WinTms, table: holding, address: 40672, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m132_rvrt_tms, label: RvrtTms, table: holding, address: 40673, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m132_rmp_tms, label: RmpTms, table: holding, address: 40674, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m132_n_crv, label: NCrv, table: holding, address: 40675, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m132_n_pt, label: NPt, table: holding, address: 40676, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m132_act_pt_1, label: ActPt (1), table: holding, address: 40680, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m132_dept_ref_1, label: DeptRef (1), table: holding, address: 40681, type: u16, enum: voltwattcurvedeptref, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v1_1, label: V1 (1), table: holding, address: 40682, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w1_1, label: W1 (1), table: holding, address: 40683, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v2_1, label: V2 (1), table: holding, address: 40684, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w2_1, label: W2 (1), table: holding, address: 40685, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v3_1, label: V3 (1), table: holding, address: 40686, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w3_1, label: W3 (1), table: holding, address: 40687, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v4_1, label: V4 (1), table: holding, address: 40688, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w4_1, label: W4 (1), table: holding, address: 40689, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v5_1, label: V5 (1), table: holding, address: 40690, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w5_1, label: W5 (1), table: holding, address: 40691, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v6_1, label: V6 (1), table: holding, address: 40692, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w6_1, label: W6 (1), table: holding, address: 40693, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v7_1, label: V7 (1), table: holding, address: 40694, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w7_1, label: W7 (1), table: holding, address: 40695, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v8_1, label: V8 (1), table: holding, address: 40696, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w8_1, label: W8 (1), table: holding, address: 40697, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v9_1, label: V9 (1), table: holding, address: 40698, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w9_1, label: W9 (1), table: holding, address: 40699, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v10_1, label: V10 (1), table: holding, address: 40700, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w10_1, label: W10 (1), table: holding, address: 40701, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v11_1, label: V11 (1), table: holding, address: 40702, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w11_1, label: W11 (1), table: holding, address: 40703, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v12_1, label: V12 (1), table: holding, address: 40704, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w12_1, label: W12 (1), table: holding, address: 40705, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v13_1, label: V13 (1), table: holding, address: 40706, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w13_1, label: W13 (1), table: holding, address: 40707, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v14_1, label: V14 (1), table: holding, address: 40708, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w14_1, label: W14 (1), table: holding, address: 40709, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v15_1, label: V15 (1), table: holding, address: 40710, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w15_1, label: W15 (1), table: holding, address: 40711, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v16_1, label: V16 (1), table: holding, address: 40712, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w16_1, label: W16 (1), table: holding, address: 40713, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v17_1, label: V17 (1), table: holding, address: 40714, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w17_1, label: W17 (1), table: holding, address: 40715, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v18_1, label: V18 (1), table: holding, address: 40716, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w18_1, label: W18 (1), table: holding, address: 40717, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v19_1, label: V19 (1), table: holding, address: 40718, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w19_1, label: W19 (1), table: holding, address: 40719, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_v20_1, label: V20 (1), table: holding, address: 40720, type: u16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40677, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40677 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_w20_1, label: W20 (1), table: holding, address: 40721, type: s16, unit: '% VRef', scale_exponent_from: {table: holding, address: 40678, type: s16}, invalid: [-32768], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40678 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_crv_nam_1, label: CrvNam (1), table: holding, address: 40722, type: str, length: 8, writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m132_rmp_pt1_tms_1, label: RmpPt1Tms (1), table: holding, address: 40730, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m132_rmp_dec_tmm_1, label: RmpDecTmm (1), table: holding, address: 40731, type: u16, unit: '% WMax/min', scale_exponent_from: {table: holding, address: 40679, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40679 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_rmp_inc_tmm_1, label: RmpIncTmm (1), table: holding, address: 40732, type: u16, unit: '% WMax/min', scale_exponent_from: {table: holding, address: 40679, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40679 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m132_read_only_1, label: ReadOnly (1), table: holding, address: 40733, type: u16, enum: readonly, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m135_id, label: SunSpec model ID (LFRT), table: holding, address: 40734, type: u16, note: Holds 135 when the chain is laid out as on the captured inverter., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_act_crv, label: ActCrv, table: holding, address: 40736, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m135_mod_ena, label: ModEna, table: holding, address: 40737, type: u16, flags: modena, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m135_win_tms, label: WinTms, table: holding, address: 40738, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m135_rvrt_tms, label: RvrtTms, table: holding, address: 40739, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m135_rmp_tms, label: RmpTms, table: holding, address: 40740, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m135_n_crv, label: NCrv, table: holding, address: 40741, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m135_n_pt, label: NPt, table: holding, address: 40742, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m135_act_pt_1, label: ActPt (1), table: holding, address: 40746, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms1_1, label: Tms1 (1), table: holding, address: 40747, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz1_1, label: Hz1 (1), table: holding, address: 40748, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms2_1, label: Tms2 (1), table: holding, address: 40749, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz2_1, label: Hz2 (1), table: holding, address: 40750, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms3_1, label: Tms3 (1), table: holding, address: 40751, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz3_1, label: Hz3 (1), table: holding, address: 40752, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms4_1, label: Tms4 (1), table: holding, address: 40753, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz4_1, label: Hz4 (1), table: holding, address: 40754, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms5_1, label: Tms5 (1), table: holding, address: 40755, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz5_1, label: Hz5 (1), table: holding, address: 40756, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms6_1, label: Tms6 (1), table: holding, address: 40757, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz6_1, label: Hz6 (1), table: holding, address: 40758, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms7_1, label: Tms7 (1), table: holding, address: 40759, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz7_1, label: Hz7 (1), table: holding, address: 40760, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms8_1, label: Tms8 (1), table: holding, address: 40761, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz8_1, label: Hz8 (1), table: holding, address: 40762, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms9_1, label: Tms9 (1), table: holding, address: 40763, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz9_1, label: Hz9 (1), table: holding, address: 40764, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms10_1, label: Tms10 (1), table: holding, address: 40765, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz10_1, label: Hz10 (1), table: holding, address: 40766, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms11_1, label: Tms11 (1), table: holding, address: 40767, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz11_1, label: Hz11 (1), table: holding, address: 40768, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms12_1, label: Tms12 (1), table: holding, address: 40769, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz12_1, label: Hz12 (1), table: holding, address: 40770, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms13_1, label: Tms13 (1), table: holding, address: 40771, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz13_1, label: Hz13 (1), table: holding, address: 40772, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms14_1, label: Tms14 (1), table: holding, address: 40773, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz14_1, label: Hz14 (1), table: holding, address: 40774, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms15_1, label: Tms15 (1), table: holding, address: 40775, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz15_1, label: Hz15 (1), table: holding, address: 40776, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms16_1, label: Tms16 (1), table: holding, address: 40777, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz16_1, label: Hz16 (1), table: holding, address: 40778, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms17_1, label: Tms17 (1), table: holding, address: 40779, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz17_1, label: Hz17 (1), table: holding, address: 40780, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms18_1, label: Tms18 (1), table: holding, address: 40781, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz18_1, label: Hz18 (1), table: holding, address: 40782, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms19_1, label: Tms19 (1), table: holding, address: 40783, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz19_1, label: Hz19 (1), table: holding, address: 40784, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_tms20_1, label: Tms20 (1), table: holding, address: 40785, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40743, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40743 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_hz20_1, label: Hz20 (1), table: holding, address: 40786, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40744, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40744 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m135_crv_nam_1, label: CrvNam (1), table: holding, address: 40787, type: str, length: 8, writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m135_read_only_1, label: ReadOnly (1), table: holding, address: 40795, type: u16, enum: readonly, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m136_id, label: SunSpec model ID (HFRT), table: holding, address: 40796, type: u16, note: Holds 136 when the chain is laid out as on the captured inverter., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_act_crv, label: ActCrv, table: holding, address: 40798, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m136_mod_ena, label: ModEna, table: holding, address: 40799, type: u16, flags: modena, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m136_win_tms, label: WinTms, table: holding, address: 40800, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m136_rvrt_tms, label: RvrtTms, table: holding, address: 40801, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m136_rmp_tms, label: RmpTms, table: holding, address: 40802, type: u16, unit: s, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m136_n_crv, label: NCrv, table: holding, address: 40803, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m136_n_pt, label: NPt, table: holding, address: 40804, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m136_act_pt_1, label: ActPt (1), table: holding, address: 40808, type: u16, invalid: [65535], writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms1_1, label: Tms1 (1), table: holding, address: 40809, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz1_1, label: Hz1 (1), table: holding, address: 40810, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms2_1, label: Tms2 (1), table: holding, address: 40811, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz2_1, label: Hz2 (1), table: holding, address: 40812, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms3_1, label: Tms3 (1), table: holding, address: 40813, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz3_1, label: Hz3 (1), table: holding, address: 40814, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms4_1, label: Tms4 (1), table: holding, address: 40815, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz4_1, label: Hz4 (1), table: holding, address: 40816, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms5_1, label: Tms5 (1), table: holding, address: 40817, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz5_1, label: Hz5 (1), table: holding, address: 40818, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms6_1, label: Tms6 (1), table: holding, address: 40819, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz6_1, label: Hz6 (1), table: holding, address: 40820, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms7_1, label: Tms7 (1), table: holding, address: 40821, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz7_1, label: Hz7 (1), table: holding, address: 40822, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms8_1, label: Tms8 (1), table: holding, address: 40823, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz8_1, label: Hz8 (1), table: holding, address: 40824, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms9_1, label: Tms9 (1), table: holding, address: 40825, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz9_1, label: Hz9 (1), table: holding, address: 40826, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms10_1, label: Tms10 (1), table: holding, address: 40827, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz10_1, label: Hz10 (1), table: holding, address: 40828, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms11_1, label: Tms11 (1), table: holding, address: 40829, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz11_1, label: Hz11 (1), table: holding, address: 40830, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms12_1, label: Tms12 (1), table: holding, address: 40831, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz12_1, label: Hz12 (1), table: holding, address: 40832, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms13_1, label: Tms13 (1), table: holding, address: 40833, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz13_1, label: Hz13 (1), table: holding, address: 40834, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms14_1, label: Tms14 (1), table: holding, address: 40835, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz14_1, label: Hz14 (1), table: holding, address: 40836, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms15_1, label: Tms15 (1), table: holding, address: 40837, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz15_1, label: Hz15 (1), table: holding, address: 40838, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms16_1, label: Tms16 (1), table: holding, address: 40839, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz16_1, label: Hz16 (1), table: holding, address: 40840, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms17_1, label: Tms17 (1), table: holding, address: 40841, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz17_1, label: Hz17 (1), table: holding, address: 40842, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms18_1, label: Tms18 (1), table: holding, address: 40843, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz18_1, label: Hz18 (1), table: holding, address: 40844, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms19_1, label: Tms19 (1), table: holding, address: 40845, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz19_1, label: Hz19 (1), table: holding, address: 40846, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_tms20_1, label: Tms20 (1), table: holding, address: 40847, type: u16, unit: s, scale_exponent_from: {table: holding, address: 40805, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40805 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_hz20_1, label: Hz20 (1), table: holding, address: 40848, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 40806, type: s16}, invalid: [65535], writable: true, note: Scaled by 10 to the power of the scale factor in holding register 40806 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m136_crv_nam_1, label: CrvNam (1), table: holding, address: 40849, type: str, length: 8, writable: true, verified: false, sources: [kaco-modbus]}
  - {key: x.m136_read_only_1, label: ReadOnly (1), table: holding, address: 40857, type: u16, enum: readonly, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m160_id, label: SunSpec model ID (Multiple MPPT Inverter Extension Model), table: holding, address: 40858, type: u16, note: Holds 160 when the chain is laid out as on the captured inverter., verified: false, sources: [kaco-modbus]}
  - {key: x.m160_evt, label: Global Events, table: holding, address: 40864, type: u32, flags: globalevents, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m160_n, label: Number of Modules, table: holding, address: 40866, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m160_tms_per, label: Timestamp Period, table: holding, address: 40867, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m160_id_1, label: Input ID (1), table: holding, address: 40868, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m160_id_str_1, label: Input ID String (1), table: holding, address: 40869, type: str, length: 8, verified: false, sources: [kaco-modbus]}
  - {key: x.m160_dca_1, label: DC Current (1), table: holding, address: 40877, type: u16, unit: A, scale_exponent_from: {table: holding, address: 40860, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40860 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m160_dcv_1, label: DC Voltage (1), table: holding, address: 40878, type: u16, unit: V, scale_exponent_from: {table: holding, address: 40861, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40861 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m160_dcw_1, label: DC Power (1), table: holding, address: 40879, type: u16, unit: W, scale_exponent_from: {table: holding, address: 40862, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40862 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m160_dcwh_1, label: Lifetime Energy (1), table: holding, address: 40880, type: u32, unit: kWh, scale: 0.001, scale_exponent_from: {table: holding, address: 40863, type: s16}, invalid: [0], note: Scaled by 10 to the power of the scale factor in holding register 40863 (s16). Not implemented on the tested firmware; use the inverter's lifetime energy., verified: false, sources: [kaco-modbus]}
  - {key: x.m160_tms_1, label: Timestamp (1), table: holding, address: 40882, type: u32, unit: s, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m160_tmp_1, label: Temperature (1), table: holding, address: 40884, type: s16, unit: °C, invalid: [-32768], note: Reads 0 on the second string of the tested inverter (no sensor there)., verified: false, sources: [kaco-modbus]}
  - {key: x.m160_dc_st_1, label: Operating State (1), table: holding, address: 40885, type: u16, enum: mpptmoduleoperatingstate, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m160_dc_evt_1, label: Module Events (1), table: holding, address: 40886, type: u32, flags: moduleevents, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m160_id_2, label: Input ID (2), table: holding, address: 40888, type: u16, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m160_id_str_2, label: Input ID String (2), table: holding, address: 40889, type: str, length: 8, verified: false, sources: [kaco-modbus]}
  - {key: x.m160_dca_2, label: DC Current (2), table: holding, address: 40897, type: u16, unit: A, scale_exponent_from: {table: holding, address: 40860, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40860 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m160_dcv_2, label: DC Voltage (2), table: holding, address: 40898, type: u16, unit: V, scale_exponent_from: {table: holding, address: 40861, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40861 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m160_dcw_2, label: DC Power (2), table: holding, address: 40899, type: u16, unit: W, scale_exponent_from: {table: holding, address: 40862, type: s16}, invalid: [65535], note: Scaled by 10 to the power of the scale factor in holding register 40862 (s16)., verified: false, sources: [kaco-modbus]}
  - {key: x.m160_dcwh_2, label: Lifetime Energy (2), table: holding, address: 40900, type: u32, unit: kWh, scale: 0.001, scale_exponent_from: {table: holding, address: 40863, type: s16}, invalid: [0], note: Scaled by 10 to the power of the scale factor in holding register 40863 (s16). Not implemented on the tested firmware; use the inverter's lifetime energy., verified: false, sources: [kaco-modbus]}
  - {key: x.m160_tms_2, label: Timestamp (2), table: holding, address: 40902, type: u32, unit: s, invalid: [4294967295], verified: false, sources: [kaco-modbus]}
  - {key: x.m160_tmp_2, label: Temperature (2), table: holding, address: 40904, type: s16, unit: °C, invalid: [-32768], note: Reads 0 on the second string of the tested inverter (no sensor there)., verified: false, sources: [kaco-modbus]}
  - {key: x.m160_dc_st_2, label: Operating State (2), table: holding, address: 40905, type: u16, enum: mpptmoduleoperatingstate, invalid: [65535], verified: false, sources: [kaco-modbus]}
  - {key: x.m160_dc_evt_2, label: Module Events (2), table: holding, address: 40906, type: u32, flags: moduleevents, invalid: [4294967295], verified: false, sources: [kaco-modbus]}

enums:
  operatingstate: {'1': 'Off', '2': Sleeping, '3': Starting, '4': Mppt, '5': Throttled, '6': Shutting Down, '7': Fault, '8': Standby}
  dertyp: {'4': Pv, '82': Pv Stor}
  varact: {'1': Switch, '2': Maintain}
  clctotva: {'1': Vector, '2': Arithmetic}
  connph: {'1': A, '2': B, '3': C}
  conn: {'0': Disconnect, '1': Connect}
  wmaxlimena: {'0': Disabled, '1': Enabled}
  outpfsetena: {'0': Disabled, '1': Enabled}
  varpctmod: {'0': None, '1': WMax, '2': VArMax, '3': VArAval}
  varpctena: {'0': Disabled, '1': Enabled}
  deptref: {'1': WMax, '2': VArMax, '3': VArAval}
  readonly: {'0': Readwrite, '1': Readonly}
  voltwattcurvedeptref: {'1': WMax, '2': WAval}
  mpptmoduleoperatingstate: {'1': 'Off', '2': Sleeping, '3': Starting, '4': Mppt, '5': Throttled, '6': Shutting Down, '7': Fault, '8': Standby, '9': Test, '10': Reserved 10}

flags:
  event1: {'0': Ground Fault, '1': Dc Over Volt, '2': Ac Disconnect, '3': Dc Disconnect, '4': Grid Disconnect, '5': Cabinet Open, '6': Manual Shutdown, '7': Over Temp, '8': Over Frequency, '9': Under Frequency, '10': Ac Over Volt, '11': Ac Under Volt, '12': Blown String Fuse, '13': Under Temp, '14': Memory Loss, '15': Hw Test Failure}
  pvconn: {'0': Connected, '1': Available, '2': Operating, '3': Test}
  storconn: {'0': Connected, '1': Available, '2': Operating, '3': Test}
  ecpconn: {'0': Disconnected, '1': Connected}
  stsetlimmsk: {'0': WMax, '1': VAMax, '2': VArAval, '3': VArMaxQ1, '4': VArMaxQ2, '5': VArMaxQ3, '6': VArMaxQ4, '7': PFMinQ1, '8': PFMinQ2, '9': PFMinQ3, '10': PFMinQ4}
  stactctl: {'0': FixedW, '1': FixedVAR, '2': FixedPF, '3': Volt_VAr, '4': Freq_Watt_Param, '5': Freq_Watt_Curve, '6': Dyn_Reactive_Current, '7': Lvrt, '8': Hvrt, '9': Watt_PF, '10': Volt_Watt, '12': Scheduled, '13': Lfrt, '14': Hfrt}
  rtst: {'0': Lvrt Active, '1': Hvrt Active, '2': Lfrt Active, '3': Hfrt Active}
  modena: {'0': Enabled}
  moduleevents: {'0': Ground Fault, '1': Input Over Voltage, '3': Dc Disconnect, '5': Cabinet Open, '6': Manual Shutdown, '7': Over Temp, '12': Blown Fuse, '13': Under Temp, '14': Memory Loss, '15': Arc Detection, '20': Test Failed, '21': Input Under Voltage, '22': Input Over Current}
  globalevents: {'0': Ground Fault, '1': Input Over Voltage, '3': Dc Disconnect, '5': Cabinet Open, '6': Manual Shutdown, '7': Over Temp, '12': Blown Fuse, '13': Under Temp, '14': Memory Loss, '15': Arc Detection, '20': Test Failed, '21': Input Under Voltage, '22': Input Over Current}

notes:
- SunSpec over Modbus TCP (port 502 by default) on all devices; newer devices with a web interface also over Modbus RTU. Modbus
  / SunSpec must be switched on in the inverter's menu (on by default on US models); write access is a separate switch, off
  by default.
- 'Function codes 03 (read), 06 and 16 (write). Unit id: ignored over TCP on legacy devices; on newer devices it addresses
  auxiliary devices (e.g. string combiners) on the RS485 bus. Modbus UDP (package version 4.0 and later, same port) only takes
  write requests and never answers; with UDP the unit id must be 0.'
- 'The map starts with "SunS" at register 40001 (protocol address 40000); the models follow, ending with model 0xFFFF of length
  0. Only the common model (1) is described in this document; the other models are in the SunSpec and KACO model workbooks
  it refers to. Supported models by software version: blueplanet TL3 2.02+ / Powador TL3 2.10+: models 1, 102 and 103, read-only;
  blueplanet TL1 3.00+ / TL3 3.22+: adds 122 and 123; blueplanet TL1 / TL3 / Powador TL3 4.00+: adds 112, 113, 129, 130, 135,
  136, 160.'
- 'Some SunSpec settings are stored in flash: don''t write them periodically. Device address (40068) is not implemented.'
- The registers are SunSpec models. The project finds the SunSpec map at holding register 40000, 0, 50000 (tried in that order)
  and walks the model chain; the addresses here are those of the chain it captured from a blueplanet 8.6 TL3 INT, firmware
  V5.53 (model ID at 1 at 40002, 103 at 40070, 113 at 40122, 120 at 40184, 121 at 40212, 122 at 40244, 123 at 40290, 126 at
  40316, 129 at 40544, 130 at 40606, 132 at 40668, 135 at 40734, 136 at 40796, 160 at 40858, 64204 at 40908). Check the model
  IDs before relying on them for another model or firmware.
- The project accepts the device as a KACO when the manufacturer (model 1, holding 40004) starts with 'KACO'.
- The project uses only the three-phase inverter model 103; the float model 113 carries the same values and is not listed.
  Vendor model 64204 has no public definition.
- Most KACO inverters ignore the unit id (the project's tools default to 1).
- At night the inverter keeps answering (state sleeping) but reports 0 for grid frequency, phase voltages, cabinet temperature
  and power factor.
- Values equal to the SunSpec 'not implemented' value of their type are given as invalid.
- 103 W (AC power) and WH (AC lifetime energy) are the inverter's output; the captured inverter is a PV inverter (nameplate
  type PV).
- 'Model 126: only the first curve is listed; further ones follow every 54 registers.'
- 'Model 129: only the first curve is listed; further ones follow every 50 registers.'
- 'Model 130: only the first curve is listed; further ones follow every 50 registers.'
- 'Model 132: only the first curve is listed; further ones follow every 54 registers.'
- 'Model 135: only the first curve is listed; further ones follow every 50 registers.'
- 'Model 136: only the first curve is listed; further ones follow every 50 registers.'
- 'Model 160: 2 modules on the captured inverter, all listed.'
- Identification as kaco-modbus recognises the device (not checked against a document).
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
