# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from LG's Home 8/10 LG ESS SunSpec register map (1.3) and the SunSpec models workbook.

modbusspec: 0
id: lg-ess
manufacturer: LG Electronics
name: LG ESS Home 8 / Home 10 (SunSpec, firmware 10.05.7213 and later)
kind: inverter

sources:
- title: Home 8/10 LG ESS SunSpec register map
  version: 1.3 (2021-04-30, firmware 10.05.7230); no public address, copy provided by the user
- title: SunSpec Information Models (models workbook)
  version: models_workbook.xlsx, master 2026-10-21
  url: https://github.com/sunspec/models/raw/master/models_workbook.xlsx

connection:
  default_port: 6502
  default_unit: 1
  transports:
  - tcp
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 52
    type: str
    length: 16
  checks:
  - table: holding
    address: 0
    type: u32
    equals: 1400204883
  - table: holding
    address: 2
    type: u16
    equals: 1


sunspec: true

points:
  - {key: x.manufacturer, label: Mn (manufacturer), table: holding, address: 4, type: str, length: 16, poll: slow}
  - {key: x.model, label: Md (model), table: holding, address: 20, type: str, length: 16, poll: slow}
  - {key: firmware, label: Vr (version), table: holding, address: 44, type: str, length: 8, poll: slow}
  - {key: serial, label: SN (serial number), table: holding, address: 52, type: str, length: 16, poll: slow}
  - {key: x.ac_current_103, label: A (model 103), table: holding, address: 72, type: u16, unit: A, scale_exponent_from: {table: holding, address: 76, type: s16, negate: true}, note: Read only when model 113 is missing., verified: false}
  - {key: x.l1_current_103, label: AphA (model 103), table: holding, address: 73, type: u16, unit: A, scale_exponent_from: {table: holding, address: 76, type: s16, negate: true}, verified: false}
  - {key: x.l2_current_103, label: AphB (model 103), table: holding, address: 74, type: u16, unit: A, scale_exponent_from: {table: holding, address: 76, type: s16, negate: true}, verified: false}
  - {key: x.l3_current_103, label: AphC (model 103), table: holding, address: 75, type: u16, unit: A, scale_exponent_from: {table: holding, address: 76, type: s16, negate: true}, verified: false}
  - {key: x.l1_voltage_103, label: PhVphA (model 103), table: holding, address: 80, type: u16, unit: V, scale_exponent_from: {table: holding, address: 83, type: s16, negate: true}, verified: false}
  - {key: x.l2_voltage_103, label: PhVphB (model 103), table: holding, address: 81, type: u16, unit: V, scale_exponent_from: {table: holding, address: 83, type: s16, negate: true}, verified: false}
  - {key: x.l3_voltage_103, label: PhVphC (model 103), table: holding, address: 82, type: u16, unit: V, scale_exponent_from: {table: holding, address: 83, type: s16, negate: true}, verified: false}
  - {key: x.ac_power_103, label: W (model 103), table: holding, address: 84, type: s16, unit: W, scale_exponent_from: {table: holding, address: 85, type: s16, negate: true}, positive: generation, note: No sign documented; + = AC output assumed., verified: false}
  - {key: x.frequency_103, label: Hz (model 103), table: holding, address: 86, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 87, type: s16, negate: true}, verified: false}
  - {key: x.apparent_power_103, label: VA (model 103), table: holding, address: 88, type: s16, unit: VA, scale_exponent_from: {table: holding, address: 89, type: s16, negate: true}, verified: false}
  - {key: x.ac_energy_103, label: WH (model 103), table: holding, address: 94, type: u32, unit: kWh, scale_exponent_from: {table: holding, address: 96, type: s16, negate: true}, poll: slow, note: 'LG and SunSpec say Wh; kWh observed on a Home 10, not documented.', verified: false}
  - {key: x.dc_current_103, label: DCA (model 103), table: holding, address: 97, type: u16, unit: A, scale_exponent_from: {table: holding, address: 98, type: s16, negate: true}, verified: false}
  - {key: x.dc_voltage_103, label: DCV (model 103), table: holding, address: 99, type: u16, unit: V, scale_exponent_from: {table: holding, address: 100, type: s16, negate: true}, verified: false}
  - {key: x.dc_power_103, label: DCW (model 103), table: holding, address: 101, type: s16, unit: W, scale_exponent_from: {table: holding, address: 102, type: s16, negate: true}, verified: false}
  - {key: x.cabinet_temperature_103, label: TmpCab (model 103), table: holding, address: 103, type: s16, unit: °C, scale_exponent_from: {table: holding, address: 107, type: s16, negate: true}, verified: false}
  - {key: x.transformer_temperature_103, label: TmpTrns (model 103), table: holding, address: 105, type: s16, unit: °C, scale_exponent_from: {table: holding, address: 107, type: s16, negate: true}, verified: false}
  - {key: x.state_103, label: St (model 103), table: holding, address: 108, type: u16, enum: inverter_state, note: Read only when model 113 is missing.}
  - {key: x.events_103, label: Evt1 (model 103), table: holding, address: 110, type: u32, flags: inverter_evt1, note: Read only when model 113 is missing.}
  - {key: x.ac_current, label: A, table: holding, address: 124, type: f32, unit: A}
  - {key: l1_current, label: AphA, table: holding, address: 126, type: f32, unit: A}
  - {key: l2_current, label: AphB, table: holding, address: 128, type: f32, unit: A}
  - {key: l3_current, label: AphC, table: holding, address: 130, type: f32, unit: A}
  - {key: x.inverter_l1_voltage, label: PhVphA, table: holding, address: 138, type: f32, unit: V}
  - {key: x.inverter_l2_voltage, label: PhVphB, table: holding, address: 140, type: f32, unit: V}
  - {key: x.inverter_l3_voltage, label: PhVphC, table: holding, address: 142, type: f32, unit: V}
  - {key: x.ac_power, label: W (AC power), table: holding, address: 144, type: f32, unit: W, positive: generation, note: No sign documented; + = AC output assumed. Solar = AC power − battery (+ = discharging); home = AC power + purchase., verified: false}
  - {key: x.inverter_frequency, label: Hz, table: holding, address: 146, type: f32, unit: Hz}
  - {key: apparent_power, label: VA, table: holding, address: 148, type: f32, unit: VA}
  - {key: x.ac_energy, label: WH (lifetime energy), table: holding, address: 154, type: f32, unit: kWh, poll: slow, note: LG and SunSpec say Wh; kWh observed on a Home 10 (firmware 10.05.7437); not documented., verified: false}
  - {key: x.dc_current, label: DCA, table: holding, address: 156, type: f32, unit: A}
  - {key: x.dc_voltage, label: DCV, table: holding, address: 158, type: f32, unit: V}
  - {key: x.dc_power, label: DCW, table: holding, address: 160, type: f32, unit: W}
  - {key: temperature, label: TmpCab (cabinet temperature), table: holding, address: 162, type: f32, unit: °C}
  - {key: x.transformer_temperature, label: TmpTrns, table: holding, address: 166, type: f32, unit: °C}
  - {key: state, label: St (operating state), table: holding, address: 170, type: u16, enum: inverter_state}
  - {key: x.events, label: Evt1, table: holding, address: 172, type: u32, flags: inverter_evt1}
  - {key: x.der_type, label: DERTyp, table: holding, address: 186, type: u16, enum: der_type, poll: slow}
  - {key: x.rated_power, label: WRtg, table: holding, address: 187, type: u16, unit: W, scale_exponent_from: {table: holding, address: 188, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.rated_apparent_power, label: VARtg, table: holding, address: 189, type: u16, unit: VA, scale_exponent_from: {table: holding, address: 190, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.rated_var_q1, label: VArRtgQ1, table: holding, address: 191, type: s16, unit: var, scale_exponent_from: {table: holding, address: 195, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.rated_var_q2, label: VArRtgQ2, table: holding, address: 192, type: s16, unit: var, scale_exponent_from: {table: holding, address: 195, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.rated_var_q3, label: VArRtgQ3, table: holding, address: 193, type: s16, unit: var, scale_exponent_from: {table: holding, address: 195, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.rated_var_q4, label: VArRtgQ4, table: holding, address: 194, type: s16, unit: var, scale_exponent_from: {table: holding, address: 195, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.rated_current, label: ARtg, table: holding, address: 196, type: u16, unit: A, scale_exponent_from: {table: holding, address: 197, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.rated_pf_q1, label: PFRtgQ1, table: holding, address: 198, type: s16, unit: '', scale_exponent_from: {table: holding, address: 202, type: s16, negate: true}, poll: slow, note: cos φ., verified: false}
  - {key: x.rated_pf_q2, label: PFRtgQ2, table: holding, address: 199, type: s16, unit: '', scale_exponent_from: {table: holding, address: 202, type: s16, negate: true}, poll: slow, note: cos φ., verified: false}
  - {key: x.rated_pf_q3, label: PFRtgQ3, table: holding, address: 200, type: s16, unit: '', scale_exponent_from: {table: holding, address: 202, type: s16, negate: true}, poll: slow, note: cos φ., verified: false}
  - {key: x.rated_pf_q4, label: PFRtgQ4, table: holding, address: 201, type: s16, unit: '', scale_exponent_from: {table: holding, address: 202, type: s16, negate: true}, poll: slow, note: cos φ., verified: false}
  - {key: x.rated_storage_energy, label: WHRtg, table: holding, address: 203, type: u16, unit: kWh, scale: 0.001, scale_exponent_from: {table: holding, address: 204, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.max_charge_rate, label: MaxChaRte, table: holding, address: 207, type: u16, unit: W, scale_exponent_from: {table: holding, address: 208, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.max_discharge_rate, label: MaxDisChaRte, table: holding, address: 209, type: u16, unit: W, scale_exponent_from: {table: holding, address: 210, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.connected, label: Conn, table: holding, address: 216, type: u16, enum: connected, poll: slow, writable: true}
  - {key: x.power_limit_pct, label: WMaxLimPct, table: holding, address: 217, type: u16, unit: '%', scale_exponent_from: {table: holding, address: 235, type: s16, negate: true}, poll: slow, writable: true, note: Percent of WMax., verified: false}
  - {key: x.power_limit_enabled, label: WMaxLim_Ena, table: holding, address: 221, type: u16, enum: enabled, poll: slow, writable: true}
  - {key: x.pf_setpoint, label: OutPFSet, table: holding, address: 222, type: s16, unit: '', scale_exponent_from: {table: holding, address: 236, type: s16, negate: true}, poll: slow, writable: true, note: cos φ., verified: false}
  - {key: x.pf_setpoint_enabled, label: OutPFSet_Ena, table: holding, address: 226, type: u16, enum: enabled, poll: slow, writable: true}
  - {key: x.var_mode, label: VArPct_Mod, table: holding, address: 233, type: u16, enum: var_mode, poll: slow, writable: true}
  - {key: x.var_enabled, label: VArPct_Ena, table: holding, address: 234, type: u16, enum: enabled, poll: slow, writable: true}
  - {key: x.battery_capacity_ah, label: AHRtg, table: holding, address: 240, type: u16, unit: Ah, scale_exponent_from: {table: holding, address: 290, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.battery_capacity, label: WHRtg, table: holding, address: 241, type: u16, unit: kWh, scale: 0.001, scale_exponent_from: {table: holding, address: 291, type: s16, negate: true}, poll: slow, note: LG's table names no scale factor for it; WHRtg_SF is assumed., verified: false}
  - {key: x.battery_max_charge_power, label: WChaRteMax, table: holding, address: 242, type: u16, unit: W, scale_exponent_from: {table: holding, address: 292, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.battery_max_discharge_power, label: WDisChaRteMax, table: holding, address: 243, type: u16, unit: W, scale_exponent_from: {table: holding, address: 292, type: s16, negate: true}, poll: slow, verified: false}
  - {key: battery_soc, label: SoC, table: holding, address: 249, type: u16, unit: '%', scale_exponent_from: {table: holding, address: 294, type: s16, negate: true}, note: 'LG: percent × 10; observed on a Home 10: 233 with SoC_SF 1 = 23.3 %.', verified: false}
  - {key: x.depth_of_discharge, label: DoD, table: holding, address: 250, type: u16, unit: '%', scale_exponent_from: {table: holding, address: 295, type: s16, negate: true}, note: 'LG: percent × 10.', verified: false}
  - {key: x.charge_state, label: ChaSt, table: holding, address: 254, type: u16, enum: charge_state, note: 'Gives the battery power''s direction: 3 discharging, 4 charging.'}
  - {key: x.control_mode, label: LocRemCtl, table: holding, address: 255, type: u16, enum: control_mode, poll: slow}
  - {key: x.battery_type, label: Typ, table: holding, address: 259, type: u16, enum: battery_type, poll: slow}
  - {key: x.bank_state, label: State (battery bank), table: holding, address: 260, type: u16, enum: bank_state}
  - {key: x.battery_events, label: Evt1 (battery), table: holding, address: 264, type: u32, flags: battery_evt1}
  - {key: x.battery_events2, label: Evt2 (battery), table: holding, address: 266, type: u32}
  - {key: x.battery_vendor_events1, label: EvtVnd1, table: holding, address: 268, type: u32}
  - {key: x.battery_vendor_events2, label: EvtVnd2, table: holding, address: 270, type: u32}
  - {key: x.battery_voltage_reported, label: V (external battery voltage), table: holding, address: 272, type: u16, unit: V, scale_exponent_from: {table: holding, address: 297, type: s16, negate: true}, note: 'Not a real reading on a Home 10 (observed on a device, not documented).', verified: false}
  - {key: x.battery_current_reported, label: A (total DC current), table: holding, address: 282, type: s16, unit: A, scale_exponent_from: {table: holding, address: 299, type: s16, negate: true}, note: 'Not a real reading on a Home 10 (0 A while discharging; observed on a device, not documented).', verified: false}
  - {key: x.battery_max_charge_current, label: AChaMax, table: holding, address: 283, type: u16, unit: A, scale_exponent_from: {table: holding, address: 300, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.battery_max_discharge_current, label: ADisChaMax, table: holding, address: 284, type: u16, unit: A, scale_exponent_from: {table: holding, address: 300, type: s16, negate: true}, poll: slow, verified: false}
  - {key: x.battery_power, label: W (total power), table: holding, address: 285, type: s16, unit: W, note: 'Already in W: LG lists no W_SF (SunSpec''s offset 63 is missing). No sign documented; take |W| with the direction from ChaSt (3 discharging, 4 charging, else 0).', verified: false}
  - {key: grid_power, label: ActPower (AC active power), table: holding, address: 304, type: s32, unit: W, scale_exponent_from: {table: holding, address: 306, type: s16, negate: true}, positive: import, note: 'LG: > 0 purchase, < 0 feed-in. LG documents ActPower_SF as 0 (×1); SF 2 observed on a Home 10 (606 → 6.06 W).', verified: false}
  - {key: l1_voltage, label: Vol_AN, table: holding, address: 307, type: u16, unit: V, scale_exponent_from: {table: holding, address: 310, type: s16, negate: true}, note: 'LG: Vol_SF = 1 (× 10).', verified: false}
  - {key: l2_voltage, label: Vol_BN, table: holding, address: 308, type: u16, unit: V, scale_exponent_from: {table: holding, address: 310, type: s16, negate: true}, note: 'LG: Vol_SF = 1 (× 10).', verified: false}
  - {key: l3_voltage, label: Vol_CN, table: holding, address: 309, type: u16, unit: V, scale_exponent_from: {table: holding, address: 310, type: s16, negate: true}, note: 'LG: Vol_SF = 1 (× 10).', verified: false}
  - {key: frequency, label: AC_Freq, table: holding, address: 311, type: u16, unit: Hz, scale_exponent_from: {table: holding, address: 312, type: s16, negate: true}, note: 'LG: ACFreq_SF = 1 (× 10).', verified: false}
  - {key: grid_import_energy, label: AC_PurchaseEnergy, table: holding, address: 313, type: s64, unit: kWh, scale: 0.001, scale_exponent_from: {table: holding, address: 321, type: s16, negate: true}, poll: slow, note: 'Wh; LG: Energy_SF = 0. Lifetime counter.', verified: false}
  - {key: grid_export_energy, label: AC_FeedInEnergy, table: holding, address: 317, type: s64, unit: kWh, scale: 0.001, scale_exponent_from: {table: holding, address: 321, type: s16, negate: true}, poll: slow, note: 'Wh; LG: Energy_SF = 0. Lifetime counter.', verified: false}
  - {key: pv_energy_today, label: PV_Generation_Energy, table: holding, address: 322, type: u32, unit: kWh, scale: 0.001, scale_exponent_from: {table: holding, address: 321, type: s16, negate: true}, note: Wh. LG only calls it PV generation energy; observed to be today's yield (equals the HTTPS API's today_pv_generation_sum); not documented., verified: false}

enums:
  inverter_state: {'1': 'Off', '2': Sleeping, '3': Starting, '4': Producing, '5': Throttled, '6': Shutting down, '7': Fault, '8': Standby}
  charge_state: {'1': 'Off', '2': Empty, '3': Discharging, '4': Charging, '5': Full, '6': Holding, '7': Testing}
  der_type: {'4': PV, '82': PV with storage}
  connected: {'0': Disconnected, '1': Connected}
  enabled: {'0': Disabled, '1': Enabled}
  var_mode: {'0': None, '1': '% of max W', '2': '% of max VAr', '3': '% of available VAr'}
  control_mode: {'0': Remote, '1': Local}
  battery_type: {'0': Not applicable, '1': Lead-acid, '2': NiMH, '3': NiCd, '4': Li-ion, '5': Carbon-zinc, '6': Zinc chloride, '7': Alkaline, '8': Rechargeable alkaline, '9': Sodium-sulfur, '10': Flow, '99': Other}
  bank_state: {'1': Disconnected, '2': Initializing, '3': Connected, '4': Standby, '5': SoC protection, '6': Suspending, '99': Fault}

flags:
  inverter_evt1: {'0': Ground fault, '1': DC overvoltage, '2': AC disconnect open, '3': DC disconnect open, '4': Grid disconnect, '5': Cabinet open, '6': Manual shutdown, '7': Over-temperature, '8': Grid overfrequency, '9': Grid underfrequency, '10': AC overvoltage, '11': AC undervoltage, '12': Blown string fuse, '13': Under-temperature, '14': Memory loss, '15': Hardware test failure}
  battery_evt1: {'0': Battery communication error, '1': Battery over-temperature alarm, '2': Battery over-temperature warning, '3': Battery under-temperature alarm, '4': Battery under-temperature warning, '5': Battery over charge current alarm, '6': Battery over charge current warning, '7': Battery over discharge current alarm, '8': Battery over discharge current warning, '9': Battery overvoltage alarm, '10': Battery overvoltage warning, '11': Battery undervoltage alarm, '12': Battery undervoltage warning, '13': Battery below min. SoC alarm, '14': Battery below min. SoC warning, '15': Battery above max. SoC alarm, '16': Battery above max. SoC warning, '17': Battery voltage imbalance warning, '18': Battery temperature imbalance alarm, '19': Battery temperature imbalance warning, '20': Battery contactor error, '21': Battery fan error, '22': Battery ground fault, '23': Battery open door error, '24': Battery current imbalance warning, '25': Battery other alarm, '26': Battery other warning, '28': Battery configuration alarm, '29': Battery configuration warning}

problems:
  - {when: {key: x.events, bit: 0}, kind: fault, text: Ground fault (event bit 0)}
  - {when: {key: x.events, bit: 1}, kind: fault, text: DC overvoltage (event bit 1)}
  - {when: {key: x.events, bit: 2}, kind: warning, text: AC disconnect open (event bit 2)}
  - {when: {key: x.events, bit: 3}, kind: warning, text: DC disconnect open (event bit 3)}
  - {when: {key: x.events, bit: 4}, kind: mains_lost, text: Grid disconnect (event bit 4)}
  - {when: {key: x.events, bit: 5}, kind: warning, text: Cabinet open (event bit 5)}
  - {when: {key: x.events, bit: 7}, kind: warning, text: Over-temperature (event bit 7)}
  - {when: {key: x.events, bit: 8}, kind: fault, text: Grid overfrequency (event bit 8)}
  - {when: {key: x.events, bit: 9}, kind: fault, text: Grid underfrequency (event bit 9)}
  - {when: {key: x.events, bit: 10}, kind: fault, text: AC overvoltage (event bit 10)}
  - {when: {key: x.events, bit: 11}, kind: fault, text: AC undervoltage (event bit 11)}
  - {when: {key: x.events, bit: 12}, kind: fault, text: Blown string fuse (event bit 12)}
  - {when: {key: x.events, bit: 13}, kind: warning, text: Under-temperature (event bit 13)}
  - {when: {key: x.events, bit: 14}, kind: warning, text: Memory loss (event bit 14)}
  - {when: {key: x.events, bit: 15}, kind: fault, text: Hardware test failure (event bit 15)}
  - {when: {key: state, equals: 7}, kind: fault, text: Fault (state 7)}
  - {when: {key: x.battery_events, bit: 0}, kind: fault, text: Battery communication error (event bit 0)}
  - {when: {key: x.battery_events, bit: 1}, kind: fault, text: Battery over-temperature alarm (event bit 1)}
  - {when: {key: x.battery_events, bit: 2}, kind: warning, text: Battery over-temperature warning (event bit 2)}
  - {when: {key: x.battery_events, bit: 3}, kind: fault, text: Battery under-temperature alarm (event bit 3)}
  - {when: {key: x.battery_events, bit: 4}, kind: warning, text: Battery under-temperature warning (event bit 4)}
  - {when: {key: x.battery_events, bit: 5}, kind: fault, text: Battery over charge current alarm (event bit 5)}
  - {when: {key: x.battery_events, bit: 6}, kind: warning, text: Battery over charge current warning (event bit 6)}
  - {when: {key: x.battery_events, bit: 7}, kind: fault, text: Battery over discharge current alarm (event bit 7)}
  - {when: {key: x.battery_events, bit: 8}, kind: warning, text: Battery over discharge current warning (event bit 8)}
  - {when: {key: x.battery_events, bit: 9}, kind: fault, text: Battery overvoltage alarm (event bit 9)}
  - {when: {key: x.battery_events, bit: 10}, kind: warning, text: Battery overvoltage warning (event bit 10)}
  - {when: {key: x.battery_events, bit: 11}, kind: fault, text: Battery undervoltage alarm (event bit 11)}
  - {when: {key: x.battery_events, bit: 12}, kind: warning, text: Battery undervoltage warning (event bit 12)}
  - {when: {key: x.battery_events, bit: 13}, kind: fault, text: Battery below min. SoC alarm (event bit 13)}
  - {when: {key: x.battery_events, bit: 14}, kind: warning, text: Battery below min. SoC warning (event bit 14)}
  - {when: {key: x.battery_events, bit: 15}, kind: fault, text: Battery above max. SoC alarm (event bit 15)}
  - {when: {key: x.battery_events, bit: 16}, kind: warning, text: Battery above max. SoC warning (event bit 16)}
  - {when: {key: x.battery_events, bit: 17}, kind: warning, text: Battery voltage imbalance warning (event bit 17)}
  - {when: {key: x.battery_events, bit: 18}, kind: fault, text: Battery temperature imbalance alarm (event bit 18)}
  - {when: {key: x.battery_events, bit: 19}, kind: warning, text: Battery temperature imbalance warning (event bit 19)}
  - {when: {key: x.battery_events, bit: 20}, kind: fault, text: Battery contactor error (event bit 20)}
  - {when: {key: x.battery_events, bit: 21}, kind: fault, text: Battery fan error (event bit 21)}
  - {when: {key: x.battery_events, bit: 22}, kind: fault, text: Battery ground fault (event bit 22)}
  - {when: {key: x.battery_events, bit: 23}, kind: fault, text: Battery open door error (event bit 23)}
  - {when: {key: x.battery_events, bit: 24}, kind: warning, text: Battery current imbalance warning (event bit 24)}
  - {when: {key: x.battery_events, bit: 25}, kind: fault, text: Battery other alarm (event bit 25)}
  - {when: {key: x.battery_events, bit: 26}, kind: warning, text: Battery other warning (event bit 26)}
  - {when: {key: x.battery_events, bit: 28}, kind: fault, text: Battery configuration alarm (event bit 28)}
  - {when: {key: x.battery_events, bit: 29}, kind: warning, text: Battery configuration warning (event bit 29)}
  - {when: {key: x.bank_state, equals: 99}, kind: fault, text: Battery fault (bank state 99)}

notes:
- 'LG''s SunSpec map is fixed: ''SunS'' at 0, Common at 2, inverter 103 at 70 and 113 (float) at 122, nameplate 120 at 184,
  controls 123 at 212, battery 802 at 238, LG''s power meter model 64256 at 302. Port 6502. The unit id isn''t in the document;
  1 is assumed.'
- 'Scale factors work the other way round from SunSpec: real value = raw ÷ 10^SF (LG''s ''× 10'' notes for SF 1; observed
  on a Home 10), hence `negate: true`.'
- 'Both inverter models are served: 103 (integer) and 113 (float).'
- 'Grid: model 64256 ActPower, + = purchase from the grid (LG). Battery: 802 W in watts without scale factor and without a
  documented sign; the direction comes from ChaSt. Solar has no register: AC power − battery power (+ = discharging) gives
  it, a few percent low because of conversion losses.'
- The meter gives a voltage per phase but only a total power.
- Event severities (fault / warning / mains lost) are not from the documents; the SunSpec workbook gives none. Manual shutdown
  (inverter Evt1 bit 6) isn't reported as a problem.
