# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: must-ph1100
manufacturer: MUST
name: PH11 (PH1100) three-phase hybrid inverters
kind: inverter

sources:
- id: must-inverter
  title: ha-must-inverter (Home Assistant integration)
  url: https://github.com/mukaschultze/ha-must-inverter
  license: MIT
  commit: 9fd33151694ce05ac1aa20f4a6b51c8135a21021
  path: custom_components/must_inverter/const.py, custom_components/must_inverter/mapper.py

connection:
  default_port: 502
  default_unit: 4
  transports:
  - rtu
  - tcp
  serial:
    baud: 19200
    format: 8N1

defaults:
  verified: false
  sources:
  - must-inverter

points:
  - {key: x.battery_equalization_interval, label: Battery Equalization Interval, table: holding, address: 10117, type: s16, unit: d, writable: true}
  - {key: x.battery_equalization_start_time, label: Battery Equalization Start Time, table: holding, address: 10118, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, writable: true}
  - {key: x.battery_equalization_end_time, label: Battery Equalization End Time, table: holding, address: 10119, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, writable: true}
  - {key: battery_voltage, label: Battery Voltage, table: holding, address: 15104, type: s16, unit: V, scale: 0.1}
  - {key: x.batt_current, label: Battery Current, table: holding, address: 15105, type: s16, unit: A, scale: 0.1}
  - {key: x.batt_power, label: Battery Power, table: holding, address: 15106, type: s16, unit: W}
  - {key: x.inverter_temperature, label: Inverter Temperature, table: holding, address: 15107, type: s16, unit: °C, scale: 0.1}
  - {key: x.dc_radiator_temperature, label: DC Radiator Temperature, table: holding, address: 15108, type: s16, unit: °C, scale: 0.1}
  - {key: x.transformer_temperature, label: Transformer Temperature, table: holding, address: 15109, type: s16, unit: °C, scale: 0.1}
  - {key: x.ambient_temperature, label: Ambient Temperature, table: holding, address: 15110, type: s16, unit: °C, scale: 0.1}
  - {key: battery_temperature, label: Battery Temperature, table: holding, address: 15111, type: s16, unit: °C, scale: 0.1}
  - {key: x.bms_voltage, label: BMS Voltage, table: holding, address: 15112, type: s16, unit: V, scale: 0.1}
  - {key: x.bms_current, label: BMS Current, table: holding, address: 15113, type: s16, unit: A, scale: 0.1}
  - {key: x.bms_temperature, label: BMS Temperature, table: holding, address: 15114, type: s16, unit: °C, scale: 0.1}
  - {key: battery_soc, label: BMS State Of Charge, table: holding, address: 15115, type: s16, unit: '%'}
  - {key: x.bms_max_cv_set, label: BMS Max Charge Voltage Set, table: holding, address: 15116, type: s16, unit: V, scale: 0.1}
  - {key: x.bms_max_cc_set, label: BMS Max Charge Current Set, table: holding, address: 15117, type: s16, unit: A, scale: 0.1}
  - {key: x.bms_dis_cv_set, label: BMS Discharge Voltage Set, table: holding, address: 15118, type: s16, unit: V, scale: 0.1}
  - {key: x.bms_dis_cc_set, label: BMS Discharge Current Set, table: holding, address: 15119, type: s16, unit: A, scale: 0.1}
  - {key: x.inverter_serial_number_1, label: Serial Number (Inverter) (part 1), table: holding, address: 20001, type: u16, note: Shown as five decimal digits.}
  - {key: x.inverter_serial_number_2, label: Serial Number (Inverter) (part 2), table: holding, address: 20002, type: u16, note: Shown as five decimal digits.}
  - {key: x.inverter_serial_number_3, label: Serial Number (Inverter) (part 3), table: holding, address: 20003, type: u16, note: Shown as five decimal digits.}
  - {key: x.pv1_voltage, label: PV1 Voltage, table: holding, address: 25225, type: s16, unit: V, scale: 0.1}
  - {key: x.pv1_current, label: PV1 Current, table: holding, address: 25226, type: s16, unit: A, scale: 0.1}
  - {key: x.pv1_power, label: PV1 Power, table: holding, address: 25227, type: s16, unit: W}
  - {key: x.pv2_voltage, label: PV2 Voltage, table: holding, address: 25228, type: s16, unit: V, scale: 0.1}
  - {key: x.pv2_current, label: PV2 Current, table: holding, address: 25229, type: s16, unit: A, scale: 0.1}
  - {key: x.pv2_power, label: PV2 Power, table: holding, address: 25230, type: s16, unit: W}
  - {key: x.pv3_voltage, label: PV3 Voltage, table: holding, address: 25231, type: s16, unit: V, scale: 0.1}
  - {key: x.pv3_current, label: PV3 Current, table: holding, address: 25232, type: s16, unit: A, scale: 0.1}
  - {key: x.pv3_power, label: PV3 Power, table: holding, address: 25233, type: s16, unit: W}
  - {key: x.pv4_voltage, label: PV4 Voltage, table: holding, address: 25234, type: s16, unit: V, scale: 0.1}
  - {key: x.pv4_current, label: PV4 Current, table: holding, address: 25235, type: s16, unit: A, scale: 0.1}
  - {key: x.pv4_power, label: PV4 Power, table: holding, address: 25236, type: s16, unit: W}
  - {key: l1_voltage, label: Grid Voltage R, table: holding, address: 25237, type: s16, unit: V, scale: 0.1}
  - {key: l2_voltage, label: Grid Voltage S, table: holding, address: 25238, type: s16, unit: V, scale: 0.1}
  - {key: l3_voltage, label: Grid Voltage T, table: holding, address: 25239, type: s16, unit: V, scale: 0.1}
  - {key: l1_current, label: Grid Current R, table: holding, address: 25240, type: s16, unit: A, scale: 0.1}
  - {key: l2_current, label: Grid Current S, table: holding, address: 25241, type: s16, unit: A, scale: 0.1}
  - {key: l3_current, label: Grid Current T, table: holding, address: 25242, type: s16, unit: A, scale: 0.1}
  - {key: frequency, label: Grid Frequency, table: holding, address: 25243, type: s16, unit: Hz, scale: 0.01}
  - {key: x.p_grid, label: P Grid, table: holding, address: 25244, type: s16, unit: W}
  - {key: x.q_grid, label: Q Grid, table: holding, address: 25245, type: s16, unit: var}
  - {key: x.s_grid, label: S Grid, table: holding, address: 25246, type: s16, unit: VA}
  - {key: x.inverter_voltage_r, label: Inverter Voltage R, table: holding, address: 25247, type: s16, unit: V, scale: 0.1}
  - {key: x.inverter_voltage_s, label: Inverter Voltage S, table: holding, address: 25248, type: s16, unit: V, scale: 0.1}
  - {key: x.inverter_voltage_t, label: Inverter Voltage T, table: holding, address: 25249, type: s16, unit: V, scale: 0.1}
  - {key: x.inverter_current_r, label: Inverter Current R, table: holding, address: 25250, type: s16, unit: A, scale: 0.1}
  - {key: x.inverter_current_s, label: Inverter Current S, table: holding, address: 25251, type: s16, unit: A, scale: 0.1}
  - {key: x.inverter_current_t, label: Inverter Current T, table: holding, address: 25252, type: s16, unit: A, scale: 0.1}
  - {key: x.inverter_frequency, label: Inverter Frequency, table: holding, address: 25253, type: s16, unit: Hz, scale: 0.01}
  - {key: x.p_inverter, label: P Inverter, table: holding, address: 25254, type: s16, unit: W}
  - {key: x.q_inverter, label: Q Inverter, table: holding, address: 25255, type: s16, unit: var}
  - {key: x.s_inverter, label: S Inverter, table: holding, address: 25256, type: s16, unit: VA}
  - {key: x.load_voltage_r, label: Load Voltage R, table: holding, address: 25257, type: s16, unit: V, scale: 0.1}
  - {key: x.load_voltage_s, label: Load Voltage S, table: holding, address: 25258, type: s16, unit: V, scale: 0.1}
  - {key: x.load_voltage_t, label: Load Voltage T, table: holding, address: 25259, type: s16, unit: V, scale: 0.1}
  - {key: x.load_current_r, label: Load Current R, table: holding, address: 25260, type: s16, unit: A, scale: 0.1}
  - {key: x.load_current_s, label: Load Current S, table: holding, address: 25261, type: s16, unit: A, scale: 0.1}
  - {key: x.load_current_t, label: Load Current T, table: holding, address: 25262, type: s16, unit: A, scale: 0.1}
  - {key: load_power, label: P Load, table: holding, address: 25263, type: s16, unit: W}
  - {key: x.q_load, label: Q Load, table: holding, address: 25264, type: s16, unit: var}
  - {key: x.s_load, label: S Load, table: holding, address: 25265, type: s16, unit: VA}
  - {key: x.mains_ctr_phase_current, label: Mains CT-R Phase Current, table: holding, address: 25284, type: s16, unit: A, scale: 0.1}
  - {key: x.mains_cts_phase_current, label: Mains CT-S Phase Current, table: holding, address: 25285, type: s16, unit: A, scale: 0.1}
  - {key: x.mains_ctt_phase_current, label: Mains CT-T Phase Current, table: holding, address: 25286, type: s16, unit: A, scale: 0.1}
  - {key: grid_power, label: Mains Power CT, table: holding, address: 25287, type: s16, unit: W, scale: 10, positive: export, note: 'ha-must-inverter negates this value (positive = import, as Home Assistant expects).'}
  - {key: x.total_pv_energy_high, label: Total PV Energy (high), table: holding, address: 25310, type: u16, unit: kWh, scale: 1000}
  - {key: x.total_pv_energy_low, label: Total PV Energy (low), table: holding, address: 25311, type: u16, unit: kWh, scale: 0.1}
  - {key: x.total_load_energy_high, label: Total Load Energy (high), table: holding, address: 25312, type: u16, unit: kWh, scale: 1000}
  - {key: x.total_load_energy_low, label: Total Load Energy (low), table: holding, address: 25313, type: u16, unit: kWh, scale: 0.1}
  - {key: x.total_battery_charge_energy_high, label: Total Battery Charge Energy (high), table: holding, address: 25314, type: u16, unit: kWh, scale: 1000}
  - {key: x.total_battery_charge_energy_low, label: Total Battery Charge Energy (low), table: holding, address: 25315, type: u16, unit: kWh, scale: 0.1}
  - {key: x.total_battery_discharge_energy_high, label: Total Battery Discharge Energy (high), table: holding, address: 25316, type: u16, unit: kWh, scale: 1000}
  - {key: x.total_battery_discharge_energy_low, label: Total Battery Discharge Energy (low), table: holding, address: 25317, type: u16, unit: kWh, scale: 0.1}
  - {key: x.total_inverter_charge_energy_high, label: Total Inverter Charge Energy (high), table: holding, address: 25318, type: u16, unit: kWh, scale: 1000}
  - {key: x.total_inverter_charge_energy_low, label: Total Inverter Charge Energy (low), table: holding, address: 25319, type: u16, unit: kWh, scale: 0.1}
  - {key: x.total_inverter_discharge_energy_high, label: Total Inverter Discharge Energy (high), table: holding, address: 25320, type: u16, unit: kWh, scale: 1000}
  - {key: x.total_inverter_discharge_energy_low, label: Total Inverter Discharge Energy (low), table: holding, address: 25321, type: u16, unit: kWh, scale: 0.1}
  - {key: x.total_grid_charge_energy_high, label: Total Grid Charge Energy (high), table: holding, address: 25322, type: u16, unit: kWh, scale: 1000}
  - {key: x.total_grid_charge_energy_low, label: Total Grid Charge Energy (low), table: holding, address: 25323, type: u16, unit: kWh, scale: 0.1}
  - {key: x.total_grid_discharge_energy_high, label: Total Grid Discharge Energy (high), table: holding, address: 25324, type: u16, unit: kWh, scale: 1000}
  - {key: x.total_grid_discharge_energy_low, label: Total Grid Discharge Energy (low), table: holding, address: 25325, type: u16, unit: kWh, scale: 0.1}
  - {key: x.total_mains_charge_energy_ct_high, label: Total Mains Charge Energy (CT) (high), table: holding, address: 25336, type: u16, unit: kWh, scale: 1000}
  - {key: x.total_mains_charge_energy_ct_low, label: Total Mains Charge Energy (CT) (low), table: holding, address: 25337, type: u16, unit: kWh, scale: 0.1}
  - {key: x.total_mains_discharge_energy_ct_high, label: Total Mains Discharge Energy (CT) (high), table: holding, address: 25338, type: u16, unit: kWh, scale: 1000}
  - {key: x.total_mains_discharge_energy_ct_low, label: Total Mains Discharge Energy (CT) (low), table: holding, address: 25339, type: u16, unit: kWh, scale: 0.1}

derived:
  - {key: x.total_pv_energy, label: Total PV Energy, unit: kWh, sum: [{key: x.total_pv_energy_high}, {key: x.total_pv_energy_low}]}
  - {key: x.total_load_energy, label: Total Load Energy, unit: kWh, sum: [{key: x.total_load_energy_high}, {key: x.total_load_energy_low}]}
  - {key: x.total_battery_charge_energy, label: Total Battery Charge Energy, unit: kWh, sum: [{key: x.total_battery_charge_energy_high}, {key: x.total_battery_charge_energy_low}]}
  - {key: x.total_battery_discharge_energy, label: Total Battery Discharge Energy, unit: kWh, sum: [{key: x.total_battery_discharge_energy_high}, {key: x.total_battery_discharge_energy_low}]}
  - {key: x.total_inverter_charge_energy, label: Total Inverter Charge Energy, unit: kWh, sum: [{key: x.total_inverter_charge_energy_high}, {key: x.total_inverter_charge_energy_low}]}
  - {key: x.total_inverter_discharge_energy, label: Total Inverter Discharge Energy, unit: kWh, sum: [{key: x.total_inverter_discharge_energy_high}, {key: x.total_inverter_discharge_energy_low}]}
  - {key: x.total_grid_charge_energy, label: Total Grid Charge Energy, unit: kWh, sum: [{key: x.total_grid_charge_energy_high}, {key: x.total_grid_charge_energy_low}]}
  - {key: x.total_grid_discharge_energy, label: Total Grid Discharge Energy, unit: kWh, sum: [{key: x.total_grid_discharge_energy_high}, {key: x.total_grid_discharge_energy_low}]}
  - {key: x.total_mains_charge_energy_ct, label: Total Mains Charge Energy (CT), unit: kWh, sum: [{key: x.total_mains_charge_energy_ct_high}, {key: x.total_mains_charge_energy_ct_low}]}
  - {key: x.total_mains_discharge_energy_ct, label: Total Mains Discharge Energy (CT), unit: kWh, sum: [{key: x.total_mains_discharge_energy_ct_high}, {key: x.total_mains_discharge_energy_ct_low}]}

notes:
- ha-must-inverter reads the PH1100 in blocks 10102-10119, 15104-15119, 20001-20003 and 25225-25339.
- The serial number is three registers, each shown as five decimal digits.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
