# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: refu-store-88k
manufacturer: REFU
name: REFUstore 88K battery inverter
kind: inverter

sources:
- id: openems
  title: OpenEMS Edge (open energy management system)
  url: https://github.com/OpenEMS/openems
  license: EPL-2.0
  commit: 25b4c2dd47e5566039ba280a3490b3d944079435
  path: io.openems.edge.batteryinverter.refu

connection:
  default_port: 502
  default_unit: 1

defaults:
  verified: false
  sources:
  - openems

sunspec: true

points:
  - {key: x.id_1, label: Id 1, table: holding, address: 40002, type: u16}
  - {key: x.l_1, label: L 1, table: holding, address: 40003, type: u16}
  - {key: x.mn, label: Mn, table: holding, address: 40004, type: str, length: 16}
  - {key: x.md, label: Md, table: holding, address: 40020, type: str, length: 16}
  - {key: x.opt, label: Opt, table: holding, address: 40036, type: str, length: 8}
  - {key: x.vr, label: Vr, table: holding, address: 40044, type: str, length: 8}
  - {key: x.sn, label: Sn, table: holding, address: 40052, type: str, length: 16}
  - {key: x.da, label: Da, table: holding, address: 40068, type: u16, writable: true}
  - {key: x.pad_1, label: Pad 1, table: holding, address: 40069, type: u16}
  - {key: x.id_103, label: Id 103, table: holding, address: 40070, type: u16}
  - {key: x.l_103, label: L 103, table: holding, address: 40071, type: u16}
  - {key: x.a, label: A, table: holding, address: 40072, type: u16, unit: A, scale: 0.01}
  - {key: x.aph_a, label: Aph a, table: holding, address: 40073, type: u16, unit: A, scale: 0.01}
  - {key: x.aph_b, label: Aph b, table: holding, address: 40074, type: u16, unit: A, scale: 0.01}
  - {key: x.aph_c, label: Aph c, table: holding, address: 40075, type: u16, unit: A, scale: 0.01}
  - {key: x.a_sf, label: A sf, table: holding, address: 40076, type: u16}
  - {key: x.pp_vph_ab, label: Pp vph ab, table: holding, address: 40077, type: u16, unit: V, scale: 0.1}
  - {key: x.pp_vph_bc, label: Pp vph bc, table: holding, address: 40078, type: u16, unit: V, scale: 0.1}
  - {key: x.pp_vph_ca, label: Pp vph ca, table: holding, address: 40079, type: u16, unit: V, scale: 0.1}
  - {key: x.ph_vph_a, label: Ph vph a, table: holding, address: 40080, type: u16, unit: V, scale: 0.1}
  - {key: x.ph_vph_b, label: Ph vph b, table: holding, address: 40081, type: u16, unit: V, scale: 0.1}
  - {key: x.ph_vph_c, label: Ph vph c, table: holding, address: 40082, type: u16, unit: V, scale: 0.1}
  - {key: x.v_sf, label: V sf, table: holding, address: 40083, type: u16}
  - {key: battery_power, label: Active power, table: holding, address: 40084, type: s16, unit: W, scale: 10, positive: discharge}
  - {key: x.w_sf, label: W sf, table: holding, address: 40085, type: s16}
  - {key: x.hz, label: Hz, table: holding, address: 40086, type: s16, unit: Hz, scale: 0.01}
  - {key: x.hz_sf, label: Hz sf, table: holding, address: 40087, type: s16}
  - {key: x.apparent_power, label: Apparent power, table: holding, address: 40088, type: s16, unit: VA, scale: 10}
  - {key: x.va_sf, label: Va sf, table: holding, address: 40089, type: s16}
  - {key: reactive_power, label: Reactive power, table: holding, address: 40090, type: s16, unit: var, scale: 10}
  - {key: x.va_r_sf, label: Va r sf, table: holding, address: 40091, type: s16}
  - {key: x.wh, label: Wh, table: holding, address: 40094, type: u32, scale: 100}
  - {key: x.wh_sf, label: Wh sf, table: holding, address: 40096, type: u16}
  - {key: x.dca, label: Dca, table: holding, address: 40097, type: s16, unit: A, scale: 0.01}
  - {key: x.dca_sf, label: Dca sf, table: holding, address: 40098, type: u16}
  - {key: x.dcv, label: Dcv, table: holding, address: 40099, type: u16, unit: V, scale: 0.1}
  - {key: x.dcv_sf, label: Dcv sf, table: holding, address: 40100, type: u16}
  - {key: x.dcw, label: Dcw, table: holding, address: 40101, type: s16, unit: W, scale: 10}
  - {key: x.dcw_sf, label: Dcw sf, table: holding, address: 40102, type: s16}
  - {key: x.tmp_cab, label: Tmp cab, table: holding, address: 40103, type: s16, unit: °C, scale: 0.1}
  - {key: x.tmp_snk, label: Tmp snk, table: holding, address: 40104, type: s16, unit: °C, scale: 0.1}
  - {key: x.tmp_sf, label: Tmp sf, table: holding, address: 40107, type: u16}
  - {key: x.st, label: St, table: holding, address: 40108, type: u16, enum: operating_state}
  - {key: x.st_vnd, label: St vnd, table: holding, address: 40109, type: u16, enum: vendor_operating_state}
  - {key: x.state_word_40110, label: Status bits at 40110, table: holding, address: 40110, type: u16, flags: state_word_40110}
  - {key: x.state_word_40111, label: Status bits at 40111, table: holding, address: 40111, type: u16, flags: state_word_40111}
  - {key: x.evt_2, label: Evt 2, table: holding, address: 40112, type: u32}
  - {key: x.evt_vnd_1, label: Evt vnd 1, table: holding, address: 40114, type: u32}
  - {key: x.evt_vnd_2, label: Evt vnd 2, table: holding, address: 40116, type: u32}
  - {key: x.evt_vnd_3, label: Evt vnd 3, table: holding, address: 40118, type: u32}
  - {key: x.evt_vnd_4, label: Evt vnd 4, table: holding, address: 40120, type: u32}
  - {key: x.id_120, label: Id 120, table: holding, address: 40122, type: u16}
  - {key: x.l_120, label: L 120, table: holding, address: 40123, type: u16}
  - {key: x.der_typ, label: Der typ, table: holding, address: 40124, type: u16, enum: der_typ}
  - {key: x.w_rtg, label: W rtg, table: holding, address: 40125, type: u16, unit: W, scale: 10}
  - {key: x.w_rtg_sf, label: W rtg sf, table: holding, address: 40126, type: u16}
  - {key: x.max_apparent_power, label: Max apparent power, table: holding, address: 40127, type: u16, unit: VA, scale: 10}
  - {key: x.va_rtg_sf, label: Va rtg sf, table: holding, address: 40128, type: u16}
  - {key: x.var_rtg_q1, label: Var rtg q1, table: holding, address: 40129, type: s16, unit: var, scale: 10}
  - {key: x.var_rtg_q2, label: Var rtg q2, table: holding, address: 40130, type: s16, unit: var, scale: 10}
  - {key: x.var_rtg_q3, label: Var rtg q3, table: holding, address: 40131, type: s16, unit: var, scale: 10}
  - {key: x.var_rtg_q4, label: Var rtg q4, table: holding, address: 40132, type: s16, unit: var, scale: 10}
  - {key: x.var_rtg_sf, label: Var rtg sf, table: holding, address: 40133, type: s16}
  - {key: x.a_rtg, label: A rtg, table: holding, address: 40134, type: u16, unit: A, scale: 0.01}
  - {key: x.a_rtg_sf, label: A rtg sf, table: holding, address: 40135, type: s16}
  - {key: x.pf_rtg_q1, label: Pf rtg q1, table: holding, address: 40136, type: s16, scale: 0.001}
  - {key: x.pf_rtg_q2, label: Pf rtg q2, table: holding, address: 40137, type: s16, scale: 0.001}
  - {key: x.pf_rtg_q3, label: Pf rtg q3, table: holding, address: 40138, type: s16, scale: 0.001}
  - {key: x.pf_rtg_q4, label: Pf rtg q4, table: holding, address: 40139, type: s16, scale: 0.001}
  - {key: x.pf_rtg_sf, label: Pf rtg sf, table: holding, address: 40140, type: s16}
  - {key: x.pad_120, label: Pad 120, table: holding, address: 40149, type: s16}
  - {key: x.id_121, label: Id 121, table: holding, address: 40150, type: u16}
  - {key: x.l_121, label: L 121, table: holding, address: 40151, type: u16}
  - {key: x.w_max, label: W max, table: holding, address: 40152, type: u16, unit: W, scale: 10, writable: true}
  - {key: x.v_ref, label: V ref, table: holding, address: 40153, type: u16, unit: V, scale: 10, writable: true}
  - {key: x.v_ref_ofs, label: V ref ofs, table: holding, address: 40154, type: u16, unit: V, scale: 10, writable: true}
  - {key: x.w_max_sf, label: W max sf, table: holding, address: 40172, type: u16}
  - {key: x.v_ref_sf, label: V ref sf, table: holding, address: 40173, type: u16}
  - {key: x.v_ref_ofs_sf, label: V ref ofs sf, table: holding, address: 40174, type: u16}
  - {key: x.id_123, label: Id 123, table: holding, address: 40182, type: u16}
  - {key: x.l_123, label: L 123, table: holding, address: 40183, type: u16}
  - {key: x.conn, label: Conn, table: holding, address: 40186, type: u16, enum: conn, writable: true}
  - {key: x.w_max_lim_pct, label: W max lim pct, table: holding, address: 40187, type: s16, writable: true}
  - {key: x.w_max_lim_ena, label: W max lim ena, table: holding, address: 40191, type: u16, enum: wmax_lim_ena, writable: true}
  - {key: x.out_pf_set, label: Out pf set, table: holding, address: 40192, type: s16, scale: 0.001, writable: true}
  - {key: x.out_pf_set_ena, label: Out pf set ena, table: holding, address: 40196, type: u16, enum: out_pf_set_ena, writable: true}
  - {key: x.var_w_max_pct, label: Var w max pct, table: holding, address: 40197, type: s16, scale: 0.1, writable: true}
  - {key: x.var_pct_ena, label: Var pct ena, table: holding, address: 40204, type: u16, enum: var_pct_ena, writable: true}
  - {key: x.w_max_lim_pct_sf, label: W max lim pct sf, table: holding, address: 40205, type: u16}
  - {key: x.out_pf_set_sf, label: Out pf set sf, table: holding, address: 40206, type: u16}
  - {key: x.var_pct_sf, label: Var pct sf, table: holding, address: 40207, type: u16}
  - {key: x.id_64040, label: Id 64040, table: holding, address: 40208, type: u16}
  - {key: x.l_64040, label: L 64040, table: holding, address: 40209, type: u16}
  - {key: x.read_write_param_id, label: Read write param id, table: holding, address: 40210, type: u32, writable: true}
  - {key: x.read_write_param_index, label: Read write param index, table: holding, address: 40212, type: u32, writable: true}
  - {key: x.l_64041, label: L 64041, table: holding, address: 40214, type: u16}
  - {key: x.read_write_param_value_u32, label: Read write param value u32, table: holding, address: 40215, type: u32, writable: true}
  - {key: x.read_write_param_value_s32, label: Read write param value s32, table: holding, address: 40217, type: s32, writable: true}
  - {key: x.read_write_param_value_f32, label: Read write param value f32, table: holding, address: 40219, type: s32, writable: true}
  - {key: x.read_write_param_value_u16, label: Read write param value u16, table: holding, address: 40221, type: u16, writable: true}
  - {key: x.read_write_param_value_s16, label: Read write param value s16, table: holding, address: 40222, type: s16, writable: true}
  - {key: x.read_write_param_value_u8, label: Read write param value u8, table: holding, address: 40223, type: u16, writable: true}
  - {key: x.read_write_param_value_s8, label: Read write param value s8, table: holding, address: 40224, type: s16, writable: true}
  - {key: x.id_64800, label: Id 64800, table: holding, address: 40225, type: u16, writable: true}
  - {key: x.l_64800, label: L 64800, table: holding, address: 40226, type: u16, writable: true}
  - {key: x.loc_rem_ctl, label: Loc rem ctl, table: holding, address: 40227, type: s16, enum: loc_rem_ctl, writable: true}
  - {key: x.pcs_hb, label: Pcs hb, table: holding, address: 40228, type: s16, writable: true}
  - {key: x.controller_hb, label: Controller hb, table: holding, address: 40229, type: s16, writable: true}
  - {key: x.pcs_set_operation, label: Pcs set operation, table: holding, address: 40231, type: s16, enum: pcs_set_operation, writable: true}
  - {key: x.max_bat_a_cha, label: Max bat a cha, table: holding, address: 40232, type: u16, unit: A, scale: 0.01, writable: true}
  - {key: x.max_bat_a_discha, label: Max bat a discha, table: holding, address: 40233, type: u16, unit: A, scale: 0.01, writable: true}
  - {key: x.max_a, label: Max a, table: holding, address: 40234, type: u16, unit: A, writable: true}
  - {key: x.max_a_cur, label: Max a cur, table: holding, address: 40235, type: u16, unit: '%', writable: true}
  - {key: x.max_bat_a_sf, label: Max bat a sf, table: holding, address: 40236, type: s16, writable: true}
  - {key: x.max_a_sf, label: Max a sf, table: holding, address: 40237, type: s16, writable: true}
  - {key: x.max_a_cur_sf, label: Max a cur sf, table: holding, address: 40238, type: s16, writable: true}
  - {key: x.padding_1, label: Padding 1, table: holding, address: 40239, type: s16, writable: true}
  - {key: x.padding_2, label: Padding 2, table: holding, address: 40240, type: s16, writable: true}

enums:
  operating_state: {'1': 'Off', '2': Sleeping, '3': Starting, '4': MPPT, '5': Throttled, '6': Shutting Down, '7': Fault, '8': Standby, '9': Started}
  vendor_operating_state: {'-1': Undefinded}
  der_typ: {'4': PV, '82': PVStor}
  conn: {'0': Disconnect, '1': Connect}
  wmax_lim_ena: {'0': Disabled, '1': Enabled}
  out_pf_set_ena: {'0': Disabled, '1': Enabled}
  var_pct_ena: {'0': Disabled, '1': Enabled}
  loc_rem_ctl: {'0': PCS Remote Control, '1': PCS Local Control}
  pcs_set_operation: {'0': No Command, '1': Connect to grid, '2': Stop system, '3': Enter Standby Mode, '4': Exit Standby Mode}

flags:
  state_word_40110: {'0': Other alarm, '1': Other warning}
  state_word_40111: {'0': Ground fault, '1': Dc over voltage, '2': AC disconnect open, '3': DC disconnect open, '4': Grid shutdown, '5': Cabinet open, '6': Manual shutdown, '7': Over temperature, '8': Frequency above limit, '9': Frequency under limit, '10': AC Voltage above limit, '11': AC Voltage under limit, '12': Blown String fuse on input, '13': Under temperature, '14': Generic Memory or Communication error (internal), '15': Hardware test failure}

problems:
  - {when: {key: x.state_word_40110, bit: 0}, kind: warning, text: Other alarm}
  - {when: {key: x.state_word_40110, bit: 1}, kind: warning, text: Other warning}
  - {when: {key: x.state_word_40111, bit: 0}, kind: warning, text: Ground fault}
  - {when: {key: x.state_word_40111, bit: 1}, kind: warning, text: Dc over voltage}
  - {when: {key: x.state_word_40111, bit: 2}, kind: warning, text: AC disconnect open}
  - {when: {key: x.state_word_40111, bit: 3}, kind: warning, text: DC disconnect open}
  - {when: {key: x.state_word_40111, bit: 4}, kind: warning, text: Grid shutdown}
  - {when: {key: x.state_word_40111, bit: 5}, kind: warning, text: Cabinet open}
  - {when: {key: x.state_word_40111, bit: 6}, kind: warning, text: Manual shutdown}
  - {when: {key: x.state_word_40111, bit: 7}, kind: warning, text: Over temperature}
  - {when: {key: x.state_word_40111, bit: 8}, kind: warning, text: Frequency above limit}
  - {when: {key: x.state_word_40111, bit: 9}, kind: warning, text: Frequency under limit}
  - {when: {key: x.state_word_40111, bit: 10}, kind: warning, text: AC Voltage above limit}
  - {when: {key: x.state_word_40111, bit: 11}, kind: warning, text: AC Voltage under limit}
  - {when: {key: x.state_word_40111, bit: 12}, kind: warning, text: Blown String fuse on input}
  - {when: {key: x.state_word_40111, bit: 13}, kind: warning, text: Under temperature}
  - {when: {key: x.state_word_40111, bit: 14}, kind: warning, text: Generic Memory or Communication error (internal)}
  - {when: {key: x.state_word_40111, bit: 15}, kind: warning, text: Hardware test failure}

notes:
- SunSpec register layout at fixed addresses (common model at 40002, model 103 at 40070, 120 at 40122, 121 at 40150, 123 at
  40182, REFU models 64040/64041 at 40208/40213, 64800 at 40225); scale factors as OpenEMS applies them.
- 'Left out: id_64041 (holding 40213, u16) from openems overlaps read_write_param_index (holding 40212, u32); check a document.'
- Taken from open-source projects (see sources); not checked against manufacturer documents.
