# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the SAJ Modbus Communication Protocol (edition 7.2, for PLUS / R5 / R6 / C6), with the R5 (edition 2.0,
# 2019) and Sununo Plus / Suntrio Plus (edition 2.0, 2017) editions for what they add (see sources).

modbusspec: 0
id: saj-r5
manufacturer: SAJ
name: R5 / Sununo Plus / Suntrio Plus on-grid inverter
kind: inverter

sources:
- title: SAJ Modbus Communication Protocol (PLUS, R5, R6, C6)
  version: A, edition 7.2 (November 2022)
  url: https://github.com/wimb0/home-assistant-saj-r5-modbus/blob/1ae7a190ea922961c64a016a561c4267ab211c49/map-modbus-communication-protocol-saj-r5-r6-c6.pdf
  sha256: c68abd532800795f4945d5497a57ea1a94cc99a88d063bf11d1d6920aa75aa81
- title: SAJ Modbus Communication Protocol (PLUS, R5, R6, C6)
  version: A, edition 7.1 (November 2022)
  url: https://github.com/wimb0/home-assistant-saj-r5-modbus/blob/1ae7a190ea922961c64a016a561c4267ab211c49/saj-modbus-communicationprotocol.pdf
  sha256: 666e31484b5b44db27ed4ff8128820b34eaac1329bc5058c505909f4e8052deb
- title: SAJ Modbus Communication Protocol, R5 series (J-RD-SW-G-1503002)
  version: A, edition 2.0 (March 2019)
  url: https://github.com/wimb0/home-assistant-saj-r5-modbus/blob/1ae7a190ea922961c64a016a561c4267ab211c49/SAJ%20Modbus%20Protocol_EN_R5.pdf
  sha256: 4e62f339f0cd6fdc90c2330d794492b809dfa04726b9c3147634186ddacb2d47
- title: SAJ Modbus Communication Protocol, Sununo Plus / Suntrio Plus series (J-RD-SW-G-1503002)
  version: A, edition 2.0 (August 2017)
  url: https://github.com/wimb0/home-assistant-saj-r5-modbus/blob/main/saj-plus-series-inverter-modbus-protocal.pdf
  sha256: 259dbb9c8144ef1c541e5db585b1c3ab1183f8016b1bebe3dd1ba714470625cf
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/saj-r5.yaml
- id: saj-r5-modbus
  title: home-assistant-saj-r5-modbus (Home Assistant integration)
  url: https://github.com/wimb0/home-assistant-saj-r5-modbus
  license: MIT
  commit: 1ae7a190ea922961c64a016a561c4267ab211c49
  path: custom_components/saj_modbus/inverter.py, custom_components/saj_modbus/const.py, custom_components/saj_modbus/hub.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  - tcp
  serial:
    baud: 9600
    format: 8N1
  write_multiple: true

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 36611
    type: str
    length: 10
  any:
  - table: holding
    address: 36608
    type: u16
    in:
    - 17
    - 18
  - table: holding
    address: 36608
    type: u16
    in:
    - 19
    - 20
    - 21
  - table: holding
    address: 36608
    type: u16
    in:
    - 33
  - table: holding
    address: 36608
    type: u16
    in:
    - 34

models:
  - {id: sununo_plus_single_phase, name: Sununo Plus (single-phase), match: {table: holding, address: 36608, type: u16, in: [17, 18]}}
  - {id: r5_single_phase, name: R5 (single-phase), match: {table: holding, address: 36608, type: u16, in: [19, 20, 21]}}
  - {id: suntrio_plus_three_phase, name: Suntrio Plus (three-phase), match: {table: holding, address: 36608, type: u16, in: [33]}}
  - {id: r5_three_phase, name: R5 (three-phase), match: {table: holding, address: 36608, type: u16, in: [34]}}

points:
  # Information (0x8F00 …)
  - {key: x.device_type, label: Type, table: holding, address: 36608, type: u16, enum: device_type, poll: slow}
  - {key: x.sub_type, label: SubType, table: holding, address: 36609, type: u16, poll: slow, note: Machine power class (no table given).}
  - {key: x.protocol_version, label: CommProVersion, table: holding, address: 36610, type: u16, scale: 0.001, poll: slow}
  - {key: serial, label: SN, table: holding, address: 36611, type: str, length: 10, poll: slow}
  - {key: x.product_code, label: PC, table: holding, address: 36621, type: str, length: 10, poll: slow}
  - {key: x.display_sw_version, label: DV, table: holding, address: 36631, type: u16, scale: 0.001, invalid: [65535], poll: slow}
  - {key: firmware, label: MCV (master control software version), table: holding, address: 36632, type: u16, scale: 0.001, invalid: [65535], poll: slow}
  - {key: x.slave_sw_version, label: SCV, table: holding, address: 36633, type: u16, scale: 0.001, invalid: [65535], poll: slow}
  - {key: x.display_hw_version, label: DispHWVersion, table: holding, address: 36634, type: u16, scale: 0.001, invalid: [65535], poll: slow}
  - {key: x.control_hw_version, label: CtrlHWVersion, table: holding, address: 36635, type: u16, scale: 0.001, invalid: [65535], poll: slow}
  - {key: x.power_hw_version, label: PowerHWVersion, table: holding, address: 36636, type: u16, scale: 0.001, invalid: [65535], poll: slow}
  - {key: x.rs485_setting, label: RS485_DATA_ATE (readback), table: holding, address: 36637, type: u16, poll: slow, note: 'Only in the 2019 R5 edition. Low byte = baud rate code (see 0x8014), high byte = RS485 address.'}

  # Real-time data (0x0100 …)
  - {key: state, label: MPVMode, table: holding, address: 256, type: u16, enum: state}
  - {key: x.fault_word0, label: FaultMSG ErrorData0, table: holding, address: 257, type: u32, flags: fault_word0}
  - {key: x.fault_word1, label: FaultMSG ErrorData1, table: holding, address: 259, type: u32, flags: fault_word1}
  - {key: x.fault_word2, label: FaultMSG ErrorData2, table: holding, address: 261, type: u32, flags: fault_word2}
  - {key: x.pv1_voltage, label: PV1Volt, table: holding, address: 263, type: u16, unit: V, scale: 0.1}
  - {key: x.pv1_current, label: PV1Curr, table: holding, address: 264, type: u16, unit: A, scale: 0.01}
  - {key: x.pv1_power, label: PV1Power, table: holding, address: 265, type: u16, unit: W}
  - {key: x.pv2_voltage, label: PV2Volt, table: holding, address: 266, type: u16, unit: V, scale: 0.1}
  - {key: x.pv2_current, label: PV2Curr, table: holding, address: 267, type: u16, unit: A, scale: 0.01}
  - {key: x.pv2_power, label: PV2Power, table: holding, address: 268, type: u16, unit: W}
  - {key: x.pv3_voltage, label: PV3Volt, table: holding, address: 269, type: u16, unit: V, scale: 0.1}
  - {key: x.pv3_current, label: PV3Curr, table: holding, address: 270, type: u16, unit: A, scale: 0.01}
  - {key: x.pv3_power, label: PV3Power, table: holding, address: 271, type: u16, unit: W}
  - {key: x.bus_voltage, label: BusVolt, table: holding, address: 272, type: u16, unit: V, scale: 0.1}
  - {key: temperature, label: InvTempC, table: holding, address: 273, type: s16, unit: °C, scale: 0.1}
  - {key: x.gfci, label: GFCI (leakage current), table: holding, address: 274, type: s16, unit: A, scale: 0.001, note: Given in mA.}
  - {key: pv_power, label: Power (total active output power), table: holding, address: 275, type: u16, unit: W, note: AC output of the inverter.}
  - {key: reactive_power, label: QPower, table: holding, address: 276, type: s16, unit: var}
  - {key: power_factor, label: PF, table: holding, address: 277, type: s16, scale: 0.001}
  - {key: l1_voltage, label: L1Volt, table: holding, address: 278, type: u16, unit: V, scale: 0.1}
  - {key: l1_current, label: L1Curr, table: holding, address: 279, type: u16, unit: A, scale: 0.01}
  - {key: frequency, label: L1Freq, table: holding, address: 280, type: u16, unit: Hz, scale: 0.01}
  - {key: x.l1_dci, label: L1DCI, table: holding, address: 281, type: s16, unit: A, scale: 0.001, note: Given in mA.}
  - {key: l1_power, label: L1Power, table: holding, address: 282, type: u16, unit: W, positive: export, note: 'Unsigned output power, so positive = feed-in.'}
  - {key: x.l1_pf, label: L1PF, table: holding, address: 283, type: s16, scale: 0.001}
  - {key: l2_voltage, label: L2Volt, table: holding, address: 284, type: u16, unit: V, scale: 0.1}
  - {key: l2_current, label: L2Curr, table: holding, address: 285, type: u16, unit: A, scale: 0.01}
  - {key: x.l2_frequency, label: L2Freq, table: holding, address: 286, type: u16, unit: Hz, scale: 0.01}
  - {key: x.l2_dci, label: L2DCI, table: holding, address: 287, type: s16, unit: A, scale: 0.001}
  - {key: l2_power, label: L2Power, table: holding, address: 288, type: u16, unit: W, positive: export}
  - {key: x.l2_pf, label: L2PF, table: holding, address: 289, type: s16, scale: 0.001}
  - {key: l3_voltage, label: L3Volt, table: holding, address: 290, type: u16, unit: V, scale: 0.1}
  - {key: l3_current, label: L3Curr, table: holding, address: 291, type: u16, unit: A, scale: 0.01}
  - {key: x.l3_frequency, label: L3Freq, table: holding, address: 292, type: u16, unit: Hz, scale: 0.01}
  - {key: x.l3_dci, label: L3DCI, table: holding, address: 293, type: s16, unit: A, scale: 0.001}
  - {key: l3_power, label: L3Power, table: holding, address: 294, type: u16, unit: W, positive: export}
  - {key: x.l3_pf, label: L3PF, table: holding, address: 295, type: s16, scale: 0.001}
  - {key: x.iso_pv1, label: ISO1 (PV1+ insulation), table: holding, address: 296, type: u16, unit: kΩ, poll: slow}
  - {key: x.iso_pv2, label: ISO2 (PV2+ insulation), table: holding, address: 297, type: u16, unit: kΩ, poll: slow}
  - {key: x.iso_pv3, label: ISO3 (PV3+ insulation), table: holding, address: 298, type: u16, unit: kΩ, poll: slow}
  - {key: x.iso_pv_minus, label: ISO4 (PV− insulation), table: holding, address: 299, type: u16, unit: kΩ, poll: slow}
  - {key: pv_energy_today, label: TodayEnergy, table: holding, address: 300, type: u16, unit: kWh, scale: 0.01}
  - {key: x.energy_month, label: MonthEnergy, table: holding, address: 301, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.energy_year, label: YearEnergy, table: holding, address: 303, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: pv_energy, label: TotalEnergy, table: holding, address: 305, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.hours_today, label: TodayHour, table: holding, address: 307, type: u16, unit: h, scale: 0.1, poll: slow}
  - {key: x.hours_total, label: TotalHour, table: holding, address: 308, type: u32, unit: h, scale: 0.1, poll: slow}
  - {key: x.error_count, label: ErrorCount, table: holding, address: 310, type: u16, poll: slow}
  - {key: x.clock, label: Time, table: holding, address: 311, type: datetime, length: 4, poll: slow, datetime: {year: {register: 0}, month: {register: 1, bits: [8, 15]}, day: {register: 1, bits: [0, 7]}, hour: {register: 2, bits: [8, 15]}, minute: {register: 2, bits: [0, 7]}, second: {register: 3, bits: [8, 15]}}, note: 'Year as a number, then one byte each for month, day, hour, minute, second; the last byte is reserved (2015-01-02 10:11:12 = 07DF 0102 0A0B 0C00).'}

  # Settings (0x1000 …), edition 7.x
  - {key: x.safety_type, label: SafetyType (grid code), table: holding, address: 4104, type: u16, writable: true, poll: slow, note: The country/grid-code table isn't part of the document.}
  - {key: x.function_mask, label: FunMask, table: holding, address: 4105, type: u16, flags: function_mask, writable: true, poll: slow, note: Bit set = function enabled.}
  - {key: x.iso_limit, label: ISOLimit, table: holding, address: 4121, type: u16, unit: kΩ, writable: true, poll: slow}
  - {key: x.power_limit, label: PowerLimited, table: holding, address: 4124, type: u16, unit: '%', scale: 0.1, writable: true, min: 0, max: 110, poll: slow, note: 0–1100 = 0–110 % of rated power (multiplier −3 on a 0–1.1 ratio).}
  - {key: x.reactive_mode, label: ReactiveMode, table: holding, address: 4125, type: u16, enum: reactive_mode, writable: true, poll: slow}
  - {key: x.reactive_value, label: ReactiveValue (power factor), table: holding, address: 4126, type: u16, scale: 0.001, writable: true, min: 0.8, max: 1, poll: slow}
  - {key: x.remote_on_off, label: PowerAdjCoff3 (remote on/off), table: holding, address: 4151, type: u16, enum: on_off, writable: true, poll: slow}
  - {key: x.pv_input_mode, label: PVInputMode, table: holding, address: 4166, type: u16, enum: pv_input_mode, writable: true, poll: slow}

  # Special registers (write only)
  - {key: x.rs485_config, label: RS485_DATA_ATE, table: holding, address: 32788, type: u16, writable: true, write_only: true, poll: slow, note: 'Low byte = baud rate code (4 = 9600, 5 = 4800, 6 = 2400; the 2019 R5 edition adds 7 = 1200), high byte = RS485 address 1–32. Not in the 2017 Plus edition.'}
  - {key: x.clear_fault_history, label: CleanHistoryRecord, table: holding, address: 32789, type: u16, writable: true, write_only: true, poll: slow, note: 1 clears the fault history. Edition 7.x only.}
  - {key: x.clear_energy, label: CleanPower, table: holding, address: 32795, type: u16, writable: true, write_only: true, poll: slow, note: 1 clears the energy counters. Edition 7.x only.}
  - {key: x.limit_power, label: LimitPower, table: holding, address: 32799, type: u16, unit: '%', writable: true, write_only: true, poll: slow, verified: false, note: 'Only in the 2017 Plus edition, which says "percentage" but gives no scale; scale 1 assumed.', conflicts: [{sources: [saj-r5-modbus], type: s16, scale: 0.1, label: Limit Power}]}
  - {key: x.set_clock, label: Time (set), table: holding, address: 32800, type: datetime, length: 4, writable: true, write_only: true, poll: slow, datetime: {year: {register: 0}, month: {register: 1, bits: [8, 15]}, day: {register: 1, bits: [0, 7]}, hour: {register: 2, bits: [8, 15]}, minute: {register: 2, bits: [0, 7]}, second: {register: 3, bits: [8, 15]}}, note: Same layout as 0x0137.}

enums:
  device_type: {'17': 'Sununo Plus, one MPPT', '18': 'Sununo Plus, two MPPT', '19': 'R5 single-phase, one MPPT', '20': 'R5 single-phase, two MPPT', '21': 'R5 single-phase, three MPPT', '33': Suntrio Plus}
  state: {'1': Waiting, '2': Normal (grid-connected), '3': Fault, '4': Upgrading}
  reactive_mode: {'2': Capacitive power factor, '3': Inductive power factor, '5': No reactive power control}
  on_off: {'0': 'Off', '1': 'On'}
  pv_input_mode: {'0': PV inputs independent, '8': PV inputs parallel}

flags:
  fault_word0: {'0': 'Code 33: bus overvoltage (software)', '1': 'Code 34: bus undervoltage (software)', '2': 'Code 35: grid phase error', '3': 'Code 36: PV overvoltage', '4': 'Code 37: islanding', '5': 'Code 83: arc detection device fault', '6': 'Code 84: PV input error', '8': 'Code 38: bus overvoltage (hardware)', '9': 'Code 39: PV overcurrent (hardware)', '11': 'Code 41: overcurrent (hardware)', '12': 'Code 42: AC surge protection fault', '13': 'Code 43: DC surge protection fault', '14': 'Code 44: neutral-to-earth voltage fault', '15': 'Code 86: DRM0 fault', '16': 'Code 45: fan 1 fault', '17': 'Code 46: fan 2 fault', '18': 'Code 47: fan 3 fault', '19': 'Code 48: fan 4 fault', '20': 'Code 87: arc fault', '31': 'Code 81: lost communication between display and control board'}
  fault_word1: {'0': 'Code 01: relay fault', '1': 'Code 02: EEPROM fault', '2': 'Code 03: temperature too high', '3': 'Code 04: temperature too low', '5': 'Code 06: leakage current sensor fault', '6': 'Code 07: DC injection sensor fault', '7': 'Code 08: current sensor fault', '8': 'Code 09: L1 grid voltage high', '9': 'Code 10: L1 grid voltage low', '10': 'Code 11: L2 grid voltage high', '11': 'Code 12: L2 grid voltage low', '12': 'Code 13: L3 grid voltage high', '13': 'Code 14: L3 grid voltage low', '14': 'Code 15: 10-minute average grid voltage high', '17': 'Code 18: grid frequency high', '18': 'Code 19: grid frequency low', '23': 'Code 24: no grid', '26': 'Code 27: leakage current (GFCI) fault', '27': 'Code 28: L1 DC injection high', '28': 'Code 29: L2 DC injection high', '29': 'Code 30: L3 DC injection high', '30': 'Code 31: insulation fault', '31': 'Code 32: bus voltage imbalance'}
  fault_word2: {'11': 'Code 61: L1 grid voltage high (slave)', '12': 'Code 62: L1 grid voltage low (slave)', '13': 'Code 63: L2 grid voltage high (slave)', '14': 'Code 64: L2 grid voltage low (slave)', '15': 'Code 65: L3 grid voltage high (slave)', '16': 'Code 66: L3 grid voltage low (slave)', '17': 'Code 67: grid frequency high (slave)', '18': 'Code 68: grid frequency low (slave)', '23': 'Code 73: no grid (slave)', '24': 'Code 74: PV input mode error', '25': 'Code 75: PV overcurrent (hardware)', '26': 'Code 76: PV overvoltage (slave)'}
  function_mask: {'0': Relay check, '1': Insulation check, '2': Leakage current device check, '3': Leakage current check, '4': DC injection check, '5': DC injection adjustment, '6': Anti-islanding, '7': Fan check, '8': Over-frequency derating, '9': Reactive power control, '10': Global MPPT scan, '11': Reconnection delay countdown, '12': PV ATE test mode, '13': Neutral-earth voltage check, '14': Over-voltage derating, '15': Pre-inverter}

problems:
  - {when: {key: state, equals: 3}, kind: fault, text: Inverter fault (mode 3)}
  - {when: {key: x.fault_word1, bit: 23}, kind: mains_lost, text: No grid (code 24)}
  - {when: {key: x.fault_word2, bit: 23}, kind: mains_lost, text: 'No grid, slave controller (code 73)'}

notes:
- The documents give hex register addresses; they are used as they are (0-based). Reads use function 03.
- RS485 runs at 9600 baud by default, the RS232/USB port at 115200 baud; 8 data bits, no parity, 1 stop bit. The RS485 address
  is 1–32 (set through 0x8014); the documents give no default, so unit 1 is an assumption, and port 502 only applies behind
  a TCP gateway.
- '32-bit values (energies, hours, fault words) are most significant register first: the documents'' fault example reads the
  six FaultMSG registers as ErrorData0, 1, 2 from 0x0101 on.'
- Edition 7.2 says the realtime map 0x0100 … and the fault bits apply to PLUS and R5 (and to R6 17–50K and C6, which however
  use their own realtime map at 0x6000; see saj-c6). The R6 3–15K uses another map (see saj-r6).
- 'The fault bits follow edition 7.2. The 2017 Plus and 2019 R5 editions assign several bits differently: word 0 bits 2–4
  are L1–L3 overcurrent, bits 9–13 PV1/PV2 and L1–L3 hardware overcurrent; word 1 bits 14–25 are per-phase 10-minute voltage,
  per-phase frequency and per-phase no-grid faults; word 2 bits 0–10 are slave consistency checks, bits 23–25 per-phase no
  grid and 26–30 PV1/PV2 over-voltage/over-current. On older firmware, read those bits by the older tables.'
- Device types 0x11–0x15 and 0x21 are listed in the 2017 and 2019 editions; edition 7.2 gives no type table, so R6 and C6
  type values are unknown.
- L2 and L3 registers (0x011C–0x0127) only carry values on three-phase models.
- Mode 4 (upgrading) is only listed in the 2017 Plus edition.
- 'Left out: the R5 per-string currents 0x013B–0x014A (2019 edition only), the daily/monthly generation history (0x0A00 …)
  and the fault history (0x0B00 …, 2017 and 2019 editions).'
- Identification as saj-r5-modbus recognises the device (not checked against a document).
- 'evcc template `saj-r5` (pv) lists: SAJ R5 Series Solar Inverter.'
- Also sold as Zonneplan ONE (a rebranded R5).
- Model family from the device type register 0x8F00; the project lists no other device types.
- Some firmware refuses the information block (0x8F00…) or the on/off register 0x1037 with an illegal-address or illegal-function
  reply; the project then leaves those values out.
- The RS485 port runs at 9600 baud, the USB/RS232 port at 115200 baud (8N1, RTU).
- Writes to 0x1037 (on/off) and 0x801F (power limit) must use function 16 (write multiple registers).
