# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Schneider Electric's Modbus Registers Map – Conext CL 60 Three Phase PV Inverter (503-0269-01-01, 3.0).

modbusspec: 0
id: schneider-conext-cl60
manufacturer: Schneider Electric
name: Conext CL 60E / CL 60A PV inverters
kind: inverter

sources:
- title: Modbus Registers Map – Conext CL 60 Three Phase PV Inverter (503-0269-01-01)
  version: 3.0 (2017-04-12)
  url: https://solar.se.com/eu/wp-content/uploads/sites/4/2021/11/Conext-CL-60-Modbus-Registers-Map.pdf
  sha256: 3f42f6102cdcca557e2a705680ba8cfbc3f520f04df6f801f005fab1d1172675

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 125
    max_gap: 0

encoding:
  byte_order: big
  word_order: little

identify:
  serial:
    table: input
    address: 4989
    type: str
    length: 10
  checks:
  - table: input
    address: 4999
    type: u16
    in:
    - 4193
    - 4194

models:
  - {id: cl60a, name: Conext CL 60A, match: {table: input, address: 4999, type: u16, equals: 4193}}
  - {id: cl60e, name: Conext CL 60E, match: {table: input, address: 4999, type: u16, equals: 4194}}

points:
  # Identity and ratings
  - {key: firmware, label: LCD Firmware Version, table: input, address: 2581, type: str, length: 15, poll: slow}
  - {key: x.dsp_firmware, label: DSP Firmware Version, table: input, address: 2596, type: str, length: 15, poll: slow}
  - {key: x.protocol_number, label: Protocol Number, table: input, address: 4949, type: u32, poll: slow}
  - {key: x.protocol_version, label: Protocol Version, table: input, address: 4951, type: u32, poll: slow}
  - {key: serial, label: Serial Number, table: input, address: 4989, type: str, length: 10, poll: slow}
  - {key: x.model_code, label: Device Model Code, table: input, address: 4999, type: u16, enum: model_code, poll: slow}
  - {key: x.nominal_power, label: Nominal Output Power, table: input, address: 5000, type: u16, unit: kW, scale: 0.1, poll: slow}
  - {key: x.wiring, label: Output Power Wiring Type, table: input, address: 5001, type: u16, enum: wiring, poll: slow}
  - {key: x.nominal_reactive_power, label: Nominal Reactive Output Power, table: input, address: 5048, type: u16, unit: kvar, scale: 0.1, poll: slow}

  # Energy and operation
  - {key: pv_energy_today, label: Energy Produced Today, table: input, address: 5002, type: u16, unit: kWh, scale: 0.1}
  - {key: pv_energy, label: Energy Produced Life time, table: input, address: 5003, type: u32, unit: kWh, poll: slow}
  - {key: x.operating_hours, label: Total Operation Hour Life time, table: input, address: 5005, type: u32, unit: h, poll: slow}
  - {key: x.operating_minutes_today, label: Daily Operation Time, table: input, address: 5112, type: u16, unit: min}
  - {key: x.pv_energy_month, label: Monthly Energy, table: input, address: 5127, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: temperature, label: Internal Temperature, table: input, address: 5007, type: s16, unit: °C, scale: 0.1}

  # DC side
  - {key: x.pv_voltage, label: DC Voltage 1, table: input, address: 5010, type: u16, unit: V, scale: 0.1}
  - {key: x.pv_current, label: DC Current 1, table: input, address: 5011, type: u16, unit: A, scale: 0.1}
  - {key: pv_power, label: Total DC power, table: input, address: 5016, type: u32, unit: W}
  - {key: x.negative_voltage_to_ground, label: Negative Voltage to Ground, table: input, address: 5145, type: s16, unit: V, scale: 0.1}
  - {key: x.bus_voltage, label: Bus voltage, table: input, address: 5146, type: u16, unit: V, scale: 0.1}
  - {key: x.insulation_impedance, label: Impedance to Ground in Parallel Connection, table: input, address: 5070, type: u16, unit: kΩ, invalid: [65535]}
  - {key: x.string1_current, label: 'Current: String 1', table: input, address: 7012, type: u16, unit: A, scale: 0.01}
  - {key: x.string2_current, label: 'Current: String 2', table: input, address: 7013, type: u16, unit: A, scale: 0.01}
  - {key: x.string3_current, label: 'Current: String 3', table: input, address: 7014, type: u16, unit: A, scale: 0.01}
  - {key: x.string4_current, label: 'Current: String 4', table: input, address: 7015, type: u16, unit: A, scale: 0.01}
  - {key: x.string5_current, label: 'Current: String 5', table: input, address: 7016, type: u16, unit: A, scale: 0.01}
  - {key: x.string6_current, label: 'Current: String 6', table: input, address: 7017, type: u16, unit: A, scale: 0.01}
  - {key: x.string7_current, label: 'Current: String 7', table: input, address: 7018, type: u16, unit: A, scale: 0.01}
  - {key: x.string8_current, label: 'Current: String 8', table: input, address: 7019, type: u16, unit: A, scale: 0.01}
  - {key: x.string9_current, label: 'Current: String 9', table: input, address: 7020, type: u16, unit: A, scale: 0.01, models: [cl60e]}
  - {key: x.string10_current, label: 'Current: String 10', table: input, address: 7021, type: u16, unit: A, scale: 0.01, models: [cl60e]}
  - {key: x.string11_current, label: 'Current: String 11', table: input, address: 7022, type: u16, unit: A, scale: 0.01, models: [cl60e]}
  - {key: x.string12_current, label: 'Current: String 12', table: input, address: 7023, type: u16, unit: A, scale: 0.01, models: [cl60e]}
  - {key: x.string13_current, label: 'Current: String 13', table: input, address: 7024, type: u16, unit: A, scale: 0.01, models: [cl60e]}
  - {key: x.string14_current, label: 'Current: String 14', table: input, address: 7025, type: u16, unit: A, scale: 0.01, models: [cl60e]}

  # AC side
  - {key: l1_voltage, label: A-B Line Voltage / Phase A Voltage, table: input, address: 5018, type: u16, unit: V, scale: 0.1, note: 'Phase voltage with wiring 1 (3P/4W), A-B line voltage with wiring 2 (3P/3W).'}
  - {key: l2_voltage, label: B-C Line Voltage / Phase B Voltage, table: input, address: 5019, type: u16, unit: V, scale: 0.1, note: 'Phase voltage with wiring 1 (3P/4W), B-C line voltage with wiring 2 (3P/3W).'}
  - {key: l3_voltage, label: C-A Line Voltage / Phase C Voltage, table: input, address: 5020, type: u16, unit: V, scale: 0.1, note: 'Phase voltage with wiring 1 (3P/4W), C-A line voltage with wiring 2 (3P/3W).'}
  - {key: l1_current, label: Phase A Current, table: input, address: 5021, type: u16, unit: A, scale: 0.1}
  - {key: l2_current, label: Phase B Current, table: input, address: 5022, type: u16, unit: A, scale: 0.1}
  - {key: l3_current, label: Phase C Current, table: input, address: 5023, type: u16, unit: A, scale: 0.1}
  - {key: apparent_power, label: Total Apparent Power, table: input, address: 5028, type: u32, unit: VA}
  - {key: x.ac_power, label: Total Active Power, table: input, address: 5030, type: u32, unit: W}
  - {key: reactive_power, label: Reactive power, table: input, address: 5032, type: s32, unit: var}
  - {key: power_factor, label: Power Factor, table: input, address: 5034, type: s16, unit: '', scale: 0.001, note: '+ leading, − lagging.'}
  - {key: frequency, label: Grid frequency, table: input, address: 5035, type: u16, unit: Hz, scale: 0.1}

  # State and faults
  - {key: state, label: Operation state, table: input, address: 5037, type: u16, enum: operation_state}
  - {key: x.fault_time, label: Fault/Alarm time, table: input, address: 5038, type: datetime, length: 6, datetime: {year: {register: 0}, month: {register: 1}, day: {register: 2}, hour: {register: 3}, minute: {register: 4}, second: {register: 5}}, note: Valid only while the operation state is 0x5500 (fault) or 0x9100 (alarm).}
  - {key: error_code, label: Fault/Alarm code 1, table: input, address: 5044, type: u16, enum: fault_code, invalid: [65535], note: Valid only while the operation state is 0x5500 (fault) or 0x9100 (alarm).}
  - {key: x.state_bits, label: Operation State Bit Map, table: input, address: 5080, type: u32, flags: state_bits}

enums:
  model_code: {'4193': Conext CL 60A (0x1061), '4194': Conext CL 60E (0x1062)}
  wiring: {'1': 3-phase 4-wire, '2': 3-phase 3-wire}
  operation_state: {'0': Run (0x0000), '4608': Initial standby (0x1200), '4864': Key stop (0x1300), '5120': Standby (0x1400), '5376': Emergency stop (0x1500), '5632': Starting (0x1600), '9472': Communication failure (0x2500), '21760': Fault (0x5500), '32768': Stop (0x8000), '33024': Derating (0x8100), '33280': Dispatch (0x8200), '37120': Alarm (0x9100)}
  fault_code: {'2': Grid voltage high, '3': Transient grid voltage high, '4': Grid voltage low, '5': Transient grid voltage low, '6': Hardware fault, '7': Transient AC over-current, '8': Grid frequency high, '9': Grid frequency low, '10': Islanding (grid outage), '11': DC current high, '12': Leakage current fault, '13': Abnormal grid power, '14': Grid AC voltage out of range, '15': Grid AC voltage out of range, '16': Power module overload, '17': Unbalanced grid voltage, '19': DC bus voltage high, '20': DC bus voltage high, '21': PV input over-current, '23': PV string configuration changed, '24': DC bus voltage imbalance, '25': DC bus midpoint imbalance, '26': Bus voltage fluctuation, '36': Module temperature high, '37': Ambient temperature high, '38': Relay failure, '39': Insulation fault, '40': Over-current protection, '41': Hardware fault, '42': Current unbalance, '43': Ambient temperature low, '44': AC-DC inverter fault, '47': Incorrect PV input configuration, '48': Hardware fault, '49': Hardware fault, '50': Hardware fault, '51': Hardware voltage/current high, '70': Fan failure, '71': AC surge protection fault, '72': DC surge protection fault, '73': PV string fuse blown, '74': LCD communication failure, '75': Low irradiance, '76': PV power overload, '78': PV1 power abnormal, '87': Arc detection module abnormal, '88': Arc fault, '89': Arc detection disabled, '532': String 1 reversed polarity, '533': String 2 reversed polarity, '534': String 3 reversed polarity, '535': String 4 reversed polarity, '536': String 5 reversed polarity, '537': String 6 reversed polarity, '538': String 7 reversed polarity, '539': String 8 reversed polarity, '540': String 9 reversed polarity, '541': String 10 reversed polarity, '542': String 11 reversed polarity, '543': String 12 reversed polarity, '544': String 13 reversed polarity, '545': String 14 reversed polarity, '546': String 15 reversed polarity, '547': String 16 reversed polarity, '548': String 1 abnormal, '549': String 2 abnormal, '550': String 3 abnormal, '551': String 4 abnormal, '552': String 5 abnormal, '553': String 6 abnormal, '554': String 7 abnormal, '555': String 8 abnormal, '556': String 9 abnormal, '557': String 10 abnormal, '558': String 11 abnormal, '559': String 12 abnormal, '560': String 13 abnormal, '561': String 14 abnormal, '562': String 15 abnormal, '563': String 16 abnormal}

flags:
  state_bits: {'0': Run, '1': Stop, '2': Initial standby, '3': Key stop, '4': Standby, '5': Emergency stop, '6': Starting, '9': Fault, '10': Alarm, '11': Derating, '12': Dispatch, '13': Communication fault, '17': Running (operational and connected to the grid), '18': Faulted (operation halted)}

problems:
  - {when: {key: state, equals: 21760}, kind: fault, text: Inverter fault (state 0x5500)}
  - {when: {key: state, equals: 37120}, kind: warning, text: Inverter alarm (state 0x9100)}
  - {when: {key: state, equals: 33024}, kind: warning, text: Derating (state 0x8100)}
  - {when: {key: state, equals: 9472}, kind: fault, text: Communication failure (state 0x2500)}
  - {when: {key: error_code, in: [2, 3, 4, 5, 8, 9, 10, 13, 14, 15, 17]}, kind: mains_lost, text: 'Grid out of range or missing (fault code {value})'}

notes:
- 'Operation variables are input registers (function 04); configuration parameters are holding registers (03, 06, 0x10) and
  share some addresses with different meanings (e.g. 0x1387 is the clock''s year there). Addresses are used as written in
  the map, 0-based: the map''s SunSpec block starts at 0x9C40 (= 40000).'
- 32-bit values have the low word at the lower address ("little-endian for double-word data"); bytes within a register are
  big-endian. Strings are UTF-8, high byte first.
- The fault/alarm code is valid only in the fault (0x5500) and alarm (0x9100) states. A fault state with a grid code (2–5,
  8–10, 13–15, 17) is mains_lost instead of fault, an alarm state is a warning naming the code, and code 75 (low irradiance,
  normal weather) is not a problem. Readers using the problems above should apply the grid-code rule only in those two states.
- 'Output wiring 0x1389: with 1 (3P/4W) 0x139A–0x139C are phase voltages, with 2 (3P/3W) line-to-line voltages.'
- The CL 60A has 8 string inputs (0x1B64–0x1B6B), the CL 60E 14 (0x1B64–0x1B71).
- The SunSpec model 103 at 0x9C86 reports power in 100 W steps; the vendor registers give 1 W.
- 'Not stated in the document: whether the inverter accepts reads spanning undocumented registers, and the unit id behind
  a Modbus TCP gateway.'
- There is no grid meter; grid and house consumption come from another device.
