# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Sigenergy Modbus Protocol (V2.9, 2026-05-13); older versions of the document listed under
# `sources` were compared with it. This file is one hybrid or PV inverter of a plant.

modbusspec: 0
id: sigenergy-inverter
manufacturer: Sigenergy
name: SigenStor, Sigen Hybrid and Sigen PV inverters (single inverter)
kind: inverter

sources:
- title: Sigenergy Modbus Protocol
  version: V2.9 (2026-05-13)
  url: https://github.com/seud0nym/sigenergy2mqtt/blob/94e62b676a98ff4db5ab853b0572830a7f49b060/resources/protocol/Sigenergy%20Modbus%20Protocol%202026-05-13%20V2.9.pdf
  sha256: a9386133e798aafaeca1882ab031645efb3c9190edadc3eafe8318fa15786e67
- title: Sigenergy Modbus Protocol (EN)
  version: V2.9 (2026-05-13)
  url: https://github.com/TypQxQ/Sigenergy-Local-Modbus/blob/b66e3042de6396205c33f3603108579b7ef73e6a/Modbus_reference_documentation/Sigenergy%20Modbus%20Protocol%20EN_V2.9.pdf
  sha256: 1e4306bcf46735f8432fcec0dae83938fa49107790d02beaf702285961a5d0d8
- title: Sigenergy Modbus Protocol
  version: V2.8 (2025-11-28)
  url: https://github.com/seud0nym/sigenergy2mqtt/blob/94e62b676a98ff4db5ab853b0572830a7f49b060/resources/protocol/Sigenergy%20Modbus%20Protocol%202025-11-28%20V2.8.pdf
  sha256: df91e45d04d1664fa8720a9c566494534a77731739849c3892b654c1d91902d7
- title: Sigenergy Modbus Protocol (EN)
  version: V2.7 (2025-05-23)
  url: https://github.com/Si-GCG/sigenergy_projects/blob/52a74a74ff754f0b1de6022a8a35fb04234f3a5a/Modbus.Protocol.EN.-.SIGEN.pdf
  sha256: 3b1fb31390a74773b76c6be1f56fad081197639c389ef25dd39289406e2232ce
- title: Sigenergy Modbus Protocol
  version: V2.5 (2025-02-19)
  url: https://github.com/seud0nym/sigenergy2mqtt/blob/94e62b676a98ff4db5ab853b0572830a7f49b060/resources/protocol/Sigenergy%20Modbus%20Protocol%202025-02-19%20V2.5.pdf
  sha256: 1025e0d7bb7f8cba869fd88c788af8c2a0fa8858b3582fcdd19effb93fc874ea
- title: Sigenergy Modbus Protocol
  version: V2.4 (2025-02-05)
  url: https://github.com/seud0nym/sigenergy2mqtt/blob/94e62b676a98ff4db5ab853b0572830a7f49b060/resources/protocol/Sigenergy%20Modbus%20Protocol%202025-02-05%20V2.4.pdf
  sha256: ab9e2dccf3a4641179353c25d5629eb67078467d8ea701f6daf55609c21f459f
- title: Sigenergy Modbus Protocol
  version: V1.8 (2024-07-24)
  url: https://github.com/seud0nym/sigenergy2mqtt/blob/94e62b676a98ff4db5ab853b0572830a7f49b060/resources/protocol/Sigenergy%20Modbus%20Protocol%202024-07-24%20V1.8.pdf
  sha256: 7b6655929a001e0d24d384f08a832032e579534774788ecc1fab90c3bb325940
- title: Sigenergy Modbus Protocol
  version: V1.7 (2024-04-09)
  url: https://github.com/seud0nym/sigenergy2mqtt/blob/94e62b676a98ff4db5ab853b0572830a7f49b060/resources/protocol/Sigenergy%20Modbus%20Protocol%202024-04-09%20V1.7.pdf
  sha256: 9d44e5a9523682fc833c6f533b2f76c9fd5e6de504763e76b9368b14f15928ed
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/sigenergy.yaml
- id: sigenergy-local-modbus
  title: Sigenergy-Local-Modbus (Home Assistant integration)
  url: https://github.com/TypQxQ/Sigenergy-Local-Modbus
  license: MIT
  commit: b66e3042de6396205c33f3603108579b7ef73e6a
  path: custom_components/sigen/modbusregisterdefinitions.py, custom_components/sigen/sensor.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 124
    min_interval_ms: 1000

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: input
    address: 30515
    type: str
    length: 10
  checks:
  - table: input
    address: 30500
    type: str
    length: 15
    printable: true
  - table: input
    address: 30578
    type: u16
    in:
    - 0
    - 1
    - 2
    - 3
    - 7
  - table: input
    address: 31004
    type: u16
    in:
    - 0
    - 1
    - 2
    - 3

models:
  - {id: hybrid_inverter, name: 'Hybrid inverter (SigenStor, Sigen Hybrid, Sigen PV M1-HYA/HYB, PG Controller)', match: {table: input, address: 30500, type: str, length: 15, contains: [SigenStor, Hybrid, HYA, HYB, PG Controller]}}
  - {id: pv_inverter, name: 'PV inverter (Sigen PV Max, Sigen PV M1/H1/H2)', match: {table: input, address: 30500, type: str, length: 15, contains: [PV Max, M1, H1, H2]}}

points:
  # Identity and ratings (input registers, the inverter's own unit id 1-246)
  - {key: x.model, label: Model type, table: input, address: 30500, type: str, length: 15, poll: slow}
  - {key: serial, label: Serial number, table: input, address: 30515, type: str, length: 10, poll: slow}
  - {key: firmware, label: Machine firmware version, table: input, address: 30525, type: str, length: 15, poll: slow}
  - {key: x.rated_power, label: Rated active power, table: input, address: 30540, type: u32, unit: W, poll: slow}
  - {key: x.max_apparent_power, label: Max. apparent power, table: input, address: 30542, type: u32, unit: VA, poll: slow}
  - {key: x.max_active_power, label: Max. active power, table: input, address: 30544, type: u32, unit: W, poll: slow}
  - {key: x.max_absorption_power, label: Max. absorption power, table: input, address: 30546, type: u32, unit: W, models: [hybrid_inverter], poll: slow}
  - {key: x.rated_battery_capacity, label: Rated battery capacity, table: input, address: 30548, type: u32, unit: kWh, scale: 0.01, models: [hybrid_inverter], poll: slow}
  - {key: x.ess_rated_charge_power, label: '[ESS] Rated charge power', table: input, address: 30550, type: u32, unit: W, models: [hybrid_inverter], poll: slow}
  - {key: x.ess_rated_discharge_power, label: '[ESS] Rated discharge power', table: input, address: 30552, type: u32, unit: W, models: [hybrid_inverter], poll: slow}
  # Storage energy and state
  - {key: x.ess_charge_energy_today, label: '[ESS] Daily charge energy', table: input, address: 30566, type: u32, unit: kWh, scale: 0.01, models: [hybrid_inverter], poll: slow}
  - {key: x.ess_charge_energy, label: '[ESS] Accumulated charge energy', table: input, address: 30568, type: u64, unit: kWh, scale: 0.01, models: [hybrid_inverter], poll: slow}
  - {key: x.ess_discharge_energy_today, label: '[ESS] Daily discharge energy', table: input, address: 30572, type: u32, unit: kWh, scale: 0.01, models: [hybrid_inverter], poll: slow}
  - {key: x.ess_discharge_energy, label: '[ESS] Accumulated discharge energy', table: input, address: 30574, type: u64, unit: kWh, scale: 0.01, models: [hybrid_inverter], poll: slow}
  - {key: state, label: Running state, table: input, address: 30578, type: u16, enum: running_state}
  - {key: x.active_power, label: Active power, table: input, address: 30587, type: s32, unit: W, verified: false, note: Sign not stated in the document.}
  - {key: reactive_power, label: Reactive power, table: input, address: 30589, type: s32, unit: var}
  - {key: x.ess_max_charge_power, label: '[ESS] Max. battery charge power', table: input, address: 30591, type: u32, unit: W, models: [hybrid_inverter]}
  - {key: x.ess_max_discharge_power, label: '[ESS] Max. battery discharge power', table: input, address: 30593, type: u32, unit: W, models: [hybrid_inverter]}
  - {key: x.ess_available_charge_energy, label: '[ESS] Available battery charge energy', table: input, address: 30595, type: u32, unit: kWh, scale: 0.01, models: [hybrid_inverter]}
  - {key: x.ess_available_discharge_energy, label: '[ESS] Available battery discharge energy', table: input, address: 30597, type: u32, unit: kWh, scale: 0.01, models: [hybrid_inverter]}
  - {key: battery_power, label: '[ESS] Charge/discharge power', table: input, address: 30599, type: s32, unit: W, positive: charge, models: [hybrid_inverter], verified: false, note: 'Not stated for this register; assumed like the plant''s ESS power (30037): positive = charging.'}
  - {key: battery_soc, label: '[ESS] Battery SOC', table: input, address: 30601, type: u16, unit: '%', scale: 0.1, models: [hybrid_inverter]}
  - {key: battery_soh, label: '[ESS] Battery SOH', table: input, address: 30602, type: u16, unit: '%', scale: 0.1, models: [hybrid_inverter], poll: slow}
  - {key: battery_temperature, label: '[ESS] Average cell temperature', table: input, address: 30603, type: s16, unit: °C, scale: 0.1, models: [hybrid_inverter]}
  - {key: x.ess_average_cell_voltage, label: '[ESS] Average cell voltage', table: input, address: 30604, type: u16, unit: V, scale: 0.001, models: [hybrid_inverter]}
  - {key: x.alarm1, label: Alarm 1 (PCS), table: input, address: 30605, type: u16, flags: pcs_alarm1}
  - {key: x.alarm2, label: Alarm 2 (PCS), table: input, address: 30606, type: u16, flags: pcs_alarm2}
  - {key: x.alarm3, label: Alarm 3 (ESS), table: input, address: 30607, type: u16, flags: ess_alarm, models: [hybrid_inverter]}
  - {key: x.alarm4, label: Alarm 4 (gateway), table: input, address: 30608, type: u16, flags: gateway_alarm}
  - {key: x.ess_max_temperature, label: '[ESS] Maximum battery (cluster) temperature', table: input, address: 30620, type: s16, unit: °C, scale: 0.1, models: [hybrid_inverter]}
  - {key: x.ess_min_temperature, label: '[ESS] Minimum battery (cluster) temperature', table: input, address: 30621, type: s16, unit: °C, scale: 0.1, models: [hybrid_inverter]}
  - {key: x.ess_max_cell_voltage, label: '[ESS] Maximum battery (cluster) cell voltage', table: input, address: 30622, type: u16, unit: V, scale: 0.001, models: [hybrid_inverter]}
  - {key: x.ess_min_cell_voltage, label: '[ESS] Minimum battery (cluster) cell voltage', table: input, address: 30623, type: u16, unit: V, scale: 0.001, models: [hybrid_inverter]}
  # Grid side
  - {key: x.rated_grid_voltage, label: Rated grid voltage, table: input, address: 31000, type: u16, unit: V, scale: 0.1, poll: slow}
  - {key: x.rated_grid_frequency, label: Rated grid frequency, table: input, address: 31001, type: u16, unit: Hz, scale: 0.01, poll: slow}
  - {key: frequency, label: Grid frequency, table: input, address: 31002, type: u16, unit: Hz, scale: 0.01}
  - {key: temperature, label: '[PCS] Internal temperature', table: input, address: 31003, type: s16, unit: °C, scale: 0.1}
  - {key: x.output_type, label: Output type, table: input, address: 31004, type: u16, enum: output_type, poll: slow}
  - {key: x.voltage_l1_l2, label: A-B line voltage, table: input, address: 31005, type: u32, unit: V, scale: 0.01, note: Not valid for output types L/N and L1/L2/N.}
  - {key: x.voltage_l2_l3, label: B-C line voltage, table: input, address: 31007, type: u32, unit: V, scale: 0.01}
  - {key: x.voltage_l3_l1, label: C-A line voltage, table: input, address: 31009, type: u32, unit: V, scale: 0.01}
  - {key: l1_voltage, label: Phase A voltage, table: input, address: 31011, type: u32, unit: V, scale: 0.01, note: 'With output type L/N: the phase voltage.'}
  - {key: l2_voltage, label: Phase B voltage, table: input, address: 31013, type: u32, unit: V, scale: 0.01, note: Not valid for output types L/N and L1/L2/N.}
  - {key: l3_voltage, label: Phase C voltage, table: input, address: 31015, type: u32, unit: V, scale: 0.01}
  - {key: l1_current, label: Phase A current, table: input, address: 31017, type: s32, unit: A, scale: 0.01, note: 'With output type L/N: the phase current. Signed; direction not stated.'}
  - {key: l2_current, label: Phase B current, table: input, address: 31019, type: s32, unit: A, scale: 0.01}
  - {key: l3_current, label: Phase C current, table: input, address: 31021, type: s32, unit: A, scale: 0.01}
  - {key: power_factor, label: Power factor, table: input, address: 31023, type: s16, scale: 0.001, note: 'U16 up to V2.7, S16 since V2.8.', conflicts: [{sources: [sigenergy-local-modbus], type: u16, label: Power Factor}]}
  - {key: x.pack_count, label: PACK count, table: input, address: 31024, type: u16, models: [hybrid_inverter], poll: slow}
  - {key: x.pv_string_count, label: PV string count, table: input, address: 31025, type: u16, poll: slow}
  - {key: x.mppt_count, label: MPPT count, table: input, address: 31026, type: u16, poll: slow}
  # PV
  - {key: pv_power, label: PV power, table: input, address: 31035, type: s32, unit: W}
  - {key: x.insulation_resistance, label: Insulation resistance, table: input, address: 31037, type: u16, unit: MΩ, scale: 0.001, poll: slow}
  - {key: pv_energy_today, label: PV daily generation, table: input, address: 31509, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: pv_energy, label: PV total generation, table: input, address: 31511, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.pv1_voltage, label: PV1 voltage, table: input, address: 31027, type: s16, unit: V, scale: 0.1, note: Valid only up to the string count (31025).}
  - {key: x.pv1_current, label: PV1 current, table: input, address: 31028, type: s16, unit: A, scale: 0.01}
  - {key: x.pv2_voltage, label: PV2 voltage, table: input, address: 31029, type: s16, unit: V, scale: 0.1}
  - {key: x.pv2_current, label: PV2 current, table: input, address: 31030, type: s16, unit: A, scale: 0.01}
  - {key: x.pv3_voltage, label: PV3 voltage, table: input, address: 31031, type: s16, unit: V, scale: 0.1}
  - {key: x.pv3_current, label: PV3 current, table: input, address: 31032, type: s16, unit: A, scale: 0.01}
  - {key: x.pv4_voltage, label: PV4 voltage, table: input, address: 31033, type: s16, unit: V, scale: 0.1}
  - {key: x.pv4_current, label: PV4 current, table: input, address: 31034, type: s16, unit: A, scale: 0.01}
  - {key: x.pv5_voltage, label: PV5 voltage, table: input, address: 31042, type: s16, unit: V, scale: 0.1}
  - {key: x.pv5_current, label: PV5 current, table: input, address: 31043, type: s16, unit: A, scale: 0.01}
  - {key: x.pv6_voltage, label: PV6 voltage, table: input, address: 31044, type: s16, unit: V, scale: 0.1}
  - {key: x.pv6_current, label: PV6 current, table: input, address: 31045, type: s16, unit: A, scale: 0.01}
  - {key: x.pv7_voltage, label: PV7 voltage, table: input, address: 31046, type: s16, unit: V, scale: 0.1}
  - {key: x.pv7_current, label: PV7 current, table: input, address: 31047, type: s16, unit: A, scale: 0.01}
  - {key: x.pv8_voltage, label: PV8 voltage, table: input, address: 31048, type: s16, unit: V, scale: 0.1}
  - {key: x.pv8_current, label: PV8 current, table: input, address: 31049, type: s16, unit: A, scale: 0.01}
  - {key: x.pv9_voltage, label: PV9 voltage, table: input, address: 31050, type: s16, unit: V, scale: 0.1, note: 'The document''s V2.9 table labels this register "PV8 current"; by its position, unit and gain it is the PV9 voltage.'}
  - {key: x.pv9_current, label: PV9 current, table: input, address: 31051, type: s16, unit: A, scale: 0.01}
  - {key: x.pv10_voltage, label: PV10 voltage, table: input, address: 31052, type: s16, unit: V, scale: 0.1}
  - {key: x.pv10_current, label: PV10 current, table: input, address: 31053, type: s16, unit: A, scale: 0.01}
  - {key: x.pv11_voltage, label: PV11 voltage, table: input, address: 31054, type: s16, unit: V, scale: 0.1}
  - {key: x.pv11_current, label: PV11 current, table: input, address: 31055, type: s16, unit: A, scale: 0.01}
  - {key: x.pv12_voltage, label: PV12 voltage, table: input, address: 31056, type: s16, unit: V, scale: 0.1}
  - {key: x.pv12_current, label: PV12 current, table: input, address: 31057, type: s16, unit: A, scale: 0.01}
  - {key: x.pv13_voltage, label: PV13 voltage, table: input, address: 31058, type: s16, unit: V, scale: 0.1}
  - {key: x.pv13_current, label: PV13 current, table: input, address: 31059, type: s16, unit: A, scale: 0.01}
  - {key: x.pv14_voltage, label: PV14 voltage, table: input, address: 31060, type: s16, unit: V, scale: 0.1}
  - {key: x.pv14_current, label: PV14 current, table: input, address: 31061, type: s16, unit: A, scale: 0.01}
  - {key: x.pv15_voltage, label: PV15 voltage, table: input, address: 31062, type: s16, unit: V, scale: 0.1}
  - {key: x.pv15_current, label: PV15 current, table: input, address: 31063, type: s16, unit: A, scale: 0.01}
  - {key: x.pv16_voltage, label: PV16 voltage, table: input, address: 31064, type: s16, unit: V, scale: 0.1}
  - {key: x.pv16_current, label: PV16 current, table: input, address: 31065, type: s16, unit: A, scale: 0.01}
  - {key: x.pv17_voltage, label: PV17 voltage, table: input, address: 31066, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv17_current, label: PV17 current, table: input, address: 31067, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv18_voltage, label: PV18 voltage, table: input, address: 31068, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv18_current, label: PV18 current, table: input, address: 31069, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv19_voltage, label: PV19 voltage, table: input, address: 31070, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv19_current, label: PV19 current, table: input, address: 31071, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv20_voltage, label: PV20 voltage, table: input, address: 31072, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv20_current, label: PV20 current, table: input, address: 31073, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv21_voltage, label: PV21 voltage, table: input, address: 31074, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv21_current, label: PV21 current, table: input, address: 31075, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv22_voltage, label: PV22 voltage, table: input, address: 31076, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv22_current, label: PV22 current, table: input, address: 31077, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv23_voltage, label: PV23 voltage, table: input, address: 31078, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv23_current, label: PV23 current, table: input, address: 31079, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv24_voltage, label: PV24 voltage, table: input, address: 31080, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv24_current, label: PV24 current, table: input, address: 31081, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv25_voltage, label: PV25 voltage, table: input, address: 31082, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv25_current, label: PV25 current, table: input, address: 31083, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv26_voltage, label: PV26 voltage, table: input, address: 31084, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv26_current, label: PV26 current, table: input, address: 31085, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv27_voltage, label: PV27 voltage, table: input, address: 31086, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv27_current, label: PV27 current, table: input, address: 31087, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv28_voltage, label: PV28 voltage, table: input, address: 31088, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv28_current, label: PV28 current, table: input, address: 31089, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv29_voltage, label: PV29 voltage, table: input, address: 31090, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv29_current, label: PV29 current, table: input, address: 31091, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv30_voltage, label: PV30 voltage, table: input, address: 31092, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv30_current, label: PV30 current, table: input, address: 31093, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv31_voltage, label: PV31 voltage, table: input, address: 31094, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv31_current, label: PV31 current, table: input, address: 31095, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv32_voltage, label: PV32 voltage, table: input, address: 31096, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv32_current, label: PV32 current, table: input, address: 31097, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv33_voltage, label: PV33 voltage, table: input, address: 31098, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv33_current, label: PV33 current, table: input, address: 31099, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv34_voltage, label: PV34 voltage, table: input, address: 31100, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv34_current, label: PV34 current, table: input, address: 31101, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv35_voltage, label: PV35 voltage, table: input, address: 31102, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv35_current, label: PV35 current, table: input, address: 31103, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  - {key: x.pv36_voltage, label: PV36 voltage, table: input, address: 31104, type: s16, unit: V, scale: 0.1, models: [pv_inverter]}
  - {key: x.pv36_current, label: PV36 current, table: input, address: 31105, type: s16, unit: A, scale: 0.01, models: [pv_inverter]}
  # Settings (holding registers)
  - {key: x.start_stop, label: Start/Stop, table: holding, address: 40500, type: u16, enum: start_stop, writable: true, write_only: true}
  - {key: x.active_power_setpoint, label: Active power fixed value adjustment, table: holding, address: 41501, type: s32, unit: W, models: [hybrid_inverter], writable: true}
  - {key: x.reactive_power_setpoint, label: Reactive power fixed value adjustment, table: holding, address: 41503, type: s32, unit: var, models: [hybrid_inverter], writable: true}
  - {key: x.active_power_percent_setpoint, label: Active power percentage adjustment, table: holding, address: 41505, type: s16, unit: '%', scale: 0.01, models: [hybrid_inverter], writable: true}
  - {key: x.reactive_power_qs_setpoint, label: Reactive power Q/S adjustment, table: holding, address: 41506, type: s16, unit: '%', scale: 0.01, models: [hybrid_inverter], writable: true}
  - {key: x.power_factor_setpoint, label: Power factor adjustment, table: holding, address: 41507, type: s16, scale: 0.001, models: [hybrid_inverter], writable: true}
  - {key: x.battery_returnenergy, label: Battery return energy, table: holding, address: 30568, type: u64, unit: kWh, scale: 0.01, verified: false, sources: [evcc]}
  - {key: x.battery_energy, label: Battery energy, table: holding, address: 30574, type: u64, unit: kWh, scale: 0.01, verified: false, sources: [evcc]}
  - {key: x.battery_power_30599, label: Battery power, table: holding, address: 30599, type: s32, unit: W, verified: false, sources: [evcc]}
  - {key: x.battery_state_of_charge_30601, label: Battery state of charge, table: holding, address: 30601, type: u16, unit: '%', scale: 0.1, verified: false, sources: [evcc]}
  - {key: x.grid_l1_current_31017, label: Grid L1 current, table: holding, address: 31017, type: s32, unit: A, scale: 0.01, verified: false, sources: [evcc]}
  - {key: x.grid_l2_current_31019, label: Grid L2 current, table: holding, address: 31019, type: s32, unit: A, scale: 0.01, verified: false, sources: [evcc]}
  - {key: x.grid_l3_current_31021, label: Grid L3 current, table: holding, address: 31021, type: s32, unit: A, scale: 0.01, verified: false, sources: [evcc]}
  - {key: x.pv_power_31035, label: PV power, table: holding, address: 31035, type: s32, unit: W, verified: false, sources: [evcc]}
  - {key: x.inverter_max_active_power_adjustment_value, label: Max, table: input, address: 30579, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.inverter_min_active_power_adjustment_value, label: Min, table: input, address: 30581, type: s32, unit: W, models: [hybrid_inverter], verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.inverter_max_reactive_power_adjustment_value_fed, label: Max, table: input, address: 30583, type: u32, unit: var, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.inverter_max_reactive_power_adjustment_value_absorbed, label: Max, table: input, address: 30585, type: u32, unit: var, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.inverter_alarm5, label: Alarm5, table: input, address: 30609, type: u16, flags: dc_charger_alarm_codes, models: [hybrid_inverter], verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.inverter_active_power_fixed_value_adjustment_feedback, label: Active power fixed value adjustment feedback, table: input, address: 30613, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.inverter_reactive_power_fixed_value_adjustment_feedback, label: Reactive power fixed value adjustment feedback, table: input, address: 30615, type: s32, unit: var, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.inverter_active_power_percentage_adjustment_feedback, label: Active power percentage adjustment feedback, table: input, address: 30617, type: s16, unit: '%', scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.inverter_reactive_power_qs_adjustment_feedback, label: Reactive power Q/S adjustment feedback, table: input, address: 30618, type: s16, unit: '%', scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.inverter_power_factor_adjustment_feedback, label: Power factor adjustment feedback, table: input, address: 30619, type: s16, scale: 0.001, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.inverter_startup_time, label: Startup Time, table: input, address: 31038, type: u32, unit: s, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.inverter_shutdown_time, label: Shutdown Time, table: input, address: 31040, type: u32, unit: s, verified: false, sources: [sigenergy-local-modbus]}

enums:
  running_state: {'0': Standby, '1': Running, '2': Fault, '3': Shutdown, '7': Environmental abnormality}
  start_stop: {'0': Stop, '1': Start}
  output_type: {'0': L/N, '1': L1/L2/L3, '2': L1/L2/L3/N, '3': L1/L2/N}

flags:
  pcs_alarm1: {'0': Software version mismatch, '1': Low insulation resistance, '2': Over-temperature, '3': Equipment fault, '4': System grounding fault, '5': PV string over-voltage, '6': PV string reversely connected, '7': PV string back-filling, '8': AFCI fault, '9': Grid power outage, '10': Grid over-voltage, '11': Grid under-voltage, '12': Grid over-frequency, '13': Grid under-frequency, '14': Grid voltage imbalance, '15': DC component of output current out of limit}
  pcs_alarm2: {'0': Leak current out of limit, '1': Communication abnormal, '2': System internal protection, '3': AFCI self-checking circuit fault, '4': Off-grid protection, '5': Manual operation protection, '7': Abnormal phase sequence, '8': Short circuit to PE, '9': Soft start failure}
  ess_alarm: {'0': Software version mismatch, '1': Low insulation resistance of the storage module to ground, '2': Temperature too high, '3': Equipment fault, '4': Under-temperature, '5': Internal protection, '6': Thermal runaway}
  gateway_alarm: {'0': Software version mismatch, '1': Temperature too high, '2': Equipment fault, '3': Excessive leakage current in off-grid output, '4': N line grounding fault, '5': Abnormal phase sequence of grid wiring, '6': Abnormal phase sequence of inverter wiring, '7': Grid phase loss}
  dc_charger_alarm_codes: {'0': Software version mismatch, '1': Low insulation resistance to ground, '2': Over-temperature, '3': Equipment fault, '4': Charging fault, '5': Equipment protection}

problems:
  - {when: {key: state, equals: 2}, kind: fault, text: Inverter fault (running state 2)}
  - {when: {key: state, equals: 7}, kind: fault, text: Environmental abnormality (running state 7)}
  - {when: {key: x.alarm1, bit: 0}, kind: fault, text: 'Inverter: Software version mismatch (bit 0)'}
  - {when: {key: x.alarm1, bit: 1}, kind: fault, text: 'Inverter: Low insulation resistance (bit 1)'}
  - {when: {key: x.alarm1, bit: 2}, kind: fault, text: 'Inverter: Over-temperature (bit 2)'}
  - {when: {key: x.alarm1, bit: 3}, kind: fault, text: 'Inverter: Equipment fault (bit 3)'}
  - {when: {key: x.alarm1, bit: 4}, kind: warning, text: 'Inverter: System grounding fault (bit 4)'}
  - {when: {key: x.alarm1, bit: 5}, kind: fault, text: 'Inverter: PV string over-voltage (bit 5)'}
  - {when: {key: x.alarm1, bit: 6}, kind: fault, text: 'Inverter: PV string reversely connected (bit 6)'}
  - {when: {key: x.alarm1, bit: 7}, kind: fault, text: 'Inverter: PV string back-filling (bit 7)'}
  - {when: {key: x.alarm1, bit: 8}, kind: fault, text: 'Inverter: AFCI fault (bit 8)'}
  - {when: {key: x.alarm1, bit: 9}, kind: mains_lost, text: 'Inverter: Grid power outage (bit 9)'}
  - {when: {key: x.alarm1, bit: 10}, kind: fault, text: 'Inverter: Grid over-voltage (bit 10)'}
  - {when: {key: x.alarm1, bit: 11}, kind: fault, text: 'Inverter: Grid under-voltage (bit 11)'}
  - {when: {key: x.alarm1, bit: 12}, kind: fault, text: 'Inverter: Grid over-frequency (bit 12)'}
  - {when: {key: x.alarm1, bit: 13}, kind: fault, text: 'Inverter: Grid under-frequency (bit 13)'}
  - {when: {key: x.alarm1, bit: 14}, kind: fault, text: 'Inverter: Grid voltage imbalance (bit 14)'}
  - {when: {key: x.alarm1, bit: 15}, kind: fault, text: 'Inverter: DC component of output current out of limit (bit 15)'}
  - {when: {key: x.alarm2, bit: 0}, kind: fault, text: 'Inverter: Leak current out of limit (bit 0)'}
  - {when: {key: x.alarm2, bit: 1}, kind: warning, text: 'Inverter: Communication abnormal (bit 1)'}
  - {when: {key: x.alarm2, bit: 2}, kind: fault, text: 'Inverter: System internal protection (bit 2)'}
  - {when: {key: x.alarm2, bit: 3}, kind: fault, text: 'Inverter: AFCI self-checking circuit fault (bit 3)'}
  - {when: {key: x.alarm2, bit: 4}, kind: fault, text: 'Inverter: Off-grid protection (bit 4)'}
  - {when: {key: x.alarm2, bit: 5}, kind: fault, text: 'Inverter: Manual operation protection (bit 5)'}
  - {when: {key: x.alarm2, bit: 7}, kind: fault, text: 'Inverter: Abnormal phase sequence (bit 7)'}
  - {when: {key: x.alarm2, bit: 8}, kind: fault, text: 'Inverter: Short circuit to PE (bit 8)'}
  - {when: {key: x.alarm2, bit: 9}, kind: fault, text: 'Inverter: Soft start failure (bit 9)'}
  - {when: {key: x.alarm3, bit: 0}, kind: fault, text: 'Battery: Software version mismatch (bit 0)'}
  - {when: {key: x.alarm3, bit: 1}, kind: warning, text: 'Battery: Low insulation resistance of the storage module to ground (bit 1)'}
  - {when: {key: x.alarm3, bit: 2}, kind: fault, text: 'Battery: Temperature too high (bit 2)'}
  - {when: {key: x.alarm3, bit: 3}, kind: fault, text: 'Battery: Equipment fault (bit 3)'}
  - {when: {key: x.alarm3, bit: 4}, kind: fault, text: 'Battery: Under-temperature (bit 4)'}
  - {when: {key: x.alarm3, bit: 5}, kind: fault, text: 'Battery: Internal protection (bit 5)'}
  - {when: {key: x.alarm3, bit: 6}, kind: fault, text: 'Battery: Thermal runaway (bit 6)'}
  - {when: {key: x.alarm4, bit: 0}, kind: fault, text: 'Gateway: Software version mismatch (bit 0)'}
  - {when: {key: x.alarm4, bit: 1}, kind: fault, text: 'Gateway: Temperature too high (bit 1)'}
  - {when: {key: x.alarm4, bit: 2}, kind: fault, text: 'Gateway: Equipment fault (bit 2)'}
  - {when: {key: x.alarm4, bit: 3}, kind: fault, text: 'Gateway: Excessive leakage current in off-grid output (bit 3)'}
  - {when: {key: x.alarm4, bit: 4}, kind: fault, text: 'Gateway: N line grounding fault (bit 4)'}
  - {when: {key: x.alarm4, bit: 5}, kind: fault, text: 'Gateway: Abnormal phase sequence of grid wiring (bit 5)'}
  - {when: {key: x.alarm4, bit: 6}, kind: fault, text: 'Gateway: Abnormal phase sequence of inverter wiring (bit 6)'}
  - {when: {key: x.alarm4, bit: 7}, kind: fault, text: 'Gateway: Grid phase loss (bit 7)'}

reserved:
  - {table: input, address: 30554, count: 12}
  # The same range read with function 03 (the document's own examples read a 3xxxx register that way).
  - {table: holding, address: 30554, count: 12}

notes:
- One inverter (hybrid or PV-only) of a Sigenergy plant, on its own unit id 1-246 set in the mySigen app. The default unit
  id 1 is not stated in the document; it must differ from the other devices' ids. The plant as a whole answers on unit id
  247 (sigenergy-plant), a DC charger built into the hybrid inverter on the inverter's unit id (sigenergy-dc-charger).
- 'Models: the document lists which models each register applies to (hybrid inverters: SigenStor EC SP/TP/TPLV, Sigen Hybrid
  SP/TP/SP2/TP2, Sigen PV M1-HYA/HYB, PG Controller; PV inverters: Sigen PV Max SP/TP, Sigen PV M1/H1/H2). It does not say
  what the model type register (30500) contains; the model matches assume it holds the model name as listed in the document
  (verified: false). Storage registers are hybrid-only, PV strings 17-36 PV-inverter-only.'
- PV string registers are valid only up to the string count in 31025.
- Sign of the inverter's active power (30587) and of the battery power (30599) are not stated for this table; battery_power
  is assumed positive for charging like the plant's ESS power.
- Addresses are the document's register numbers, used unchanged as 0-based protocol addresses (its request examples put 30540
  on the wire as 0x774C and 40001 as 0x9C41). 3xxxx registers are input registers (function 04), 4xxxx and 5xxxx holding registers
  (function 03).
- 'The document is inconsistent about holding registers: its type table says read/write registers support functions 04, 06
  and 0x10, and one example reads a 4xxxx register with function 04, another a 3xxxx register with function 03. Not tested;
  the tables here follow the section titles.'
- Byte and word order are not stated; big-endian (most significant register first) is assumed.
- Power registers have gain 1000 in kW (kVar, kVA) in the document, i.e. the raw value is W (var, VA); energy registers gain
  100 in kWh.
- 'At most 124 registers per read request and a minimum request period of 1000 ms, as the document states. RS485: 9600 baud
  default, 8N1. Modbus TCP server on port 502 (alternatively the device can connect out as a TCP client to a configured port).
  One inverter of the plant gives access to all devices of the plant by their unit ids; AC chargers (EVAC) are only reachable
  through an inverter, not on their own.'
- Alarm kinds follow the severity levels V2.8 and older of the document give (critical = fault, general = warning); V2.9 dropped
  that table. Grid power outage is reported as mains lost.
- 'Left out: the active and reactive power adjustment limits (30579-30586), the adjustment feedback values (30613-30619) and
  the startup / shutdown times (31038, 31040). The DC charger registers (30609, 31500-31525, 41000-41005) are in sigenergy-dc-charger.'
- Up to V1.8 the document had the inverter's daily and accumulated export / import energy at 30554-30565; since V2.4 that
  range is reserved.
- 'Left out: Grid energy (holding 30562) from evcc: the documents mark it reserved.'
- 'evcc template `sigenergy` (grid, pv, battery) lists: Sigenergy Sigen Hybrid; Sigenergy Sigen PV Max; Sigenergy SigenStore
  EC.'
- The template has the option `gateway` (default false); points used only with another value say so in their note.
- Each inverter answers on its own unit id (the project's default is 1; it must differ from an AC charger's, which often has
  1).
- Points limited to the `hybrid_inverter` model are those the project marks as applying to hybrid inverters only (battery
  values); the project does not detect the model from a register.
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
