# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Sigenergy Modbus Protocol (V2.9, 2026-05-13); older versions of the document listed under
# `sources` were compared with it. This file is the plant (unit id 247): the whole system as
# its EMS sees it.

modbusspec: 0
id: sigenergy-plant
manufacturer: Sigenergy
name: Sigenergy plant (SigenStor / Sigen Hybrid / Sigen PV system, unit id 247)
kind: inverter

sources:
- title: Sigenergy Modbus Protocol
  version: V2.9 (2026-05-13)
  url: https://github.com/seud0nym/sigenergy2mqtt/blob/94e62b676a98ff4db5ab853b0572830a7f49b060/resources/protocol/Sigenergy%20Modbus%20Protocol%202026-05-13%20V2.9.pdf
  sha256: a9386133e798aafaeca1882ab031645efb3c9190edadc3eafe8318fa15786e67
- title: Sigenergy Modbus Protocol (EN)
  version: V2.9 (2026-05-13)
  url: https://github.com/TypQxQ/Sigenergy-Local-Modbus/blob/b66e3042de6396205c33f3603108579b7ef73e6a/Modbus_reference_documentation/Sigenergy%20Modbus%20Protocol%20EN_V2.9.pdf
  sha256: 1e4306bcf46735f8432fcec0dae83938fa49107790d02beaf702285961a5d0d8
- title: Sigenergy Modbus Protocol
  version: V2.8 (2025-11-28)
  url: https://github.com/seud0nym/sigenergy2mqtt/blob/94e62b676a98ff4db5ab853b0572830a7f49b060/resources/protocol/Sigenergy%20Modbus%20Protocol%202025-11-28%20V2.8.pdf
  sha256: df91e45d04d1664fa8720a9c566494534a77731739849c3892b654c1d91902d7
- title: Sigenergy Modbus Protocol (EN)
  version: V2.7 (2025-05-23)
  url: https://github.com/Si-GCG/sigenergy_projects/blob/52a74a74ff754f0b1de6022a8a35fb04234f3a5a/Modbus.Protocol.EN.-.SIGEN.pdf
  sha256: 3b1fb31390a74773b76c6be1f56fad081197639c389ef25dd39289406e2232ce
- title: Sigenergy Modbus Protocol
  version: V2.5 (2025-02-19)
  url: https://github.com/seud0nym/sigenergy2mqtt/blob/94e62b676a98ff4db5ab853b0572830a7f49b060/resources/protocol/Sigenergy%20Modbus%20Protocol%202025-02-19%20V2.5.pdf
  sha256: 1025e0d7bb7f8cba869fd88c788af8c2a0fa8858b3582fcdd19effb93fc874ea
- title: Sigenergy Modbus Protocol
  version: V2.4 (2025-02-05)
  url: https://github.com/seud0nym/sigenergy2mqtt/blob/94e62b676a98ff4db5ab853b0572830a7f49b060/resources/protocol/Sigenergy%20Modbus%20Protocol%202025-02-05%20V2.4.pdf
  sha256: ab9e2dccf3a4641179353c25d5629eb67078467d8ea701f6daf55609c21f459f
- title: Sigenergy Modbus Protocol
  version: V1.8 (2024-07-24)
  url: https://github.com/seud0nym/sigenergy2mqtt/blob/94e62b676a98ff4db5ab853b0572830a7f49b060/resources/protocol/Sigenergy%20Modbus%20Protocol%202024-07-24%20V1.8.pdf
  sha256: 7b6655929a001e0d24d384f08a832032e579534774788ecc1fab90c3bb325940
- title: Sigenergy Modbus Protocol
  version: V1.7 (2024-04-09)
  url: https://github.com/seud0nym/sigenergy2mqtt/blob/94e62b676a98ff4db5ab853b0572830a7f49b060/resources/protocol/Sigenergy%20Modbus%20Protocol%202024-04-09%20V1.7.pdf
  sha256: 9d44e5a9523682fc833c6f533b2f76c9fd5e6de504763e76b9368b14f15928ed
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/sigenergy.yaml
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/sigenergy/sigenergy
- id: sigenergy-local-modbus
  title: Sigenergy-Local-Modbus (Home Assistant integration)
  url: https://github.com/TypQxQ/Sigenergy-Local-Modbus
  license: MIT
  commit: b66e3042de6396205c33f3603108579b7ef73e6a
  path: custom_components/sigen/modbusregisterdefinitions.py, custom_components/sigen/sensor.py

connection:
  default_port: 502
  default_unit: 247
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 124
    min_interval_ms: 1000

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  - table: input
    address: 30051
    type: u16
    in:
    - 0
    - 1
    - 2
    - 3
    - 7
  - table: input
    address: 30003
    type: u16
    in:
    - 0
    - 1
    - 2
    - 5
    - 7
    - 9
  - table: input
    address: 30009
    type: u16
    in:
    - 0
    - 1
    - 2
  # rated frequency (0.01 Hz); a device answering 0 or FFFFh everywhere is not this one
  - table: input
    address: 30276
    type: u16
    range:
    - 4500
    - 6500

models:
  - {id: hybrid_inverter, name: Hybrid inverter (with battery)}

points:
  # Plant running information (input registers, unit id 247)
  - {key: x.system_time, label: System time, table: input, address: 30000, type: u32, unit: s, epoch: {start: '1970-01-01', unit: s}, poll: slow, conflicts: [{sources: [sigenergy-local-modbus]}]}
  - {key: x.time_zone, label: System time zone, table: input, address: 30002, type: s16, unit: min, poll: slow, note: 'Offset from UTC in minutes. U16 in V1.7, S16 since.'}
  - {key: x.ems_work_mode, label: EMS work mode, table: input, address: 30003, type: u16, enum: ems_work_mode}
  - {key: x.grid_sensor_status, label: '[Grid sensor] Status', table: input, address: 30004, type: u16, enum: grid_sensor_status, note: Gateway or meter connection.}
  - {key: grid_power, label: '[Grid sensor] Active power', table: input, address: 30005, type: s32, unit: W, positive: import}
  - {key: x.grid_reactive_power, label: '[Grid sensor] Reactive power', table: input, address: 30007, type: s32, unit: var}
  - {key: x.on_off_grid, label: On/Off grid status, table: input, address: 30009, type: u16, enum: on_off_grid}
  - {key: x.max_active_power, label: Max active power, table: input, address: 30010, type: u32, unit: W, poll: slow, note: Base value of the active power adjustments.}
  - {key: x.max_apparent_power, label: Max apparent power, table: input, address: 30012, type: u32, unit: VA, poll: slow, note: The document gives the unit as kVar; apparent power is meant (base value of the reactive power adjustments).}
  - {key: battery_soc, label: '[ESS] SOC', table: input, address: 30014, type: u16, unit: '%', scale: 0.1, note: Hybrid inverters only (plants with a battery).}
  - {key: x.plant_l1_power, label: Plant phase A active power, table: input, address: 30015, type: s32, unit: W, note: Sign not stated in the document., verified: false}
  - {key: x.plant_l2_power, label: Plant phase B active power, table: input, address: 30017, type: s32, unit: W, verified: false}
  - {key: x.plant_l3_power, label: Plant phase C active power, table: input, address: 30019, type: s32, unit: W, verified: false}
  - {key: x.merged_alarm1, label: Merged alarm 1 (PCS), table: input, address: 30027, type: u16, flags: pcs_alarm1, note: Set when any inverter of the plant has the alarm.}
  - {key: x.merged_alarm2, label: Merged alarm 2 (PCS), table: input, address: 30028, type: u16, flags: pcs_alarm2}
  - {key: x.merged_alarm3, label: Merged alarm 3 (ESS), table: input, address: 30029, type: u16, flags: ess_alarm, note: Hybrid inverters only (plants with a battery).}
  - {key: x.merged_alarm4, label: Merged alarm 4 (gateway), table: input, address: 30030, type: u16, flags: gateway_alarm}
  - {key: x.plant_active_power, label: Plant active power, table: input, address: 30031, type: s32, unit: W, note: Sign not stated in the document., verified: false}
  - {key: x.plant_reactive_power, label: Plant reactive power, table: input, address: 30033, type: s32, unit: var}
  - {key: pv_power, label: Photovoltaic power, table: input, address: 30035, type: s32, unit: W}
  - {key: battery_power, label: '[ESS] Power', table: input, address: 30037, type: s32, unit: W, positive: charge, note: Hybrid inverters only (plants with a battery).}
  - {key: x.ess_available_charge_power, label: '[ESS] Available max charging power', table: input, address: 30047, type: u32, unit: W, note: Counts the running inverters only.}
  - {key: x.ess_available_discharge_power, label: '[ESS] Available max discharging power', table: input, address: 30049, type: u32, unit: W}
  - {key: state, label: Plant running state, table: input, address: 30051, type: u16, enum: running_state}
  - {key: x.grid_l1_power, label: '[Grid sensor] Phase A active power', table: input, address: 30052, type: s32, unit: W, note: 'Positive = import from the grid, negative = export.'}
  - {key: x.grid_l2_power, label: '[Grid sensor] Phase B active power', table: input, address: 30054, type: s32, unit: W, note: Positive = import.}
  - {key: x.grid_l3_power, label: '[Grid sensor] Phase C active power', table: input, address: 30056, type: s32, unit: W, note: Positive = import.}
  - {key: x.ess_available_charge_energy, label: '[ESS] Available max charging capacity', table: input, address: 30064, type: u32, unit: kWh, scale: 0.01}
  - {key: x.ess_available_discharge_energy, label: '[ESS] Available max discharging capacity', table: input, address: 30066, type: u32, unit: kWh, scale: 0.01}
  - {key: x.ess_rated_charge_power, label: '[ESS] Rated charging power', table: input, address: 30068, type: u32, unit: W, poll: slow}
  - {key: x.ess_rated_discharge_power, label: '[ESS] Rated discharging power', table: input, address: 30070, type: u32, unit: W, poll: slow}
  - {key: x.merged_alarm5, label: Merged alarm 5 (DC charger), table: input, address: 30072, type: u16, flags: dc_charger_alarm}
  - {key: x.ess_rated_energy, label: '[ESS] Rated energy capacity', table: input, address: 30083, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ess_charge_cutoff_soc, label: '[ESS] Charge cut-off SOC', table: input, address: 30085, type: u16, unit: '%', scale: 0.1, poll: slow}
  - {key: x.ess_discharge_cutoff_soc, label: '[ESS] Discharge cut-off SOC', table: input, address: 30086, type: u16, unit: '%', scale: 0.1, poll: slow}
  - {key: battery_soh, label: '[ESS] SOH', table: input, address: 30087, type: u16, unit: '%', scale: 0.1, poll: slow, note: Capacity-weighted average over all storage devices of the plant.}
  - {key: pv_energy, label: Plant PV total generation, table: input, address: 30088, type: u64, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.load_energy_today, label: Total load daily consumption, table: input, address: 30092, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.load_energy, label: Total load consumption, table: input, address: 30094, type: u64, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.third_party_pv_power, label: Third party inverter active power, table: input, address: 30194, type: s32, unit: W}
  - {key: x.third_party_pv_energy, label: Total generation of third party inverter, table: input, address: 30196, type: u64, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ess_charge_energy, label: Total charged energy of the ESS, table: input, address: 30200, type: u64, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.ess_discharge_energy, label: Total discharged energy of the ESS, table: input, address: 30204, type: u64, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.evdc_charge_energy, label: Total charged energy of the EVDC, table: input, address: 30208, type: u64, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.evdc_discharge_energy, label: Total discharged energy of the EVDC, table: input, address: 30212, type: u64, unit: kWh, scale: 0.01, poll: slow}
  - {key: grid_import_energy, label: Total imported energy, table: input, address: 30216, type: u64, unit: kWh, scale: 0.01, poll: slow}
  - {key: grid_export_energy, label: Total exported energy, table: input, address: 30220, type: u64, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.generator_energy, label: Total energy output of oil-fueled generator, table: input, address: 30224, type: u64, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.common_load_energy, label: Total energy consumption of common loads, table: input, address: 30228, type: u64, unit: kWh, scale: 0.01, poll: slow, note: 'Newer statistics set (30228-30271): without the energy of AC and DC chargers. Starts at 0 after the firmware update that adds it.'}
  - {key: x.evac_charge_energy, label: Total charged energy of the EVAC, table: input, address: 30232, type: u64, unit: kWh, scale: 0.01, poll: slow, note: Newer statistics set.}
  - {key: x.own_pv_energy, label: Total generation of self PV, table: input, address: 30236, type: u64, unit: kWh, scale: 0.01, poll: slow, note: 'Newer statistics set: without third-party inverters.'}
  - {key: pv_energy_today, label: PV total daily generation, table: input, address: 30272, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.pv_energy_yesterday, label: PV total generation of previous day, table: input, address: 30274, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.rated_frequency, label: '[Grid code] Rated frequency', table: input, address: 30276, type: u16, unit: Hz, scale: 0.01, poll: slow}
  - {key: x.rated_voltage, label: '[Grid code] Rated voltage', table: input, address: 30277, type: u32, unit: V, scale: 0.01, poll: slow}
  - {key: x.merged_alarm6, label: Merged alarm 6 (plant), table: input, address: 30280, type: u16, flags: plant_alarm1}
  - {key: x.merged_alarm7, label: Merged alarm 7 (plant), table: input, address: 30281, type: u16, flags: plant_alarm2}
  - {key: x.general_load_power, label: General load power, table: input, address: 30282, type: s32, unit: W}
  - {key: load_power, label: Total load power, table: input, address: 30284, type: s32, unit: W}
  - {key: battery_temperature, label: '[ESS] Average cell temperature', table: input, address: 30286, type: s16, unit: °C, scale: 0.1, note: Hybrid inverters only (plants with a battery).}
  # Plant settings (holding registers, unit id 247; writes to unit id 0 are carried out without a reply)
  - {key: x.start_stop, label: Start/Stop, table: holding, address: 40000, type: u16, enum: start_stop, writable: true, write_only: true}
  - {key: x.active_power_target, label: Active power fixed adjustment target value, table: holding, address: 40001, type: s32, unit: W, writable: true, note: 'Takes effect only with remote EMS enabled (40029 = 1) and control mode PCS remote control (40031 = 0); controls the inverters'' output, independent of loads and grid sensor.'}
  - {key: x.active_power_percent_target, label: Active power percentage adjustment target value, table: holding, address: 40005, type: s16, unit: '%', scale: 0.01, writable: true, min: -100, max: 100, note: Same conditions as 40001.}
  - {key: x.remote_ems_enable, label: Remote EMS enable, table: holding, address: 40029, type: u16, enum: off_on, writable: true, note: Enabling switches the EMS work mode (30003) to remote EMS.}
  - {key: x.remote_ems_mode, label: Remote EMS control mode, table: holding, address: 40031, type: u16, enum: remote_ems_mode, writable: true}
  - {key: x.ess_max_charge_limit, label: ESS max charging limit, table: holding, address: 40032, type: u32, unit: W, writable: true, note: 0 to rated ESS charging power; applies in every EMS mode.}
  - {key: x.ess_max_discharge_limit, label: ESS max discharging limit, table: holding, address: 40034, type: u32, unit: W, writable: true, note: 0 to rated ESS discharging power; applies in every EMS mode.}
  - {key: x.pv_max_power_limit, label: PV max power limit, table: holding, address: 40036, type: u32, unit: W, writable: true, note: Hybrid inverters only (plants with a battery).}
  - {key: x.grid_export_limit, label: '[Grid point] Maximum export limitation', table: holding, address: 40038, type: u32, unit: W, writable: true, note: Needs a grid sensor., conflicts: [{sources: [sigenergy-local-modbus], scale: 0.001, label: Grid Point Maximum export limitation}]}
  - {key: x.grid_import_limit, label: '[Grid point] Maximum import limitation', table: holding, address: 40040, type: u32, unit: W, writable: true, note: Needs a grid sensor., conflicts: [{sources: [sigenergy-local-modbus], scale: 0.001, label: Grid Point Maximum import limitation}]}
  - {key: x.pcs_export_limit, label: PCS maximum export limitation, table: holding, address: 40042, type: u32, unit: W, invalid: [4294967295], writable: true, note: 0xFFFFFFFF = no limit., conflicts: [{sources: [sigenergy-local-modbus], scale: 0.001}]}
  - {key: x.pcs_import_limit, label: PCS maximum import limitation, table: holding, address: 40044, type: u32, unit: W, invalid: [4294967295], writable: true, note: 0xFFFFFFFF = no limit., conflicts: [{sources: [sigenergy-local-modbus], scale: 0.001}]}
  - {key: x.ess_backup_soc, label: '[ESS] Backup SOC', table: holding, address: 40046, type: u16, unit: '%', scale: 0.1, writable: true, min: 0, max: 100}
  - {key: x.ess_charge_cutoff_soc_setting, label: '[ESS] Charge cut-off SOC', table: holding, address: 40047, type: u16, unit: '%', scale: 0.1, writable: true, min: 0, max: 100}
  - {key: x.ess_discharge_cutoff_soc_setting, label: '[ESS] Discharge cut-off SOC', table: holding, address: 40048, type: u16, unit: '%', scale: 0.1, writable: true, min: 0, max: 100}
  - {key: x.grid_loss_lockout_clear, label: Grid power loss lockout alarm clear, table: holding, address: 40159, type: u16, writable: true, write_only: true, note: '1 clears the alarm, other values are ignored.'}
  - {key: x.grid_power_30005, label: Grid power, table: holding, address: 30005, type: s32, unit: W, sources: [evcc, openwb], verified: false}
  - {key: x.battery_state_of_charge_30014, label: Battery state of charge, table: holding, address: 30014, type: u16, unit: '%', scale: 0.1, sources: [openwb], verified: false}
  - {key: x.inverter_power_30035, label: Inverter power, table: holding, address: 30035, type: s32, unit: W, note: Raw > 0 = generation (openWB's sign handling)., sources: [openwb], verified: false}
  - {key: x.battery_power_30037, label: Battery power, table: holding, address: 30037, type: s32, unit: W, sources: [openwb], verified: false}
  - {key: x.counter_powers_l1, label: Counter power L1, table: holding, address: 30052, type: s32, unit: W, note: Raw > 0 = import (openWB's sign handling)., sources: [openwb], verified: false}
  - {key: x.counter_powers_l2, label: Counter power L2, table: holding, address: 30054, type: s32, unit: W, note: Raw > 0 = import (openWB's sign handling)., sources: [openwb], verified: false}
  - {key: x.counter_powers_l3, label: Counter power L3, table: holding, address: 30056, type: s32, unit: W, note: Raw > 0 = import (openWB's sign handling)., sources: [openwb], verified: false}
  - {key: x.plant_reactive_power_fixed_target, label: Reactive power fixed adjustment target value, table: holding, address: 40003, type: s32, unit: var, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_qs_ratio_target, label: Q/S adjustment target value, table: holding, address: 40006, type: s16, unit: '%', scale: 0.01, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_power_factor_target, label: Power factor adjustment target value, table: holding, address: 40007, type: s16, scale: 0.001, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_a_active_power_fixed_target, label: Phase A active power fixed adjustment target value, table: holding, address: 40008, type: s32, unit: W, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_b_active_power_fixed_target, label: Phase B active power fixed adjustment target value, table: holding, address: 40010, type: s32, unit: W, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_c_active_power_fixed_target, label: Phase C active power fixed adjustment target value, table: holding, address: 40012, type: s32, unit: W, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_a_reactive_power_fixed_target, label: Phase A reactive power fixed adjustment target value, table: holding, address: 40014, type: s32, unit: var, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_b_reactive_power_fixed_target, label: Phase B reactive power fixed adjustment target value, table: holding, address: 40016, type: s32, unit: var, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_c_reactive_power_fixed_target, label: Phase C reactive power fixed adjustment target value, table: holding, address: 40018, type: s32, unit: var, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_a_active_power_percentage_target, label: Phase A Active power percentage adjustment target value, table: holding, address: 40020, type: s16, unit: '%', scale: 0.01, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_b_active_power_percentage_target, label: Phase B Active power percentage adjustment target value, table: holding, address: 40021, type: s16, unit: '%', scale: 0.01, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_c_active_power_percentage_target, label: Phase C Active power percentage adjustment target value, table: holding, address: 40022, type: s16, unit: '%', scale: 0.01, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_a_qs_ratio_target, label: Phase A Q/S fixed adjustment target value, table: holding, address: 40023, type: s16, unit: '%', scale: 0.01, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_b_qs_ratio_target, label: Phase B Q/S fixed adjustment target value, table: holding, address: 40024, type: s16, unit: '%', scale: 0.01, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_c_qs_ratio_target, label: Phase C Q/S fixed adjustment target value, table: holding, address: 40025, type: s16, unit: '%', scale: 0.01, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_independent_phase_power_control_enable, label: Independent phase power control enable, table: holding, address: 40030, type: u16, enum: plant_independent_phase_power_control_enable, models: [hybrid_inverter], writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_active_power_regulation_gradient, label: '[Grid code] Active power regulation gradient', table: holding, address: 40049, type: u32, unit: '%/s', scale: 0.001, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_lvrt_enable, label: '[Grid code] LVRT enable', table: holding, address: 40051, type: u16, enum: plant_lvrt_enable, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_lvrt_reactive_power_comp_factor, label: '[Grid code] LVRT reactive power compensation factor', table: holding, address: 40052, type: u16, scale: 0.01, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_lvrt_neg_seq_reactive_power_comp_factor, label: '[Grid code] LVRT negative-sequence reactive power compensation factor', table: holding, address: 40053, type: u16, scale: 0.01, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_lvrt_mode, label: '[Grid code] LVRT mode', table: holding, address: 40054, type: u16, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_lvrt_grid_voltage_protection_blocking, label: '[Grid code] LVRT grid voltage protection blocking', table: holding, address: 40055, type: u16, enum: plant_lvrt_grid_voltage_protection_blocking, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_hvrt_enable, label: '[Grid code] HVRT enable', table: holding, address: 40056, type: u16, enum: plant_hvrt_enable, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_hvrt_reactive_power_comp_factor, label: '[Grid code] HVRT reactive power compensation factor', table: holding, address: 40057, type: u16, scale: 0.01, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_hvrt_neg_seq_reactive_power_comp_factor, label: '[Grid code] HVRT negative-sequence reactive power compensation factor', table: holding, address: 40058, type: u16, scale: 0.01, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_hvrt_mode, label: '[Grid code] HVRT mode', table: holding, address: 40059, type: u16, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_hvrt_grid_voltage_protection_blocking, label: '[Grid code] HVRT grid voltage protection blocking', table: holding, address: 40060, type: u16, enum: plant_hvrt_grid_voltage_protection_blocking, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_over_freq_derating_enable, label: '[Grid code] Over-frequency derating enable', table: holding, address: 40061, type: u16, enum: plant_over_freq_derating_enable, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_over_freq_derating_power_ramp_rate, label: '[Grid code] Over-frequency derating power ramp rate', table: holding, address: 40062, type: u16, unit: '%', scale: 0.01, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_over_freq_derating_trigger_freq, label: '[Grid code] Over-frequency derating trigger frequency', table: holding, address: 40063, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_over_freq_derating_cutoff_freq, label: '[Grid code] Over-frequency derating cut-off frequency', table: holding, address: 40064, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_under_freq_power_boost_enable, label: '[Grid code] Under-frequency power boost enable', table: holding, address: 40065, type: u16, enum: plant_under_freq_power_boost_enable, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_under_freq_power_boost_power_ramp_rate, label: '[Grid code] Under-frequency power boost power ramp rate', table: holding, address: 40066, type: u16, unit: '%', scale: 0.01, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_under_freq_power_boost_trigger_freq, label: '[Grid code] Under-frequency power boost trigger frequency', table: holding, address: 40067, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_under_freq_power_boost_cutoff_freq, label: '[Grid code] Under-frequency power boost cut-off frequency', table: holding, address: 40068, type: u16, unit: Hz, scale: 0.01, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_pcc_power_factor_grid_import, label: PCC Power factor adjustment, table: holding, address: 40157, type: s16, scale: 0.001, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_pcc_power_factor_grid_export, label: PCC Power factor adjustment, table: holding, address: 40158, type: s16, scale: 0.001, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_ess_preheating_enable, label: ESS preheating enable, table: holding, address: 50000, type: u16, enum: plant_ess_preheating_enable, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_ess_preheating_mode, label: ESS preheating mode, table: holding, address: 50001, type: u16, enum: plant_ess_preheating_mode, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_ess_preheating_advance_enable, label: ESS preheating advance enable, table: holding, address: 50002, type: u16, enum: plant_ess_preheating_advance_enable, writable: true, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_a_reactive_power, label: Plant phase A reactive power, table: input, address: 30021, type: s32, unit: var, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_b_reactive_power, label: Plant phase B reactive power, table: input, address: 30023, type: s32, unit: var, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_phase_c_reactive_power, label: Plant phase C reactive power, table: input, address: 30025, type: s32, unit: var, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_available_max_active_power, label: Available max active power, table: input, address: 30039, type: u32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_available_min_active_power, label: Available min active power, table: input, address: 30041, type: u32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_available_max_reactive_power, label: Available max reactive power, table: input, address: 30043, type: u32, unit: var, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_available_min_reactive_power, label: Available min reactive power, table: input, address: 30045, type: u32, unit: var, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_grid_sensor_phase_a_reactive_power, label: Grid sensor Phase A reactive power, table: input, address: 30058, type: s32, unit: var, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_grid_sensor_phase_b_reactive_power, label: Grid sensor Phase B reactive power, table: input, address: 30060, type: s32, unit: var, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_grid_sensor_phase_c_reactive_power, label: Grid sensor Phase C reactive power, table: input, address: 30062, type: s32, unit: var, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_1_total_consumption, label: '[Smart load 1] Total consumption', table: input, address: 30098, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_2_total_consumption, label: '[Smart load 2] Total consumption', table: input, address: 30100, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_3_total_consumption, label: '[Smart load 3] Total consumption', table: input, address: 30102, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_4_total_consumption, label: '[Smart load 4] Total consumption', table: input, address: 30104, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_5_total_consumption, label: '[Smart load 5] Total consumption', table: input, address: 30106, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_6_total_consumption, label: '[Smart load 6] Total consumption', table: input, address: 30108, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_7_total_consumption, label: '[Smart load 7] Total consumption', table: input, address: 30110, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_8_total_consumption, label: '[Smart load 8] Total consumption', table: input, address: 30112, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_9_total_consumption, label: '[Smart load 9] Total consumption', table: input, address: 30114, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_10_total_consumption, label: '[Smart load 10] Total consumption', table: input, address: 30116, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_11_total_consumption, label: '[Smart load 11] Total consumption', table: input, address: 30118, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_12_total_consumption, label: '[Smart load 12] Total consumption', table: input, address: 30120, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_13_total_consumption, label: '[Smart load 13] Total consumption', table: input, address: 30122, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_14_total_consumption, label: '[Smart load 14] Total consumption', table: input, address: 30124, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_15_total_consumption, label: '[Smart load 15] Total consumption', table: input, address: 30126, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_16_total_consumption, label: '[Smart load 16] Total consumption', table: input, address: 30128, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_17_total_consumption, label: '[Smart load 17] Total consumption', table: input, address: 30130, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_18_total_consumption, label: '[Smart load 18] Total consumption', table: input, address: 30132, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_19_total_consumption, label: '[Smart load 19] Total consumption', table: input, address: 30134, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_20_total_consumption, label: '[Smart load 20] Total consumption', table: input, address: 30136, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_21_total_consumption, label: '[Smart load 21] Total consumption', table: input, address: 30138, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_22_total_consumption, label: '[Smart load 22] Total consumption', table: input, address: 30140, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_23_total_consumption, label: '[Smart load 23] Total consumption', table: input, address: 30142, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_24_total_consumption, label: '[Smart load 24] Total consumption', table: input, address: 30144, type: u32, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_1_power, label: '[Smart load 1] Power', table: input, address: 30146, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_2_power, label: '[Smart load 2] Power', table: input, address: 30148, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_3_power, label: '[Smart load 3] Power', table: input, address: 30150, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_4_power, label: '[Smart load 4] Power', table: input, address: 30152, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_5_power, label: '[Smart load 5] Power', table: input, address: 30154, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_6_power, label: '[Smart load 6] Power', table: input, address: 30156, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_7_power, label: '[Smart load 7] Power', table: input, address: 30158, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_8_power, label: '[Smart load 8] Power', table: input, address: 30160, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_9_power, label: '[Smart load 9] Power', table: input, address: 30162, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_10_power, label: '[Smart load 10] Power', table: input, address: 30164, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_11_power, label: '[Smart load 11] Power', table: input, address: 30166, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_12_power, label: '[Smart load 12] Power', table: input, address: 30168, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_13_power, label: '[Smart load 13] Power', table: input, address: 30170, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_14_power, label: '[Smart load 14] Power', table: input, address: 30172, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_15_power, label: '[Smart load 15] Power', table: input, address: 30174, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_16_power, label: '[Smart load 16] Power', table: input, address: 30176, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_17_power, label: '[Smart load 17] Power', table: input, address: 30178, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_18_power, label: '[Smart load 18] Power', table: input, address: 30180, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_19_power, label: '[Smart load 19] Power', table: input, address: 30182, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_20_power, label: '[Smart load 20] Power', table: input, address: 30184, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_21_power, label: '[Smart load 21] Power', table: input, address: 30186, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_22_power, label: '[Smart load 22] Power', table: input, address: 30188, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_23_power, label: '[Smart load 23] Power', table: input, address: 30190, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_smart_load_24_power, label: '[Smart load 24] Power', table: input, address: 30192, type: s32, unit: W, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_total_generation_of_third_party_inverter_2, label: Total generation of third party inverter, table: input, address: 30240, type: u64, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_total_charged_energy_of_the_ess_2, label: Total charged energy of the ESS, table: input, address: 30244, type: u64, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_total_discharged_energy_of_the_ess_2, label: Total discharged energy of the ESS, table: input, address: 30248, type: u64, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_total_charged_energy_of_the_evdc_2, label: Total charged energy of the EVDC, table: input, address: 30252, type: u64, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_total_discharged_energy_of_the_evdc_2, label: Total discharged energy of the EVDC, table: input, address: 30256, type: u64, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_total_imported_energy_2, label: Total imported energy, table: input, address: 30260, type: u64, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_total_exported_energy_2, label: Total exported energy, table: input, address: 30264, type: u64, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_total_energy_output_of_oil_fueled_generator_2, label: Total energy output of oil-fueled generator, table: input, address: 30268, type: u64, unit: kWh, scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}
  - {key: x.plant_current_control_command_value, label: Current control command value, table: input, address: 30279, type: u16, unit: '%', scale: 0.01, verified: false, sources: [sigenergy-local-modbus]}

enums:
  ems_work_mode: {'0': Max self consumption, '1': AI mode, '2': TOU, '5': Full feed-in to grid, '7': Remote EMS mode, '9': Custom}
  grid_sensor_status: {'0': Not connected, '1': Connected}
  on_off_grid: {'0': On grid, '1': Off grid (automatic), '2': Off grid (manual)}
  running_state: {'0': Standby, '1': Running, '2': Fault, '3': Shutdown, '7': Environmental abnormality}
  start_stop: {'0': Stop, '1': Start}
  off_on: {'0': Disabled, '1': Enabled}
  remote_ems_mode: {'0': PCS remote control, '1': Standby, '2': Maximum self-consumption, '3': Command charging (grid first), '4': Command charging (PV first), '5': Command discharging (PV first), '6': Command discharging (ESS first), '7': Reserved, '8': V2G (vehicle to grid)}
  plant_independent_phase_power_control_enable: {'0': disabled, '1': enabled}
  plant_lvrt_enable: {'0': Disable, '1': Enable}
  plant_lvrt_grid_voltage_protection_blocking: {'0': Not block, '1': Block}
  plant_hvrt_enable: {'0': Disable, '1': Enable}
  plant_hvrt_grid_voltage_protection_blocking: {'0': Not block, '1': Block}
  plant_over_freq_derating_enable: {'0': Disable, '1': Enable}
  plant_under_freq_power_boost_enable: {'0': Disable, '1': Enable}
  plant_ess_preheating_enable: {'0': disable, '1': enable}
  plant_ess_preheating_mode: {'0': automatic, '1': manual}
  plant_ess_preheating_advance_enable: {'0': disable, '1': enable}

flags:
  pcs_alarm1: {'0': Software version mismatch, '1': Low insulation resistance, '2': Over-temperature, '3': Equipment fault, '4': System grounding fault, '5': PV string over-voltage, '6': PV string reversely connected, '7': PV string back-filling, '8': AFCI fault, '9': Grid power outage, '10': Grid over-voltage, '11': Grid under-voltage, '12': Grid over-frequency, '13': Grid under-frequency, '14': Grid voltage imbalance, '15': DC component of output current out of limit}
  pcs_alarm2: {'0': Leak current out of limit, '1': Communication abnormal, '2': System internal protection, '3': AFCI self-checking circuit fault, '4': Off-grid protection, '5': Manual operation protection, '7': Abnormal phase sequence, '8': Short circuit to PE, '9': Soft start failure}
  ess_alarm: {'0': Software version mismatch, '1': Low insulation resistance of the storage module to ground, '2': Temperature too high, '3': Equipment fault, '4': Under-temperature, '5': Internal protection, '6': Thermal runaway}
  gateway_alarm: {'0': Software version mismatch, '1': Temperature too high, '2': Equipment fault, '3': Excessive leakage current in off-grid output, '4': N line grounding fault, '5': Abnormal phase sequence of grid wiring, '6': Abnormal phase sequence of inverter wiring, '7': Grid phase loss}
  dc_charger_alarm: {'0': Software version mismatch, '1': Low insulation resistance to ground, '2': Over-temperature, '3': Equipment fault, '4': Charging fault, '5': Equipment protection}
  plant_alarm1: {'0': Gateway communication abnormal, '1': Meter communication abnormal, '2': AC power sensor communication abnormal, '6': Hard protection against grid-feed power limit exceedance, '8': Generator failure to start, '10': CLS fault}
  plant_alarm2: {'0': OVGR fault, '1': RPR fault}

problems:
  - {when: {key: state, equals: 2}, kind: fault, text: Plant fault (running state 2)}
  - {when: {key: state, equals: 7}, kind: fault, text: Environmental abnormality (running state 7)}
  - {when: {key: x.on_off_grid, in: [1, 2]}, kind: backup_mode, text: 'Off grid: {text}'}
  - {when: {key: x.merged_alarm1, bit: 0}, kind: fault, text: 'Inverter: Software version mismatch (bit 0)'}
  - {when: {key: x.merged_alarm1, bit: 1}, kind: fault, text: 'Inverter: Low insulation resistance (bit 1)'}
  - {when: {key: x.merged_alarm1, bit: 2}, kind: fault, text: 'Inverter: Over-temperature (bit 2)'}
  - {when: {key: x.merged_alarm1, bit: 3}, kind: fault, text: 'Inverter: Equipment fault (bit 3)'}
  - {when: {key: x.merged_alarm1, bit: 4}, kind: warning, text: 'Inverter: System grounding fault (bit 4)'}
  - {when: {key: x.merged_alarm1, bit: 5}, kind: fault, text: 'Inverter: PV string over-voltage (bit 5)'}
  - {when: {key: x.merged_alarm1, bit: 6}, kind: fault, text: 'Inverter: PV string reversely connected (bit 6)'}
  - {when: {key: x.merged_alarm1, bit: 7}, kind: fault, text: 'Inverter: PV string back-filling (bit 7)'}
  - {when: {key: x.merged_alarm1, bit: 8}, kind: fault, text: 'Inverter: AFCI fault (bit 8)'}
  - {when: {key: x.merged_alarm1, bit: 9}, kind: mains_lost, text: 'Inverter: Grid power outage (bit 9)'}
  - {when: {key: x.merged_alarm1, bit: 10}, kind: fault, text: 'Inverter: Grid over-voltage (bit 10)'}
  - {when: {key: x.merged_alarm1, bit: 11}, kind: fault, text: 'Inverter: Grid under-voltage (bit 11)'}
  - {when: {key: x.merged_alarm1, bit: 12}, kind: fault, text: 'Inverter: Grid over-frequency (bit 12)'}
  - {when: {key: x.merged_alarm1, bit: 13}, kind: fault, text: 'Inverter: Grid under-frequency (bit 13)'}
  - {when: {key: x.merged_alarm1, bit: 14}, kind: fault, text: 'Inverter: Grid voltage imbalance (bit 14)'}
  - {when: {key: x.merged_alarm1, bit: 15}, kind: fault, text: 'Inverter: DC component of output current out of limit (bit 15)'}
  - {when: {key: x.merged_alarm2, bit: 0}, kind: fault, text: 'Inverter: Leak current out of limit (bit 0)'}
  - {when: {key: x.merged_alarm2, bit: 1}, kind: warning, text: 'Inverter: Communication abnormal (bit 1)'}
  - {when: {key: x.merged_alarm2, bit: 2}, kind: fault, text: 'Inverter: System internal protection (bit 2)'}
  - {when: {key: x.merged_alarm2, bit: 3}, kind: fault, text: 'Inverter: AFCI self-checking circuit fault (bit 3)'}
  - {when: {key: x.merged_alarm2, bit: 4}, kind: fault, text: 'Inverter: Off-grid protection (bit 4)'}
  - {when: {key: x.merged_alarm2, bit: 5}, kind: fault, text: 'Inverter: Manual operation protection (bit 5)'}
  - {when: {key: x.merged_alarm2, bit: 7}, kind: fault, text: 'Inverter: Abnormal phase sequence (bit 7)'}
  - {when: {key: x.merged_alarm2, bit: 8}, kind: fault, text: 'Inverter: Short circuit to PE (bit 8)'}
  - {when: {key: x.merged_alarm2, bit: 9}, kind: fault, text: 'Inverter: Soft start failure (bit 9)'}
  - {when: {key: x.merged_alarm3, bit: 0}, kind: fault, text: 'Battery: Software version mismatch (bit 0)'}
  - {when: {key: x.merged_alarm3, bit: 1}, kind: warning, text: 'Battery: Low insulation resistance of the storage module to ground (bit 1)'}
  - {when: {key: x.merged_alarm3, bit: 2}, kind: fault, text: 'Battery: Temperature too high (bit 2)'}
  - {when: {key: x.merged_alarm3, bit: 3}, kind: fault, text: 'Battery: Equipment fault (bit 3)'}
  - {when: {key: x.merged_alarm3, bit: 4}, kind: fault, text: 'Battery: Under-temperature (bit 4)'}
  - {when: {key: x.merged_alarm3, bit: 5}, kind: fault, text: 'Battery: Internal protection (bit 5)'}
  - {when: {key: x.merged_alarm3, bit: 6}, kind: fault, text: 'Battery: Thermal runaway (bit 6)'}
  - {when: {key: x.merged_alarm4, bit: 0}, kind: fault, text: 'Gateway: Software version mismatch (bit 0)'}
  - {when: {key: x.merged_alarm4, bit: 1}, kind: fault, text: 'Gateway: Temperature too high (bit 1)'}
  - {when: {key: x.merged_alarm4, bit: 2}, kind: fault, text: 'Gateway: Equipment fault (bit 2)'}
  - {when: {key: x.merged_alarm4, bit: 3}, kind: fault, text: 'Gateway: Excessive leakage current in off-grid output (bit 3)'}
  - {when: {key: x.merged_alarm4, bit: 4}, kind: fault, text: 'Gateway: N line grounding fault (bit 4)'}
  - {when: {key: x.merged_alarm4, bit: 5}, kind: fault, text: 'Gateway: Abnormal phase sequence of grid wiring (bit 5)'}
  - {when: {key: x.merged_alarm4, bit: 6}, kind: fault, text: 'Gateway: Abnormal phase sequence of inverter wiring (bit 6)'}
  - {when: {key: x.merged_alarm4, bit: 7}, kind: fault, text: 'Gateway: Grid phase loss (bit 7)'}
  - {when: {key: x.merged_alarm5, bit: 0}, kind: fault, text: 'DC charger: Software version mismatch (bit 0)'}
  - {when: {key: x.merged_alarm5, bit: 1}, kind: fault, text: 'DC charger: Low insulation resistance to ground (bit 1)'}
  - {when: {key: x.merged_alarm5, bit: 2}, kind: fault, text: 'DC charger: Over-temperature (bit 2)'}
  - {when: {key: x.merged_alarm5, bit: 3}, kind: fault, text: 'DC charger: Equipment fault (bit 3)'}
  - {when: {key: x.merged_alarm5, bit: 4}, kind: fault, text: 'DC charger: Charging fault (bit 4)'}
  - {when: {key: x.merged_alarm5, bit: 5}, kind: fault, text: 'DC charger: Equipment protection (bit 5)'}
  - {when: {key: x.merged_alarm6, bit: 0}, kind: fault, text: 'Plant: Gateway communication abnormal (bit 0)'}
  - {when: {key: x.merged_alarm6, bit: 1}, kind: fault, text: 'Plant: Meter communication abnormal (bit 1)'}
  - {when: {key: x.merged_alarm6, bit: 2}, kind: fault, text: 'Plant: AC power sensor communication abnormal (bit 2)'}
  - {when: {key: x.merged_alarm6, bit: 6}, kind: fault, text: 'Plant: Hard protection against grid-feed power limit exceedance (bit 6)'}
  - {when: {key: x.merged_alarm6, bit: 8}, kind: fault, text: 'Plant: Generator failure to start (bit 8)'}
  - {when: {key: x.merged_alarm6, bit: 10}, kind: fault, text: 'Plant: CLS fault (bit 10)'}
  - {when: {key: x.merged_alarm7, bit: 0}, kind: fault, text: 'Plant: OVGR fault (bit 0)'}
  - {when: {key: x.merged_alarm7, bit: 1}, kind: fault, text: 'Plant: RPR fault (bit 1)'}

notes:
- The plant is the whole system as its EMS sees it (grid sensor, total PV, storage, loads). It answers on unit id 247 only;
  writes to unit id 0 (broadcast) are carried out without a reply. Each inverter, DC charger and AC charger has its own register
  map on its own unit id (separate files).
- Storage values (SOC, SOH, ESS power and energy, PV power limit) exist only in plants with hybrid inverters (SigenStor, Sigen
  Hybrid, Sigen PV M1-HYB); with PV-only inverters they are not valid.
- grid_power (30005) and the grid sensor phase powers are positive for import and negative for export, and battery_power (30037)
  positive for charging, as the document states. The sign of the plant's own active power (30015-30019, 30031) is not stated.
- Addresses are the document's register numbers, used unchanged as 0-based protocol addresses (its request examples put 30540
  on the wire as 0x774C and 40001 as 0x9C41). 3xxxx registers are input registers (function 04), 4xxxx and 5xxxx holding registers
  (function 03).
- 'The document is inconsistent about holding registers: its type table says read/write registers support functions 04, 06
  and 0x10, and one example reads a 4xxxx register with function 04, another a 3xxxx register with function 03. Not tested;
  the tables here follow the section titles.'
- Byte and word order are not stated; big-endian (most significant register first) is assumed.
- Power registers have gain 1000 in kW (kVar, kVA) in the document, i.e. the raw value is W (var, VA); energy registers gain
  100 in kWh.
- 'At most 124 registers per read request and a minimum request period of 1000 ms, as the document states. RS485: 9600 baud
  default, 8N1. Modbus TCP server on port 502 (alternatively the device can connect out as a TCP client to a configured port).
  One inverter of the plant gives access to all devices of the plant by their unit ids; AC chargers (EVAC) are only reachable
  through an inverter, not on their own.'
- Alarm kinds follow the severity levels V2.8 and older of the document give (critical = fault, general = warning); V2.9 dropped
  that table. Grid power outage is reported as mains lost.
- 'Left out: available min/max active and reactive power (30039-30046), plant and grid sensor reactive power per phase (30021-30026,
  30058-30063), the 24 smart-load counters and powers (30098-30193), the duplicate counters of the newer statistics set (30240-30271),
  the current control command value (30279, Japan), the per-phase and reactive power dispatch targets (40003, 40006-40025,
  40030), the active power gradient and grid-code settings (40049-40068), the PCC power factor targets (40157, 40158) and
  the ESS preheating schedule (50000-50183).'
- Up to V1.7 the document had an active power upper limit at 40026 (S32) and 40028 (S16 %); they are reserved since V1.8.
- 'evcc template `sigenergy` (grid, pv, battery) lists: Sigenergy Sigen Hybrid; Sigenergy Sigen PV Max; Sigenergy SigenStore
  EC.'
- The template has the option `gateway` (default false); points used only with another value say so in their note.
- 'The plant (the whole system as the EMS sees it: grid sensor, total PV, battery, loads) answers on unit id 247. Each inverter,
  AC charger and DC charger has its own register map (separate device files).'
- Smart-load and generator counters, and a second set of lifetime energy counters (30240-30271), are listed as the project
  lists them; which firmware fills which set is not stated.
- Points limited to the `hybrid_inverter` model are those the project marks as applying only to plants with hybrid inverters
  (battery control); the project does not detect this from a register.
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
