# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: sinexcel-battery-inverter
manufacturer: Sinexcel
name: Battery inverter (PWS series)
kind: inverter

sources:
- id: openems
  title: OpenEMS Edge (open energy management system)
  url: https://github.com/OpenEMS/openems
  license: EPL-2.0
  commit: 25b4c2dd47e5566039ba280a3490b3d944079435
  path: io.openems.edge.batteryinverter.sinexcel

connection:
  default_port: 502
  default_unit: 1

defaults:
  verified: false
  sources:
  - openems

points:
  - {key: x.manufacturer_and_model_number, label: Manufacturer and model number, table: holding, address: 1, type: str, length: 16}
  - {key: serial, label: Serial number, table: holding, address: 17, type: str, length: 8}
  - {key: x.state_word_32, label: Status bits at 32, table: holding, address: 32, type: u16, flags: state_word_32}
  - {key: x.state_word_33, label: Status bits at 33, table: holding, address: 33, type: u16, flags: state_word_33}
  - {key: x.state_word_36, label: Status bits at 36, table: holding, address: 36, type: u16, flags: state_word_36}
  - {key: x.state_word_37, label: Status bits at 37, table: holding, address: 37, type: u16, flags: state_word_37}
  - {key: x.state_word_38, label: Status bits at 38, table: holding, address: 38, type: u16, flags: state_word_38}
  - {key: x.state_word_39, label: Status bits at 39, table: holding, address: 39, type: u16, flags: state_word_39}
  - {key: x.state_word_40, label: Status bits at 40, table: holding, address: 40, type: u16, flags: state_word_40}
  - {key: x.state_word_44, label: Status bits at 44, table: holding, address: 44, type: u16, flags: state_word_44}
  - {key: x.state_word_45, label: Status bits at 45, table: holding, address: 45, type: u16, flags: state_word_45}
  - {key: x.dc_oc, label: Dc oc, table: holding, address: 47, type: u16, bits: [0, 0]}
  - {key: x.grid_voltage_l1, label: Grid voltage l1, table: holding, address: 101, type: s16, unit: V, scale: 0.1}
  - {key: x.grid_voltage_l2, label: Grid voltage l2, table: holding, address: 102, type: s16, unit: V, scale: 0.1}
  - {key: x.grid_voltage_l3, label: Grid voltage l3, table: holding, address: 103, type: s16, unit: V, scale: 0.1}
  - {key: x.grid_current_l1, label: Grid current l1, table: holding, address: 104, type: s16, unit: A, scale: 0.1}
  - {key: x.grid_current_l2, label: Grid current l2, table: holding, address: 105, type: s16, unit: A, scale: 0.1}
  - {key: x.grid_current_l3, label: Grid current l3, table: holding, address: 106, type: s16, unit: A, scale: 0.1}
  - {key: x.frequency, label: Frequency, table: holding, address: 107, type: s16, unit: Hz, scale: 0.01}
  - {key: x.active_power_l1, label: Active power l1, table: holding, address: 110, type: s16, unit: W, scale: 10}
  - {key: x.active_power_l2, label: Active power l2, table: holding, address: 111, type: s16, unit: W, scale: 10}
  - {key: x.active_power_l3, label: Active power l3, table: holding, address: 112, type: s16, unit: W, scale: 10}
  - {key: x.reactive_power_l1, label: Reactive power l1, table: holding, address: 113, type: s16, unit: var, scale: 10}
  - {key: x.reactive_power_l2, label: Reactive power l2, table: holding, address: 114, type: s16, unit: var, scale: 10}
  - {key: x.reactive_power_l3, label: Reactive power l3, table: holding, address: 115, type: s16, unit: var, scale: 10}
  - {key: x.apperent_power_l1, label: Apperent power l1, table: holding, address: 116, type: s16, unit: VA, scale: 10}
  - {key: x.apperent_power_l2, label: Apperent power l2, table: holding, address: 117, type: s16, unit: VA, scale: 10}
  - {key: x.apperent_power_l3, label: Apperent power l3, table: holding, address: 118, type: s16, unit: VA, scale: 10}
  - {key: x.cos_phi_l1, label: Cos phi l1, table: holding, address: 119, type: s16, scale: 0.01}
  - {key: x.cos_phi_l2, label: Cos phi l2, table: holding, address: 120, type: s16, scale: 0.01}
  - {key: x.cos_phi_l3, label: Cos phi l3, table: holding, address: 121, type: s16, scale: 0.01}
  - {key: battery_power, label: Active power, table: holding, address: 122, type: s16, unit: W, scale: 10, positive: discharge, note: OpenEMS reads values below ±100 (raw) as 0.}
  - {key: reactive_power, label: Reactive power, table: holding, address: 123, type: s16, unit: var, scale: 10}
  - {key: x.apparent_power, label: Apparent power, table: holding, address: 124, type: s16, unit: VA, scale: 10}
  - {key: x.cos_phi, label: Cos phi, table: holding, address: 125, type: s16, scale: 0.01}
  - {key: x.temperature_of_ac_heat_sink, label: Temperature of ac heat sink, table: holding, address: 132, type: s16, unit: °C}
  - {key: x.dc_voltage_positive, label: Dc voltage positive, table: holding, address: 133, type: s16, unit: V, scale: 0.1}
  - {key: x.dc_voltage_negative, label: Dc voltage negative, table: holding, address: 134, type: s16, unit: V, scale: 0.1}
  - {key: x.set_active_power, label: Set active power, table: holding, address: 135, type: s16, unit: W, scale: 100, writable: true}
  - {key: x.set_reactive_power, label: Set reactive power, table: holding, address: 136, type: s16, unit: var, scale: 100, writable: true}
  - {key: x.set_off_grid_voltage, label: Set off grid voltage, table: holding, address: 137, type: s16, unit: V, scale: 0.1, writable: true}
  - {key: x.set_off_grid_frequency, label: Set off grid frequency, table: holding, address: 138, type: s16, unit: Hz, scale: 0.01, writable: true}
  - {key: x.dc_power, label: Dc power, table: holding, address: 141, type: s16, unit: W, scale: 10}
  - {key: x.dc_voltage, label: Dc voltage, table: holding, address: 142, type: s16, unit: V, scale: 0.1}
  - {key: x.dc_current, label: Dc current, table: holding, address: 143, type: s16, unit: A, scale: 0.1}
  - {key: x.dc_charge_energy, label: Dc charge energy, table: holding, address: 144, type: u32, unit: kWh, scale: 0.1, writable: true}
  - {key: x.dc_discharge_energy, label: Dc discharge energy, table: holding, address: 146, type: u32, unit: kWh, scale: 0.1, writable: true}
  - {key: x.temperature_of_dc_dc_heat_sink, label: Temperature of dc dc heat sink, table: holding, address: 148, type: s16, unit: °C}
  - {key: x.dc_relay_rear_end_voltage, label: Dc relay rear end voltage, table: holding, address: 224, type: s16, unit: V, scale: 100}
  - {key: x.charge_max_current_read, label: Charge max current read, table: holding, address: 225, type: u16, unit: A, scale: 100, writable: true}
  - {key: x.discharge_max_current_read, label: Discharge max current read, table: holding, address: 226, type: u16, unit: A, scale: 100, writable: true}
  - {key: x.ip_address_block_1, label: Ip address block 1, table: holding, address: 300, type: u16, writable: true}
  - {key: x.ip_address_block_2, label: Ip address block 2, table: holding, address: 301, type: u16, writable: true}
  - {key: x.ip_address_block_3, label: Ip address block 3, table: holding, address: 302, type: u16, writable: true}
  - {key: x.ip_address_block_4, label: Ip address block 4, table: holding, address: 303, type: u16, writable: true}
  - {key: x.netmask_block_1, label: Netmask block 1, table: holding, address: 304, type: u16, writable: true}
  - {key: x.netmask_block_2, label: Netmask block 2, table: holding, address: 305, type: u16, writable: true}
  - {key: x.netmask_block_3, label: Netmask block 3, table: holding, address: 306, type: u16, writable: true}
  - {key: x.netmask_block_4, label: Netmask block 4, table: holding, address: 307, type: u16, writable: true}
  - {key: x.gateway_ip_block_1, label: Gateway ip block 1, table: holding, address: 308, type: u16, writable: true}
  - {key: x.gateway_ip_block_2, label: Gateway ip block 2, table: holding, address: 309, type: u16, writable: true}
  - {key: x.gateway_ip_block_3, label: Gateway ip block 3, table: holding, address: 310, type: u16, writable: true}
  - {key: x.gateway_ip_block_4, label: Gateway ip block 4, table: holding, address: 311, type: u16, writable: true}
  - {key: x.mac, label: Mac, table: holding, address: 312, type: str, length: 3, writable: true}
  - {key: x.modbus_unit_id, label: Modbus unit id, table: holding, address: 316, type: u16, writable: true}
  - {key: x.baudrate, label: Baudrate, table: holding, address: 320, type: u16, enum: baudrate, writable: true}
  - {key: x.interface_type, label: Interface type, table: holding, address: 325, type: u16, enum: interface_type, writable: true}
  - {key: x.communication_protocol_selection, label: Communication protocol selection, table: holding, address: 326, type: u16, enum: protocol_selection, writable: true}
  - {key: x.ems_timeout, label: Ems timeout, table: holding, address: 327, type: u16, writable: true}
  - {key: x.epo_enable, label: Epo enable, table: holding, address: 328, type: u16, enum: epo, writable: true}
  - {key: x.bms_timeout, label: Bms timeout, table: holding, address: 329, type: u16, writable: true}
  - {key: x.bms_protocol_selection, label: Bms protocol selection, table: holding, address: 330, type: u16, enum: protocol_selection, writable: true}
  - {key: x.set_grid_mode, label: Set grid mode, table: holding, address: 331, type: u16, enum: sinexcel_grid_mode, writable: true}
  - {key: x.buzzer_enable, label: Buzzer enable, table: holding, address: 332, type: u16, writable: true}
  - {key: x.restore_factory_setting, label: Restore factory setting, table: holding, address: 333, type: u16, writable: true}
  - {key: x.start_inverter, label: Start inverter, table: holding, address: 650, type: u16, writable: true}
  - {key: x.stop_inverter, label: Stop inverter, table: holding, address: 651, type: u16, writable: true}
  - {key: x.clear_failure, label: Clear failure, table: holding, address: 652, type: u16, writable: true}
  - {key: x.set_on_grid_mode, label: Set on grid mode, table: holding, address: 653, type: u16, writable: true}
  - {key: x.set_off_grid_mode, label: Set off grid mode, table: holding, address: 654, type: u16, writable: true}
  - {key: x.set_standby_command, label: Set standby command, table: holding, address: 655, type: u16, writable: true}
  - {key: x.set_soft_start, label: Set soft start, table: holding, address: 656, type: u16, writable: true}
  - {key: x.reset_instruction, label: Reset instruction, table: holding, address: 657, type: u16, writable: true}
  - {key: x.grid_stop, label: Grid stop, table: holding, address: 658, type: u16, writable: true}
  - {key: x.voltage_level, label: Voltage level, table: holding, address: 748, type: u16, writable: true}
  - {key: x.frequency_level, label: Frequency level, table: holding, address: 749, type: u16, writable: true}
  - {key: x.inverter_wiring_topology, label: Inverter wiring topology, table: holding, address: 750, type: u16, writable: true}
  - {key: x.switching_device_access_setting, label: Switching device access setting, table: holding, address: 752, type: u16, enum: switch, writable: true}
  - {key: x.module_power_level, label: Module power level, table: holding, address: 753, type: u16, enum: module_power_level}
  - {key: x.dc_voltage_level, label: Dc voltage level, table: holding, address: 754, type: u16, enum: dc_voltage_level}
  - {key: x.cpu_type, label: Cpu type, table: holding, address: 755, type: u16, enum: cpu_type, writable: true}
  - {key: x.off_grid_and_parallel_enable, label: Off grid and parallel enable, table: holding, address: 756, type: u16, writable: true}
  - {key: x.set_dc_soft_start_external_control, label: Set dc soft start external control, table: holding, address: 757, type: u16, writable: true}
  - {key: x.grid_over_voltage_protection_amplitude, label: Grid over voltage protection amplitude, table: holding, address: 768, type: s16, writable: true}
  - {key: x.ac_over_voltage_trip_time_1, label: Ac over voltage trip time 1, table: holding, address: 769, type: s16, writable: true}
  - {key: x.ac_over_voltage_trip_level_2, label: Ac over voltage trip level 2, table: holding, address: 770, type: s16, writable: true}
  - {key: x.ac_over_voltage_trip_time_2, label: Ac over voltage trip time 2, table: holding, address: 771, type: s16, writable: true}
  - {key: x.ac_under_voltage_trip_level_1, label: Ac under voltage trip level 1, table: holding, address: 772, type: s16, writable: true}
  - {key: x.ac_under_voltage_trip_time_1, label: Ac under voltage trip time 1, table: holding, address: 773, type: s16, writable: true}
  - {key: x.ac_under_voltage_trip_level_2, label: Ac under voltage trip level 2, table: holding, address: 774, type: s16, writable: true}
  - {key: x.ac_under_voltage_trip_time_2, label: Ac under voltage trip time 2, table: holding, address: 775, type: s16, writable: true}
  - {key: x.ac_under_voltage_trip_level_3, label: Ac under voltage trip level 3, table: holding, address: 776, type: s16, writable: true}
  - {key: x.ac_under_voltage_trip_time_3, label: Ac under voltage trip time 3, table: holding, address: 777, type: s16, writable: true}
  - {key: x.ac_over_frequency_trip_level_1, label: Ac over frequency trip level 1, table: holding, address: 778, type: s16, writable: true}
  - {key: x.ac_over_frequency_trip_time_1, label: Ac over frequency trip time 1, table: holding, address: 779, type: s16, writable: true}
  - {key: x.ac_over_frequency_trip_level_2, label: Ac over frequency trip level 2, table: holding, address: 780, type: s16, writable: true}
  - {key: x.ac_over_frequency_trip_time_2, label: Ac over frequency trip time 2, table: holding, address: 781, type: s16, writable: true}
  - {key: x.ac_under_frequency_trip_level_1, label: Ac under frequency trip level 1, table: holding, address: 782, type: s16, writable: true}
  - {key: x.ac_under_frequency_trip_time_1, label: Ac under frequency trip time 1, table: holding, address: 783, type: s16, writable: true}
  - {key: x.ac_under_frequency_trip_level_2, label: Ac under frequency trip level 2, table: holding, address: 784, type: s16, writable: true}
  - {key: x.ac_under_frequency_trip_time_2, label: Ac under frequency trip time 2, table: holding, address: 785, type: s16, writable: true}
  - {key: x.reconnect_time, label: Reconnect time, table: holding, address: 786, type: s16, writable: true}
  - {key: x.anti_islanding, label: Anti islanding, table: holding, address: 790, type: u16, writable: true}
  - {key: x.frequency_voltage_ride_through, label: Frequency voltage ride through, table: holding, address: 791, type: u16, writable: true}
  - {key: x.reactive_power_control_mode, label: Reactive power control mode, table: holding, address: 792, type: u16, enum: reactive_power_control_mode, writable: true}
  - {key: x.power_rising_mode, label: Power rising mode, table: holding, address: 793, type: u16, enum: power_rising_mode, writable: true}
  - {key: x.active_power_control_mode, label: Active power control mode, table: holding, address: 794, type: u16, enum: active_power_control_mode, writable: true}
  - {key: x.grid_voltage_asymmetric_detecton, label: Grid voltage asymmetric detecton, table: holding, address: 795, type: u16, writable: true}
  - {key: x.continuous_overvoltage_detection, label: Continuous overvoltage detection, table: holding, address: 796, type: u16, writable: true}
  - {key: x.grid_existence_detection_on, label: Grid existence detection on, table: holding, address: 797, type: u16, writable: true}
  - {key: x.neutral_floating_detection, label: Neutral floating detection, table: holding, address: 798, type: u16, writable: true}
  - {key: x.off_grid_blackstart_mode, label: Off grid blackstart mode, table: holding, address: 799, type: u16, enum: black_start_mode, writable: true}
  - {key: x.grid_code_selection, label: Grid code selection, table: holding, address: 800, type: u16, writable: true}
  - {key: x.grid_connected_active_capacity_limitation_function, label: Grid connected active capacity limitation function, table: holding, address: 801, type: u16, writable: true}
  - {key: x.grid_active_power_capacity_setting, label: Grid active power capacity setting, table: holding, address: 802, type: u16, writable: true}
  - {key: x.single_phase_mode_selection, label: Single phase mode selection, table: holding, address: 803, type: u16, enum: single_phase_mode, writable: true}
  - {key: x.over_voltage_drop_active, label: Over voltage drop active, table: holding, address: 804, type: u16, writable: true}
  - {key: x.start_up_mode, label: Start up mode, table: holding, address: 805, type: u16, enum: start_mode, writable: true}
  - {key: x.local_id_setting, label: Local id setting, table: holding, address: 807, type: s16, writable: true}
  - {key: x.float_charge_voltage, label: Float charge voltage, table: holding, address: 808, type: s16, unit: V, scale: 0.1, writable: true}
  - {key: x.topping_charge_voltage, label: Topping charge voltage, table: holding, address: 809, type: s16, unit: V, scale: 0.1, writable: true}
  - {key: x.current_from_topping_charging_to_float_charging, label: Current from topping charging to float charging, table: holding, address: 810, type: s16, scale: 0.1, writable: true}
  - {key: x.charge_max_current, label: Charge max current, table: holding, address: 811, type: s16, unit: A, scale: 0.1, writable: true}
  - {key: x.discharge_max_current, label: Discharge max current, table: holding, address: 812, type: s16, unit: A, scale: 0.1, writable: true}
  - {key: x.discharge_min_voltage, label: Discharge min voltage, table: holding, address: 813, type: s16, unit: V, scale: 0.1, writable: true}
  - {key: x.charge_max_voltage, label: Charge max voltage, table: holding, address: 814, type: s16, unit: V, scale: 0.1, writable: true}
  - {key: x.battery_voltage_protection_limit, label: Battery voltage protection limit, table: holding, address: 815, type: u16, unit: V, scale: 0.1, writable: true}
  - {key: x.leakage_current_dc_component_detector, label: Leakage current dc component detector, table: holding, address: 825, type: u16, writable: true}
  - {key: x.resume_and_limit_frequency, label: Resume and limit frequency, table: holding, address: 846, type: s16, writable: true}
  - {key: x.restore_lower_frequency_of_grid_connection, label: Restore lower frequency of grid connection, table: holding, address: 847, type: s16, writable: true}
  - {key: x.voltage_reactive_reference, label: Voltage reactive reference, table: holding, address: 848, type: u16, writable: true}
  - {key: x.voltage_and_reactive_power_adjustment_point_v1, label: Voltage and reactive power adjustment point v1, table: holding, address: 849, type: u16, writable: true}
  - {key: x.voltage_and_reactive_power_adjustment_point_v2, label: Voltage and reactive power adjustment point v2, table: holding, address: 850, type: s16, writable: true}
  - {key: x.voltage_and_reactive_power_adjustment_point_v3, label: Voltage and reactive power adjustment point v3, table: holding, address: 851, type: s16, writable: true}
  - {key: x.voltage_and_reactive_power_adjustment_point_v4, label: Voltage and reactive power adjustment point v4, table: holding, address: 852, type: s16, writable: true}
  - {key: x.max_capacitive_reactive_regulation_q1, label: Max capacitive reactive regulation q1, table: holding, address: 853, type: s16, writable: true}
  - {key: x.initial_capacitive_reactive_regulation_q2, label: Initial capacitive reactive regulation q2, table: holding, address: 854, type: s16, writable: true}
  - {key: x.initial_inductive_reactive_regulation_q3, label: Initial inductive reactive regulation q3, table: holding, address: 855, type: s16, writable: true}
  - {key: x.max_inductive_reactive_regulation_q4, label: Max inductive reactive regulation q4, table: holding, address: 856, type: s16, writable: true}
  - {key: x.voltage_and_reactive_response_time, label: Voltage and reactive response time, table: holding, address: 857, type: s16, writable: true}
  - {key: x.reactive_first_order_response_time, label: Reactive first order response time, table: holding, address: 858, type: s16, writable: true}
  - {key: x.initial_voltage_v_start, label: Initial voltage v start, table: holding, address: 862, type: s16, writable: true}
  - {key: x.end_voltage_v_stop, label: End voltage v stop, table: holding, address: 863, type: s16, writable: true}
  - {key: x.initial_power_p_start, label: Initial power p start, table: holding, address: 864, type: s16, writable: true}
  - {key: x.end_power_p_stop, label: End power p stop, table: holding, address: 865, type: s16, writable: true}
  - {key: x.return_to_service_delay, label: Return to service delay, table: holding, address: 866, type: s16, writable: true}
  - {key: x.volt_watt_response_time, label: Volt watt response time, table: holding, address: 867, type: s16, writable: true}
  - {key: x.start_of_frequeny_drop, label: Start of frequeny drop, table: holding, address: 868, type: s16, writable: true}
  - {key: x.slope_of_frequency_drop, label: Slope of frequency drop, table: holding, address: 869, type: s16, writable: true}
  - {key: x.frequency_watt_f_stop_discharge, label: Frequency watt f stop discharge, table: holding, address: 870, type: s16, writable: true}
  - {key: x.frequency_watt_f_stop_charge, label: Frequency watt f stop charge, table: holding, address: 871, type: s16, writable: true}
  - {key: x.volt_watt_v_start_charge, label: Volt watt v start charge, table: holding, address: 872, type: s16, writable: true}
  - {key: x.soft_start_ramp_rate, label: Soft start ramp rate, table: holding, address: 876, type: s16, writable: true}
  - {key: x.power_ramp_rate, label: Power ramp rate, table: holding, address: 877, type: s16, writable: true}
  - {key: x.power_factor_setting, label: Power factor setting, table: holding, address: 878, type: s16, scale: 0.01, writable: true}
  - {key: x.power_factor_p1, label: Power factor p1, table: holding, address: 879, type: s16, scale: 0.01, writable: true}
  - {key: x.power_factor_p2, label: Power factor p2, table: holding, address: 880, type: s16, scale: 0.01, writable: true}
  - {key: x.power_factor_p3, label: Power factor p3, table: holding, address: 881, type: s16, scale: 0.01, writable: true}
  - {key: x.power_factor_p4, label: Power factor p4, table: holding, address: 882, type: s16, scale: 0.01, writable: true}
  - {key: x.power_factor_curve_mode_p1, label: Power factor curve mode p1, table: holding, address: 883, type: s16, scale: 0.01, writable: true}
  - {key: x.power_factor_curve_mode_p2, label: Power factor curve mode p2, table: holding, address: 884, type: s16, scale: 0.01, writable: true}
  - {key: x.power_factor_curve_mode_p3, label: Power factor curve mode p3, table: holding, address: 885, type: s16, scale: 0.01, writable: true}
  - {key: x.power_factor_curve_mode_p4, label: Power factor curve mode p4, table: holding, address: 886, type: s16, scale: 0.01, writable: true}
  - {key: x.continuos_over_voltage_trip_threshold, label: Continuos over voltage trip threshold, table: holding, address: 887, type: s16, scale: 0.01, writable: true}
  - {key: x.frequency_variation_rate_trip_threshold, label: Frequency variation rate trip threshold, table: holding, address: 888, type: s16, enum: frequency_variation_rate, writable: true}
  - {key: x.phase_angle_abrupt_trip_threshold, label: Phase angle abrupt trip threshold, table: holding, address: 889, type: s16, enum: phase_angle_abrupt, writable: true}
  - {key: x.grid_reconnection_voltage_upper_limit, label: Grid reconnection voltage upper limit, table: holding, address: 890, type: s16, writable: true}
  - {key: x.grid_reconnection_voltage_lower_limit, label: Grid reconnection voltage lower limit, table: holding, address: 891, type: s16, writable: true}
  - {key: x.grid_reconnection_frequency_upper_limit, label: Grid reconnection frequency upper limit, table: holding, address: 892, type: s16, writable: true}
  - {key: x.grid_reconnection_frequency_lower_limit, label: Grid reconnection frequency lower limit, table: holding, address: 893, type: s16, writable: true}
  - {key: x.low_frequency_ramp_rate, label: Low frequency ramp rate, table: holding, address: 894, type: s16, writable: true}
  - {key: x.meter_active_power, label: Meter active power, table: holding, address: 934, type: s16, unit: W, scale: 10, writable: true}
  - {key: x.grid_voltage_calibration_l1, label: Grid voltage calibration l1, table: holding, address: 948, type: u16, scale: 0.001, writable: true}
  - {key: x.grid_voltage_calibration_l2, label: Grid voltage calibration l2, table: holding, address: 949, type: u16, scale: 0.001, writable: true}
  - {key: x.grid_voltage_calibration_l3, label: Grid voltage calibration l3, table: holding, address: 950, type: u16, scale: 0.001, writable: true}
  - {key: x.inverter_voltage_calibration_l1, label: Inverter voltage calibration l1, table: holding, address: 951, type: u16, scale: 0.001, writable: true}
  - {key: x.inverter_voltage_calibration_l2, label: Inverter voltage calibration l2, table: holding, address: 952, type: u16, scale: 0.001, writable: true}
  - {key: x.inverter_voltage_calibration_l3, label: Inverter voltage calibration l3, table: holding, address: 953, type: u16, scale: 0.001, writable: true}
  - {key: x.inductor_current_calibration_l1_parameters_1, label: Inductor current calibration l1 parameters 1, table: holding, address: 954, type: u16, scale: 0.001, writable: true}
  - {key: x.inductor_current_calibration_l2_parameters_1, label: Inductor current calibration l2 parameters 1, table: holding, address: 955, type: u16, scale: 0.001, writable: true}
  - {key: x.inductor_current_calibration_l3_parameters_1, label: Inductor current calibration l3 parameters 1, table: holding, address: 956, type: u16, scale: 0.001, writable: true}
  - {key: x.inductor_current_calibration_l1_parameters_2, label: Inductor current calibration l1 parameters 2, table: holding, address: 957, type: u16, scale: 0.001, writable: true}
  - {key: x.inductor_current_calibration_l2_parameters_2, label: Inductor current calibration l2 parameters 2, table: holding, address: 958, type: u16, scale: 0.001, writable: true}
  - {key: x.inductor_current_calibration_l3_parameters_2, label: Inductor current calibration l3 parameters 2, table: holding, address: 959, type: u16, scale: 0.001, writable: true}
  - {key: x.output_current_calibration_l1, label: Output current calibration l1, table: holding, address: 960, type: u16, scale: 0.001, writable: true}
  - {key: x.output_current_calibration_l2, label: Output current calibration l2, table: holding, address: 961, type: u16, scale: 0.001, writable: true}
  - {key: x.output_current_calibration_l3, label: Output current calibration l3, table: holding, address: 962, type: u16, scale: 0.001, writable: true}
  - {key: x.positive_bus_voltage_calibration, label: Positive bus voltage calibration, table: holding, address: 963, type: u16, scale: 0.001, writable: true}
  - {key: x.negative_bus_voltage_calibration, label: Negative bus voltage calibration, table: holding, address: 964, type: u16, scale: 0.001, writable: true}
  - {key: x.dc_voltage_calibration, label: Dc voltage calibration, table: holding, address: 965, type: u16, scale: 0.001, writable: true}
  - {key: x.dc_current_calibration, label: Dc current calibration, table: holding, address: 966, type: u16, scale: 0.001, writable: true}
  - {key: x.dc_inductor_current_calibration, label: Dc inductor current calibration, table: holding, address: 967, type: u16, scale: 0.001, writable: true}
  - {key: x.time_setting, label: Time setting, table: holding, address: 4001, type: s16, writable: true}
  - {key: x.password, label: Password, table: holding, address: 4007, type: s16, writable: true}

enums:
  baudrate: {'0': '19200', '1': '9600'}
  interface_type: {'0': RS-485, '1': Ethernet}
  protocol_selection: {'0': Modbus, '1': Sunspec}
  epo: {'0': Modbus, '1': Sunspec, '2': Sunspec}
  sinexcel_grid_mode: {'0': On Grid, '1': Off Grid}
  switch: {'0': No Switch, '1': Switch}
  module_power_level: {'0': 10 kW, '1': 20 kW, '2': 30 kW, '3': 29 kW}
  dc_voltage_level: {'0': 750 V, '1': 830 V}
  cpu_type: {'0': Single Cpu, '1': Double Cpu}
  reactive_power_control_mode: {'0': Constant Reactive Power, '1': Volt Var Enabled, '2': Constanr Power Factor, '3': Watt Power Factor Enabled}
  power_rising_mode: {'0': Step Function, '1': Ramp Function}
  active_power_control_mode: {'0': Constant Active Power, '1': Volt watt enabled, '2': Constant power factor, '3': Watt power factor enabled}
  black_start_mode: {'0': Normal Start Up, '1': Black Start Up}
  single_phase_mode: {'0': Disable, '1': Single Phae 230V, '2': Single Phase 480V}
  start_mode: {'0': Manual Start, '1': Auto Start}
  frequency_variation_rate: {'0': Disabled, '1': Rate limit 0.125 Hz/s, '2': Rate limit 0.2 Hz/s}
  phase_angle_abrupt: {'0': Disabled, '1': Angle abrupt limit 12 deg, '2': Angle abrupt limit 6 deg}

flags:
  state_word_32: {'0': Fault status, '1': Alert status, '2': Battery inverter state, '3': On Grid, '4': Island mode, '5': Derating status, '6': Allow grid connection, '7': Standby status}
  state_word_33: {'0': Obtain fault record flag, '1': Write power generation into eeprom, '2': Initialize dsp parameters, '3': Master slave mode}
  state_word_36: {'0': Ac over voltage protection, '1': Ac under voltage protection, '2': Ac over frequency protection, '3': Ac under frequency protection, '4': Grid voltage unbalance, '5': Grid phase reverse, '6': Inverter island, '7': On grid off grid switch over failure, '8': Output ground fault, '9': Grid phase lock failed, '10': Internal air over temperature, '11': Grid connected condition time out, '12': Module renumber failure, '13': Canb communication failure, '14': Power frequency synchronization failure, '15': Carrier synchronization falure}
  state_word_37: {'0': Epo error, '1': Monitor parameter mismatch, '2': Dsp version abnormal, '3': Cpld version error, '4': Hardware version error, '5': Cana communication failure, '6': Auxilary power fault, '7': Fan failure, '8': Dc over voltage, '9': Dc low voltage, '10': Dc voltage unbalanced, '12': Ac relay short circuit, '13': Output voltage abnormal, '14': Output current unbalanced, '15': Over temperature of heat sink}
  state_word_38: {'0': Output over load tot, '1': Grid continue over voltage, '2': Ac soft start failure, '3': Inverter start failure, '4': Ac relay is open, '5': U2 board communication is abnormal, '6': Ac dc component excess, '7': Master slave sampling abnormality, '8': Parameter setting error, '9': Low off grid energy, '10': N line is not connected, '11': Standby bus height, '12': Single phase wiring error, '13': Excessive grid frequency change, '14': Abrupt phase angle fault of power grid, '15': Grid connection parameter conflict}
  state_word_39: {'0': Ee reading error 1, '1': Ee reading error 2, '2': Flash reading error, '3': Inverter over load, '4': Battery parameter setting error, '5': Slave lost alarm}
  state_word_40: {'0': Dc charging, '1': Dc discharging, '2': Battery fully charged, '3': Battery empty, '4': Dc fault status, '5': Dc alert status}
  state_word_44: {'0': Dc input over voltage protection, '1': Dc input under voltage protection, '3': Bms alert, '4': Bms communication timeout, '5': Ems communication timeout}
  state_word_45: {'0': Dc soft start failed, '1': Dc relay short circuit, '2': Dc relay short open, '3': Battery power over load, '4': Dc bus starting failed, '5': Dc quick check over current}

problems:
  - {when: {key: x.state_word_32, bit: 0}, kind: warning, text: Fault status}
  - {when: {key: x.state_word_32, bit: 1}, kind: warning, text: Alert status}

notes:
- The sources don't state the default unit id; 1 is a guess.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
