# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the SofarSolar Modbus Communication protocol, G3, three-phase edition (V1.22). Real-time area
# (0x0400…0x06FF), the main settings and the remote control area; grid-code parameters, Italian self-test results,
# IV curves, event history, firmware upgrade and the BMS / DC-DC areas are left out.

modbusspec: 0
id: sofar-inverter
manufacturer: SofarSolar
name: G3 inverters, three-phase (HYD-3PH / KTLX-G3)
kind: inverter

sources:
- title: SofarSolar - Modbus Communication protocol (G3, English, three-phase only)
  version: V1.22 (2023-11-29)
  url: https://github.com/user-attachments/files/18220633/SOFAR_Modbus_Protocol_English_G3_V1.22.only.3PH.xlsx
  sha256: cd58fd0657f4e945586b23d3d1b8ee08c8e2e783ce6c8ee85044604c18121d4d
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/sofarsolar-g3.yaml
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/azzurro_zcs/azzurro_zcs_3p, packages/modules/devices/sofar/sofar
- id: sofar-modbus
  title: sofar-modbus (Python library, used by Home Assistant's sofar integration)
  url: https://github.com/darkrain-nl/sofar-modbus
  license: Apache-2.0
  commit: 1208faa83ae4a4108a59e0d818a9dcedef0786da
  path: src/sofar_modbus/modern/
- id: solarman
  title: ha-solarman (Home Assistant integration)
  url: https://github.com/davidrapan/ha-solarman
  license: MIT
  commit: ac1d88b83268beeb0511b8a1b7fc8e17deddc044
  path: custom_components/solarman/inverter_definitions/sofar_g3.yaml
- id: solarman
  title: ha-solarman (Home Assistant integration)
  url: https://github.com/davidrapan/ha-solarman
  license: MIT
  commit: ac1d88b83268beeb0511b8a1b7fc8e17deddc044
  path: custom_components/solarman/inverter_definitions/sofar_g3hyd.yaml
- id: solax-modbus
  title: homeassistant-solax-modbus (Home Assistant integration)
  url: https://github.com/wills106/homeassistant-solax-modbus
  license: Apache-2.0
  commit: d644181940210c4a00a6b4637888495c7a7d6217
  path: custom_components/solax_modbus/plugin_sofar.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  - tcp
  serial:
    baud: 9600
    format: 8N1

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 1093
    type: str
    length: 8
  any:
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SP1
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SP2
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: ZP1
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: ZP2
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SM2E
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: ZM2E
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SH3E
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SS2E
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: ZS2E
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SQ1ES1
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SA1
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SB1
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SC1
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SD1
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SF4
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SH1
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SL1
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SJ2
  - table: holding
    address: 1093
    type: str
    length: 7
    prefix: SS1


models:
  - {id: sofar_modbus_x3_hybrid, name: X3 | HYBRID — HYD20KTL-3P (serial SP1ES120N6*), match: {table: holding, address: 1093, type: str, length: 7, prefix: SP1ES120N6}}
  - {id: sofar_modbus_gen_x3_pv_mppt10, name: GEN | X3 | PV | MPPT10 — 100kW KTLX-G4 (serial SQ1ES1*), match: {table: holding, address: 1093, type: str, length: 7, prefix: SQ1ES1}}
  - {id: sofar_modbus_gen_x1_pv, name: GEN | X1 | PV — 4.6 KTLM-G3 (serial SH3E*), match: {table: holding, address: 1093, type: str, length: 7, prefix: SH3E}}
  - {id: sofar_modbus_gen_x3_hybrid_bat_bts, name: 'GEN | X3 | HYBRID | BAT_BTS — HYDxxKTL-3P, HYDxxKTL-3P 2nd, HYD5...8KTL-3P (serial SP1*, SP2*, SH1*)'}
  - {id: sofar_modbus_gen_x3_hybrid, name: 'GEN | X3 | HYBRID — HYDxx ZSS (serial ZP1*, ZP2*)'}
  - {id: sofar_modbus_gen_x1_hybrid, name: 'GEN | X1 | HYBRID — HYDxxxxES, HYDxxxxKTL ZCS HP (serial SM2E*, ZM2E*)'}
  - {id: sofar_modbus_gen_x3_pv, name: 'GEN | X3 | PV — 4.4 KTLX-G3, 12 Azzurro KTL-V3 (serial SS2E*, ZS2E*, SS1*)'}
  - {id: sofar_modbus_x3_pv, name: 'X3 | PV (serial SC1*, SD1*, SF4*, SL1*, SJ2*)'}
  - {id: solax_modbus_x3_hybrid, name: X3 | HYBRID (prefix SP1ES120N6*), match: {table: holding, address: 1093, type: str, length: 7, prefix: SP1ES120N6}}
  - {id: solax_modbus_gen_x1_hybrid_hyd_ep, name: GEN | X1 | HYBRID | HYD_EP (prefix SM2ES4*), match: {table: holding, address: 1093, type: str, length: 7, prefix: SM2ES4}}
  - {id: solax_modbus_gen_x1_pv, name: GEN | X1 | PV (prefix SH3E*), match: {table: holding, address: 1093, type: str, length: 7, prefix: SH3E}}
  - {id: solax_modbus_gen_x3_pv_mppt10, name: GEN | X3 | PV | MPPT10 (prefix SQ1ES1*), match: {table: holding, address: 1093, type: str, length: 7, prefix: SQ1ES1}}
  - {id: solax_modbus_gen_x3_hybrid_bat_bts, name: 'GEN | X3 | HYBRID | BAT_BTS (prefix SP1*, SP2*, SH1*)'}
  - {id: solax_modbus_gen_x3_hybrid, name: 'GEN | X3 | HYBRID (prefix ZP1*, ZP2*)'}
  - {id: solax_modbus_gen_x1_hybrid, name: 'GEN | X1 | HYBRID (prefix SM2E*, ZM2E*)'}
  - {id: solax_modbus_gen_x3_pv, name: 'GEN | X3 | PV (prefix SS2E*, ZS2E*, SS1*)'}
  - {id: solax_modbus_x3_pv, name: 'X3 | PV (prefix SC1*, SD1*, SF4*, SL1*, SJ2*)'}

points:
  # General
  - {key: x.protocol_version, label: Modbus_Protocol_Version, table: holding, address: 68, type: bcd16, scale: 0.01, poll: slow, note: 'BCD: 0x0122 = protocol version 1.22.'}

  # System information (0x0404…0x043D)
  - {key: state, label: SysState (operational status), table: holding, address: 1028, type: u16, enum: sys_state}
  - {key: x.fault_1, label: Fault1, table: holding, address: 1029, type: u16, flags: fault_1}
  - {key: x.fault_2, label: Fault2, table: holding, address: 1030, type: u16, flags: fault_2}
  - {key: x.fault_3, label: Fault3, table: holding, address: 1031, type: u16, flags: fault_3}
  - {key: x.fault_4, label: Fault4, table: holding, address: 1032, type: u16, flags: fault_4}
  - {key: x.fault_5, label: Fault5, table: holding, address: 1033, type: u16, flags: fault_5}
  - {key: x.fault_6, label: Fault6, table: holding, address: 1034, type: u16, flags: fault_6}
  - {key: x.fault_7, label: Fault7, table: holding, address: 1035, type: u16, flags: fault_7}
  - {key: x.fault_8, label: Fault8, table: holding, address: 1036, type: u16, flags: fault_8}
  - {key: x.fault_9, label: Fault9, table: holding, address: 1037, type: u16, flags: fault_9}
  - {key: x.fault_10, label: Fault10, table: holding, address: 1038, type: u16, flags: fault_10}
  - {key: x.fault_11, label: Fault11, table: holding, address: 1039, type: u16, flags: fault_11}
  - {key: x.fault_12, label: Fault12, table: holding, address: 1040, type: u16, flags: fault_12}
  - {key: x.fault_13, label: Fault13, table: holding, address: 1041, type: u16, flags: fault_13}
  - {key: x.fault_14, label: Fault14, table: holding, address: 1042, type: u16, flags: fault_14}
  - {key: x.fault_15, label: Fault15, table: holding, address: 1043, type: u16, flags: fault_15}
  - {key: x.fault_16, label: Fault16, table: holding, address: 1044, type: u16, flags: fault_16}
  - {key: x.fault_17, label: Fault17, table: holding, address: 1045, type: u16, flags: fault_17}
  - {key: x.fault_18, label: Fault18, table: holding, address: 1046, type: u16, flags: fault_18}
  - {key: x.fault_19, label: Fault19, table: holding, address: 1074, type: u16, flags: fault_19}
  - {key: x.fault_20, label: Fault20, table: holding, address: 1075, type: u16}
  - {key: x.fault_21, label: Fault21, table: holding, address: 1076, type: u16}
  - {key: x.fault_22, label: Fault22, table: holding, address: 1077, type: u16, flags: fault_22}
  - {key: x.fault_23, label: Fault23, table: holding, address: 1078, type: u16, flags: fault_23}
  - {key: x.fault_24, label: Fault24, table: holding, address: 1079, type: u16}
  - {key: x.fault_25, label: Fault25, table: holding, address: 1080, type: u16}
  - {key: x.fault_26, label: Fault26, table: holding, address: 1081, type: u16, flags: fault_26}
  - {key: x.fault_27, label: Fault27, table: holding, address: 1082, type: u16, flags: fault_27}
  - {key: x.fault_28, label: Fault28, table: holding, address: 1083, type: u16}
  - {key: x.fault_29, label: Fault29, table: holding, address: 1084, type: u16, flags: fault_29}
  - {key: x.fault_30, label: Fault30, table: holding, address: 1085, type: u16, flags: fault_30}
  - {key: x.countdown, label: Countdown (grid connection waiting time), table: holding, address: 1047, type: u16, unit: s, conflicts: [{sources: [sofar-modbus, solax-modbus], type: s16, label: Waiting time}]}
  - {key: x.ambient_temperature_1, label: Temperature_Env1, table: holding, address: 1048, type: s16, unit: °C}
  - {key: x.ambient_temperature_2, label: Temperature_Env2, table: holding, address: 1049, type: s16, unit: °C, optional: true}
  - {key: temperature, label: Temperature_HeatSink1, table: holding, address: 1050, type: s16, unit: °C}
  - {key: x.heatsink_temperature_2, label: Temperature_HeatSink2, table: holding, address: 1051, type: s16, unit: °C, optional: true}
  - {key: x.heatsink_temperature_3, label: Temperature_HeatSink3, table: holding, address: 1052, type: s16, unit: °C, optional: true}
  - {key: x.module_temperature_1, label: Temperature_Inv1 (module temperature 1), table: holding, address: 1056, type: s16, unit: °C}
  - {key: x.module_temperature_2, label: Temperature_Inv2, table: holding, address: 1057, type: s16, unit: °C, optional: true}
  - {key: x.module_temperature_3, label: Temperature_Inv3, table: holding, address: 1058, type: s16, unit: °C, optional: true}
  - {key: x.generation_time_today, label: GenerationTime_Today, table: holding, address: 1062, type: u16, unit: min, poll: slow}
  - {key: x.generation_time_total, label: GenerationTime_Total, table: holding, address: 1063, type: u32, unit: min, poll: slow}
  - {key: x.service_time_total, label: ServiceTime_Total, table: holding, address: 1065, type: u32, unit: min, poll: slow}
  - {key: x.insulation_resistance, label: InsulationResistance, table: holding, address: 1067, type: u16, unit: kΩ, poll: slow}
  - {key: x.clock, label: SysTime (year … second), table: holding, address: 1068, type: datetime, length: 6, datetime: {year: {register: 0, offset: 2000}, month: {register: 1}, day: {register: 2}, hour: {register: 3}, minute: {register: 4}, second: {register: 5}}, poll: slow}

  # Identity (0x0444…0x0471)
  - {key: serial, label: Serial_Number0-7 (serial characters 1-16), table: holding, address: 1093, type: str, length: 8, poll: slow, note: 'Two characters per register, first character in the high byte. 20-character serial numbers continue in x.serial_ext (0x0470).', conflicts: [{sources: [sofar-modbus, solax-modbus], length: 7, label: Serial number}]}
  - {key: x.hardware_version, label: Hardware_Version0-1, table: holding, address: 1101, type: str, length: 2, poll: slow}
  - {key: firmware, label: 'Software version, communication chip (stage, major, custom, minor)', table: holding, address: 1103, type: str, length: 4, poll: slow, note: 'Stage letter in the low byte of the first register (''V'' for a release), then major, custom and minor version as two ASCII digits each.'}
  - {key: x.firmware_master, label: 'Software version, master controller chip', table: holding, address: 1107, type: str, length: 4, poll: slow}
  - {key: x.firmware_slave, label: 'Software version, slave controller chip', table: holding, address: 1111, type: str, length: 4, poll: slow}
  - {key: x.safety_version, label: Safety_Version_Major / Minor, table: holding, address: 1115, type: str, length: 2, poll: slow, note: 'ASCII digits, e.g. 0x3036 = 06.'}
  - {key: x.serial_ext, label: Serial_Number8-9 (serial characters 17-20), table: holding, address: 1136, type: str, length: 2, poll: slow, note: Only used by 20-character serial numbers.}

  # Grid output (0x0484…0x04BD)
  - {key: frequency, label: Frequency_Grid, table: holding, address: 1156, type: u16, unit: Hz, scale: 0.01}
  - {key: x.inverter_power, label: ActivePower_Output_Total, table: holding, address: 1157, type: s16, unit: W, scale: 10, note: 'Inverter AC output power: + = delivering (discharging), − = taking in (charging).'}
  - {key: reactive_power, label: ReactivePower_Output_Total, table: holding, address: 1158, type: s16, unit: var, scale: 10, note: The document gives the unit as kW; kvar assumed. + = leading.}
  - {key: apparent_power, label: ApparentPower_Output_Total, table: holding, address: 1159, type: s16, unit: VA, scale: 10, note: The document gives the unit as kW; kVA assumed.}
  - {key: grid_power, label: ActivePower_PCC_Total, table: holding, address: 1160, type: s16, unit: W, scale: 10, positive: export, note: 'Grid power at the connection point (meter or CT). + = selling (export), − = buying (import). Some models need a meter for it.'}
  - {key: x.grid_power_coarse, label: ActivePower_PCC_Total2, table: holding, address: 1163, type: s16, unit: W, scale: 100, note: Same as grid_power with 0.1 kW resolution; for when 0x0488 overflows.}
  - {key: l1_voltage, label: Voltage_Phase_R, table: holding, address: 1165, type: u16, unit: V, scale: 0.1}
  - {key: l1_current, label: Current_Output_R, table: holding, address: 1166, type: u16, unit: A, scale: 0.01}
  - {key: l1_power, label: ActivePower_Output_R, table: holding, address: 1167, type: s16, unit: W, scale: 10, positive: export, note: '+ = delivering, − = charging.'}
  - {key: x.grid_l1_current, label: Current_PCC_R, table: holding, address: 1170, type: u16, unit: A, scale: 0.01}
  - {key: x.grid_l1_power, label: ActivePower_PCC_R, table: holding, address: 1171, type: s16, unit: W, scale: 10, note: Not stated for the phase values; the same direction as the total (+ = export) assumed., verified: false}
  - {key: l2_voltage, label: Voltage_Phase_S, table: holding, address: 1176, type: u16, unit: V, scale: 0.1}
  - {key: l2_current, label: Current_Output_S, table: holding, address: 1177, type: u16, unit: A, scale: 0.01}
  - {key: l2_power, label: ActivePower_Output_S, table: holding, address: 1178, type: s16, unit: W, scale: 10, positive: export, note: Direction stated for phase R only; the same assumed., verified: false}
  - {key: x.grid_l2_current, label: Current_PCC_S, table: holding, address: 1181, type: u16, unit: A, scale: 0.01}
  - {key: x.grid_l2_power, label: ActivePower_PCC_S, table: holding, address: 1182, type: s16, unit: W, scale: 10, note: Not stated; + = export assumed., verified: false}
  - {key: l3_voltage, label: Voltage_Phase_T, table: holding, address: 1187, type: u16, unit: V, scale: 0.1}
  - {key: l3_current, label: Current_Output_T, table: holding, address: 1188, type: u16, unit: A, scale: 0.01}
  - {key: l3_power, label: ActivePower_Output_T, table: holding, address: 1189, type: s16, unit: W, scale: 10, positive: export, note: Direction stated for phase R only; the same assumed., verified: false}
  - {key: x.grid_l3_current, label: Current_PCC_T, table: holding, address: 1192, type: u16, unit: A, scale: 0.01}
  - {key: x.grid_l3_power, label: ActivePower_PCC_T, table: holding, address: 1193, type: s16, unit: W, scale: 10, note: Not stated; + = export assumed., verified: false}
  - {key: x.external_pv_power, label: ActivePower_PV_Ext (external generation), table: holding, address: 1198, type: u16, unit: W, scale: 10}
  - {key: load_power, label: ActivePower_Load_Sys (total system load), table: holding, address: 1199, type: u16, unit: W, scale: 10, note: Needs a load connected; the house load of the energy flow diagram.}
  - {key: x.line_voltage_rs, label: Voltage_Line_L1 (R-S), table: holding, address: 1210, type: u16, unit: V, scale: 0.1}
  - {key: x.line_voltage_st, label: Voltage_Line_L2 (S-T), table: holding, address: 1211, type: u16, unit: V, scale: 0.1}
  - {key: x.line_voltage_tr, label: Voltage_Line_L3 (T-R), table: holding, address: 1212, type: u16, unit: V, scale: 0.1}
  - {key: power_factor, label: Power_Factor (total), table: holding, address: 1213, type: s16, unit: '', scale: 0.001, note: '+ = leading, − = lagging.'}

  # Emergency (off-grid) output (0x0504…0x0520)
  - {key: x.eps_load_power, label: ActivePower_Load_Total, table: holding, address: 1284, type: s16, unit: W, scale: 10, note: '+ = consumed by the load, − = fed back.'}
  - {key: x.eps_frequency, label: Frequency_Output, table: holding, address: 1287, type: u16, unit: Hz, scale: 0.01}
  - {key: x.eps_l1_voltage, label: Voltage_Output_R, table: holding, address: 1290, type: u16, unit: V, scale: 0.1}
  - {key: x.eps_l1_current, label: Current_Load_R, table: holding, address: 1291, type: s16, unit: A, scale: 0.01}
  - {key: x.eps_l1_power, label: ActivePower_Load_R, table: holding, address: 1292, type: s16, unit: W, scale: 10}
  - {key: x.eps_l2_voltage, label: Voltage_Output_S, table: holding, address: 1298, type: u16, unit: V, scale: 0.1}
  - {key: x.eps_l2_current, label: Current_Load_S, table: holding, address: 1299, type: s16, unit: A, scale: 0.01}
  - {key: x.eps_l2_power, label: ActivePower_Load_S, table: holding, address: 1300, type: s16, unit: W, scale: 10}
  - {key: x.eps_l3_voltage, label: Voltage_Output_T, table: holding, address: 1306, type: u16, unit: V, scale: 0.1}
  - {key: x.eps_l3_current, label: Current_Load_T, table: holding, address: 1307, type: s16, unit: A, scale: 0.01}
  - {key: x.eps_l3_power, label: ActivePower_Load_T, table: holding, address: 1308, type: s16, unit: W, scale: 10}

  # PV inputs (0x0584…, three registers per input; 1…16, the first four here)
  - {key: x.pv1_voltage, label: Voltage_PV1, table: holding, address: 1412, type: u16, unit: V, scale: 0.1}
  - {key: x.pv1_current, label: Current_PV1, table: holding, address: 1413, type: u16, unit: A, scale: 0.01}
  - {key: x.pv1_power, label: Power_PV1, table: holding, address: 1414, type: u16, unit: W, scale: 10}
  - {key: x.pv2_voltage, label: Voltage_PV2, table: holding, address: 1415, type: u16, unit: V, scale: 0.1}
  - {key: x.pv2_current, label: Current_PV2, table: holding, address: 1416, type: u16, unit: A, scale: 0.01}
  - {key: x.pv2_power, label: Power_PV2, table: holding, address: 1417, type: u16, unit: W, scale: 10}
  - {key: x.pv3_voltage, label: Voltage_PV3, table: holding, address: 1418, type: u16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv3_current, label: Current_PV3, table: holding, address: 1419, type: u16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv3_power, label: Power_PV3, table: holding, address: 1420, type: u16, unit: W, scale: 10, optional: true}
  - {key: x.pv4_voltage, label: Voltage_PV4, table: holding, address: 1421, type: u16, unit: V, scale: 0.1, optional: true}
  - {key: x.pv4_current, label: Current_PV4, table: holding, address: 1422, type: u16, unit: A, scale: 0.01, optional: true}
  - {key: x.pv4_power, label: Power_PV4, table: holding, address: 1423, type: u16, unit: W, scale: 10, optional: true}
  - {key: pv_power, label: Power_PV_Total, table: holding, address: 1476, type: u16, unit: W, scale: 100}

  # Battery (pack 1 at 0x0604…; seven registers per pack, packs 1…8)
  - {key: battery_voltage, label: Voltage_Bat1, table: holding, address: 1540, type: u16, unit: V, scale: 0.1, optional: true}
  - {key: battery_current, label: Current_Bat1, table: holding, address: 1541, type: s16, unit: A, scale: 0.01, positive: charge, optional: true, note: 'Pack 1. + = charging, − = discharging.'}
  - {key: x.battery1_power, label: Power_Bat1, table: holding, address: 1542, type: s16, unit: W, scale: 10, optional: true, note: Pack 1; the direction is stated for the current (+ = charging) and assumed the same here., verified: false}
  - {key: battery_temperature, label: Temperature_Env_Bat1, table: holding, address: 1543, type: s16, unit: °C, optional: true, note: Ambient temperature of pack 1.}
  - {key: x.battery1_soc, label: SOC_Bat1, table: holding, address: 1544, type: u16, unit: '%', optional: true}
  - {key: x.battery1_soh, label: SOH_Bat1, table: holding, address: 1545, type: u16, unit: '%', optional: true, poll: slow}
  - {key: x.battery1_cycles, label: ChargeCycle_Bat1, table: holding, address: 1546, type: u16, optional: true, poll: slow, conflicts: [{sources: [sofar-modbus, solarman, solax-modbus], unit: Charges, label: Battery charge cycle 1}]}
  - {key: battery_power, label: Power_Bat_Total, table: holding, address: 1639, type: s16, unit: W, scale: 100, positive: charge, note: '+ = charging, − = discharging.'}
  - {key: battery_soc, label: SOC_Bat_Average, table: holding, address: 1640, type: u16, unit: '%'}
  - {key: battery_soh, label: SOH_Bat, table: holding, address: 1641, type: u16, unit: '%', poll: slow}
  - {key: x.battery_count, label: CurrentBattery_num, table: holding, address: 1642, type: u16, poll: slow}

  # Energy (0x0684…0x069B)
  - {key: pv_energy_today, label: PV_Generation_Today, table: holding, address: 1668, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: pv_energy, label: PV_Generation_Total, table: holding, address: 1670, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.load_energy_today, label: Load_Consumption_Today, table: holding, address: 1672, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.load_energy_total, label: Load_Consumption_Total, table: holding, address: 1674, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.grid_import_energy_today, label: Energy_Purchase_Today, table: holding, address: 1676, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: grid_import_energy, label: Energy_Purchase_Total, table: holding, address: 1678, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.grid_export_energy_today, label: Energy_Selling_Today, table: holding, address: 1680, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: grid_export_energy, label: Energy_Selling_Total, table: holding, address: 1682, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.battery_charge_energy_today, label: Bat_Charge_Today, table: holding, address: 1684, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.battery_charge_energy_total, label: Bat_Charge_Total, table: holding, address: 1686, type: u32, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.battery_discharge_energy_today, label: Bat_Discharge_Today, table: holding, address: 1688, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.battery_discharge_energy_total, label: Bat_Discharge_Total, table: holding, address: 1690, type: u32, unit: kWh, scale: 0.1, poll: slow}

  # Other measurements
  - {key: x.leakage_current, label: GFCI (leakage current), table: holding, address: 1732, type: u16, unit: mA}
  - {key: x.bus_voltage, label: Voltage_Bus, table: holding, address: 1740, type: u16, unit: V, scale: 0.1}
  - {key: x.rated_power, label: RatedPower_Inverter, table: holding, address: 1773, type: u16, unit: W, scale: 100, poll: slow}

  # Settings
  - {key: x.pv_input_mode, label: PV_InputMode_Config, table: holding, address: 4112, type: u16, enum: pv_input_mode, writable: true, poll: slow}
  - {key: x.anti_reflux_mode, label: AntiReflux_Control, table: holding, address: 4131, type: u16, enum: anti_reflux_mode, writable: true, poll: slow}
  - {key: x.anti_reflux_power, label: AntiReflux_Power, table: holding, address: 4132, type: u16, unit: W, scale: 100, writable: true, poll: slow}
  - {key: x.eps_mode, label: EPS_Control, table: holding, address: 4137, type: u16, enum: eps_mode, writable: true, poll: slow}
  - {key: x.battery_dod, label: BatConfig_Depth_of_Discharge, table: holding, address: 4173, type: u16, unit: '%', writable: true, min: 1, max: 90, poll: slow, note: 'On grid, discharging stops when SOC < 100 % − DOD.'}
  - {key: x.battery_eod, label: BatConfig_End_of_Discharge, table: holding, address: 4174, type: u16, unit: '%', writable: true, min: 1, max: 90, poll: slow, note: 'Off grid, discharging stops when SOC < 100 % − EOD.'}
  - {key: x.battery_capacity, label: BatConfig_Capacity, table: holding, address: 4175, type: u16, unit: Ah, writable: true, poll: slow}
  - {key: x.pcc_sample_mode, label: PCCSampleMode, table: holding, address: 4192, type: u16, enum: pcc_sample_mode, writable: true, poll: slow}
  - {key: x.remote_on_off, label: Remote_On_Off_Control, table: holding, address: 4356, type: u16, enum: on_off, writable: true, poll: slow}
  - {key: x.power_control, label: Power_Control, table: holding, address: 4357, type: u16, writable: true, persistent: false, poll: slow, note: 'Bit 0 active power limit enable, bit 1 reactive power enable, bit 2 reactive mode (0 = reactive power, 1 = power factor), bit 3 SVG enable, bit 4 SVG mode. Writes to the power control group (0x1105…0x110C) may start at any of its registers and must stay within the group.'}
  - {key: x.export_limit, label: Active_Power_Export_Limit, table: holding, address: 4358, type: u16, unit: '%', scale: 0.1, writable: true, min: 0, max: 100, persistent: false, poll: slow}
  - {key: x.import_limit, label: Active_Power_Import_Limit, table: holding, address: 4359, type: u16, unit: '%', scale: 0.1, writable: true, min: 0, max: 100, persistent: false, poll: slow}
  - {key: x.storage_mode, label: Energy_Storage_Mode_Control, table: holding, address: 4368, type: u16, enum: storage_mode, writable: true, poll: slow}
  - {key: x.passive_timeout, label: Passive_Timeout, table: holding, address: 4484, type: u16, unit: s, writable: true, poll: slow, conflicts: [{sources: [sofar-modbus, solax-modbus], models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], label: 'Passive: Timeout'}]}
  - {key: x.passive_grid_power, label: Passive_Manual_Gdes (desired grid power), table: holding, address: 4487, type: s32, unit: W, writable: true, persistent: false, poll: slow, note: 'Passive mode. + = from the grid to the system (import), − = to the grid.'}
  - {key: x.passive_battery_min, label: Passive_Manual_Blo, table: holding, address: 4489, type: s32, unit: W, writable: true, persistent: false, poll: slow, note: 'Passive mode, lower battery power bound. + = charging, − = discharging.'}
  - {key: x.passive_battery_max, label: Passive_Manual_Bup, table: holding, address: 4491, type: s32, unit: W, writable: true, persistent: false, poll: slow, note: 'Passive mode, upper battery power bound. + = charging, − = discharging.'}
  - {key: x.heatsink_temperature_4, label: Heatsink temperature 4, table: holding, address: 1053, type: s16, unit: °C, sources: [sofar-modbus, solarman], verified: false}
  - {key: x.heatsink_temperature_5, label: Heatsink temperature 5, table: holding, address: 1054, type: s16, unit: °C, sources: [sofar-modbus, solarman], verified: false}
  - {key: x.heatsink_temperature_6, label: Heatsink temperature 6, table: holding, address: 1055, type: s16, unit: °C, sources: [sofar-modbus, solarman], verified: false}
  - {key: x.device_safety_firmware_version, label: Device Safety Firmware Version, table: holding, address: 1120, type: str, length: 4, sources: [solarman], verified: false}
  - {key: x.device_safety_hardware_version, label: Device Safety Hardware Version, table: holding, address: 1124, type: str, length: 2, sources: [solarman], verified: false}
  - {key: x.reactive_power_pcc_total, label: Reactive power pcc total, table: holding, address: 1161, type: s16, unit: var, scale: 10, sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 10000, label: ReactivePower_PCC_Total}, {sources: [solax-modbus], scale: 0.01, label: Reactive Power PCC Total}], verified: false}
  - {key: x.apparent_power_pcc_total, label: Apparent power pcc total, table: holding, address: 1162, type: s16, unit: VA, scale: 10, sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: -0.1, label: ApparentPower_PCC_Total}, {sources: [solax-modbus], scale: 0.01, label: Apparent Power PCC Total}], verified: false}
  - {key: x.reactive_power_output_l1, label: Reactive power output l1, table: holding, address: 1168, type: s16, unit: var, scale: 10, sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 10000, label: ReactivePower_Output_R}, {sources: [solax-modbus], scale: 0.01, label: Reactive Power Output L1}], verified: false}
  - {key: x.power_factor_output_l1, label: Power factor output l1, table: holding, address: 1169, type: s16, unit: '%', scale: 0.001, sources: [sofar-modbus, solarman, solax-modbus], verified: false}
  - {key: x.reactive_power_pcc_l1, label: Reactive power pcc l1, table: holding, address: 1172, type: s16, unit: var, scale: 10, sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 10000, label: ReactivePower_PCC_R}, {sources: [solax-modbus], scale: 0.01, label: Reactive Power PCC L1}], verified: false}
  - {key: x.power_factor_pcc_l1, label: Power factor pcc l1, table: holding, address: 1173, type: s16, unit: '%', scale: 0.001, sources: [sofar-modbus, solarman, solax-modbus], verified: false}
  - {key: x.reactive_power_output_l2, label: Reactive power output l2, table: holding, address: 1179, type: s16, unit: var, scale: 10, sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 10000, label: ReactivePower_Output_S}, {sources: [solax-modbus], scale: 0.01, label: Reactive Power Output L2}], verified: false}
  - {key: x.power_factor_output_l2, label: Power factor output l2, table: holding, address: 1180, type: s16, unit: '%', scale: 0.001, sources: [sofar-modbus, solarman, solax-modbus], verified: false}
  - {key: x.reactive_power_pcc_l2, label: Reactive power pcc l2, table: holding, address: 1183, type: s16, unit: var, scale: 10, sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 10000, label: ReactivePower_PCC_S}, {sources: [solax-modbus], scale: 0.01, label: Reactive Power PCC L2}], verified: false}
  - {key: x.power_factor_pcc_l2, label: Power factor pcc l2, table: holding, address: 1184, type: s16, unit: '%', scale: 0.001, sources: [sofar-modbus, solarman, solax-modbus], verified: false}
  - {key: x.reactive_power_output_l3, label: Reactive power output l3, table: holding, address: 1190, type: s16, unit: var, scale: 10, sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 10000, label: ReactivePower_Output_T}, {sources: [solax-modbus], scale: 0.01, label: Reactive Power Output L3}], verified: false}
  - {key: x.power_factor_output_l3, label: Power factor output l3, table: holding, address: 1191, type: s16, unit: '%', scale: 0.001, sources: [sofar-modbus, solarman, solax-modbus], verified: false}
  - {key: x.reactive_power_pcc_l3, label: Reactive power pcc l3, table: holding, address: 1194, type: s16, unit: var, scale: 10, sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 10000, label: ReactivePower_PCC_T}, {sources: [solax-modbus], scale: 0.01, label: Reactive Power PCC L3}], verified: false}
  - {key: x.power_factor_pcc_l3, label: Power factor pcc l3, table: holding, address: 1195, type: s16, unit: '%', scale: 0.001, sources: [sofar-modbus, solarman, solax-modbus], verified: false}
  - {key: x.voltage_phase_l1n, label: Voltage phase l1n, table: holding, address: 1200, type: u16, unit: V, scale: 0.1, sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.current_output_l1n, label: Current output l1n, table: holding, address: 1201, type: u16, unit: A, scale: 0.01, sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.active_power_output_l1n, label: Active power output l1n, table: holding, address: 1202, type: s16, unit: W, scale: 10, sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.current_pcc_l1n, label: Current pcc l1n, table: holding, address: 1203, type: u16, unit: A, scale: 0.01, sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.active_power_pcc_l1n, label: Active power pcc l1n, table: holding, address: 1204, type: s16, unit: W, scale: 10, sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.voltage_phase_l2n, label: Voltage phase l2n, table: holding, address: 1205, type: u16, unit: V, scale: 0.1, sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.current_output_l2n, label: Current output l2n, table: holding, address: 1206, type: u16, unit: A, scale: 0.01, sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.active_power_output_l2n, label: Active power output l2n, table: holding, address: 1207, type: s16, unit: W, scale: 10, sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.current_pcc_l2n, label: Current pcc l2n, table: holding, address: 1208, type: u16, unit: A, scale: 0.01, sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.active_power_pcc_l2n, label: Active power pcc l2n, table: holding, address: 1209, type: s16, unit: W, scale: 10, sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.reactive_power_offgrid_total, label: Reactive power offgrid total, table: holding, address: 1285, type: s16, unit: var, scale: 10, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 10000, label: Load UPS reactive power}, {sources: [solax-modbus], scale: 0.01, models: [solax_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x1_hybrid], label: Reactive Power Off-Grid Total}], verified: false}
  - {key: x.apparent_power_offgrid_total, label: Apparent power offgrid total, table: holding, address: 1286, type: s16, unit: VA, scale: 10, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 0.1, label: Load UPS apparent power}, {sources: [solax-modbus], scale: 0.01, models: [solax_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x1_hybrid], label: Apparent Power Off-Grid Total}], verified: false}
  - {key: x.offgrid_reactive_power_output, label: Offgrid reactive power output, table: holding, address: 1293, type: s16, unit: var, scale: 10, models: [sofar_modbus_gen_x1_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 10000, label: Load UPS L1 reactive power}, {sources: [solax-modbus], scale: 0.01, models: [solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x1_hybrid], label: Off-Grid Reactive Power Output}], verified: false}
  - {key: x.offgrid_apparent_power_output, label: Offgrid apparent power output, table: holding, address: 1294, type: s16, unit: VA, scale: 10, models: [sofar_modbus_gen_x1_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 0.1, label: Load UPS L1 apparent power}, {sources: [solax-modbus], scale: 0.01, models: [solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x1_hybrid], label: Off-Grid Apparent Power Output}], verified: false}
  - {key: x.offgrid_load_peak_ratio, label: Offgrid load peak ratio, table: holding, address: 1295, type: u16, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus], conflicts: [{sources: [solarman], type: s16, unit: '%', label: Load UPS L1 power factor}, {sources: [solax-modbus], unit: VA, models: [solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x1_hybrid], label: Off-Grid LoadPeakRatio}], verified: false}
  - {key: x.offgrid_reactive_power_output_l2, label: Offgrid reactive power output l2, table: holding, address: 1301, type: s16, unit: var, scale: 10, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 10000, label: Load UPS L2 reactive power}, {sources: [solax-modbus], scale: 0.01, models: [solax_modbus_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x3_hybrid], label: Off-Grid Reactive Power Output L2}], verified: false}
  - {key: x.offgrid_apparent_power_output_l2, label: Offgrid apparent power output l2, table: holding, address: 1302, type: s16, unit: VA, scale: 10, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 0.1, label: Load UPS L2 apparent power}, {sources: [solax-modbus], scale: 0.01, models: [solax_modbus_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x3_hybrid], label: Off-Grid Apparent Power Output L2}], verified: false}
  - {key: x.offgrid_load_peak_ratio_l2, label: Offgrid load peak ratio l2, table: holding, address: 1303, type: u16, scale: 0.01, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus], conflicts: [{sources: [solarman], type: s16, unit: '%', label: Load UPS L2 power factor}, {sources: [solax-modbus], unit: VA, models: [solax_modbus_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x3_hybrid], label: Off-Grid LoadPeakRatio L2}], verified: false}
  - {key: x.offgrid_reactive_power_output_l3, label: Offgrid reactive power output l3, table: holding, address: 1309, type: s16, unit: var, scale: 10, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 10000, label: Load UPS L3 reactive power}, {sources: [solax-modbus], scale: 0.01, models: [solax_modbus_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x3_hybrid], label: Off-Grid Reactive Power Output L3}], verified: false}
  - {key: x.offgrid_apparent_power_output_l3, label: Offgrid apparent power output l3, table: holding, address: 1310, type: s16, unit: VA, scale: 10, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus], conflicts: [{sources: [solarman], scale: 0.1, label: Load UPS L3 apparent power}, {sources: [solax-modbus], scale: 0.01, models: [solax_modbus_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x3_hybrid], label: Off-Grid Apparent Power Output L3}], verified: false}
  - {key: x.offgrid_load_peak_ratio_l3, label: Offgrid load peak ratio l3, table: holding, address: 1311, type: u16, scale: 0.01, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus], conflicts: [{sources: [solarman], type: s16, unit: '%', label: Load UPS L3 power factor}, {sources: [solax-modbus], unit: VA, models: [solax_modbus_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x3_hybrid], label: Off-Grid LoadPeakRatio L3}], verified: false}
  - {key: x.offgrid_voltage_output_l1n, label: Offgrid voltage output l1n, table: holding, address: 1314, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.offgrid_current_output_l1n, label: Offgrid current output l1n, table: holding, address: 1315, type: s16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.offgrid_active_power_output_l1n, label: Offgrid active power output l1n, table: holding, address: 1316, type: s16, unit: W, scale: 10, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.offgrid_voltage_output_l2n, label: Offgrid voltage output l2n, table: holding, address: 1317, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.offgrid_current_output_l2n, label: Offgrid current output l2n, table: holding, address: 1318, type: s16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.offgrid_active_power_output_l2n, label: Offgrid active power output l2n, table: holding, address: 1319, type: s16, unit: W, scale: 10, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_voltage_5, label: Pv voltage 5, table: holding, address: 1424, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 6 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_current_5, label: Pv current 5, table: holding, address: 1425, type: u16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 6 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_power_5_1426, label: Pv power 5, table: holding, address: 1426, type: u16, unit: W, scale: 10, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 6 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_voltage_6, label: Pv voltage 6, table: holding, address: 1427, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 6 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_current_6, label: Pv current 6, table: holding, address: 1428, type: u16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 6 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_power_6, label: Pv power 6, table: holding, address: 1429, type: u16, unit: W, scale: 10, models: [sofar_modbus_gen_x3_pv_mppt10, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_pv], note: Only on inverters with 6 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus], verified: false}
  - {key: x.pv_voltage_7, label: Pv voltage 7, table: holding, address: 1430, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 8 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_current_7, label: Pv current 7, table: holding, address: 1431, type: u16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 8 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_power_7, label: Pv power 7, table: holding, address: 1432, type: u16, unit: W, scale: 10, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 8 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_voltage_8, label: Pv voltage 8, table: holding, address: 1433, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 8 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_current_8, label: Pv current 8, table: holding, address: 1434, type: u16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 8 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_power_8, label: Pv power 8, table: holding, address: 1435, type: u16, unit: W, scale: 10, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 8 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_voltage_9, label: Pv voltage 9, table: holding, address: 1436, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 10 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_current_9, label: Pv current 9, table: holding, address: 1437, type: u16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 10 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_power_9, label: Pv power 9, table: holding, address: 1438, type: u16, unit: W, scale: 10, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 10 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_voltage_10, label: Pv voltage 10, table: holding, address: 1439, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 10 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_current_10, label: Pv current 10, table: holding, address: 1440, type: u16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 10 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.pv_power_10, label: Pv power 10, table: holding, address: 1441, type: u16, unit: W, scale: 10, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x1_pv, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_pv_mppt10], note: Only on inverters with 10 or more PV strings (the project reads the string count from the address mask of block 0x0580)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_voltage_2, label: Battery voltage 2, table: holding, address: 1547, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_current_2, label: Battery current 2, table: holding, address: 1548, type: s16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], note: 'Positive while charging, negative while discharging.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_power_1549, label: Battery power (part), table: holding, address: 1549, type: s16, unit: W, scale: 10, note: Raw > 0 = charge (openWB's sign handling)., sources: [openwb, sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_temperature_2, label: Battery temperature 2, table: holding, address: 1550, type: s16, unit: °C, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_capacity_2, label: Battery capacity 2, table: holding, address: 1551, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_state_of_health_2, label: Battery state of health 2, table: holding, address: 1552, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_charge_cycle_2, label: Battery charge cycle 2, table: holding, address: 1553, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_voltage_3, label: Battery voltage 3, table: holding, address: 1554, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_current_3, label: Battery current 3, table: holding, address: 1555, type: s16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], note: 'Positive while charging, negative while discharging.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_power_1556, label: Battery power (part), table: holding, address: 1556, type: s16, unit: W, scale: 10, note: Raw > 0 = charge (openWB's sign handling)., sources: [openwb, sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_temperature_3, label: Battery temperature 3, table: holding, address: 1557, type: s16, unit: °C, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_capacity_3, label: Battery capacity 3, table: holding, address: 1558, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_state_of_health_3, label: Battery state of health 3, table: holding, address: 1559, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_charge_cycle_3, label: Battery charge cycle 3, table: holding, address: 1560, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_voltage_4, label: Battery voltage 4, table: holding, address: 1561, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_current_4, label: Battery current 4, table: holding, address: 1562, type: s16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], note: 'Positive while charging, negative while discharging.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_power_1563, label: Battery power (part), table: holding, address: 1563, type: s16, unit: W, scale: 10, note: Raw > 0 = charge (openWB's sign handling)., sources: [openwb, sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_temperature_4, label: Battery temperature 4, table: holding, address: 1564, type: s16, unit: °C, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_capacity_4, label: Battery capacity 4, table: holding, address: 1565, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_state_of_health_4, label: Battery state of health 4, table: holding, address: 1566, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_charge_cycle_4, label: Battery charge cycle 4, table: holding, address: 1567, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_voltage_5, label: Battery voltage 5, table: holding, address: 1568, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_current_5, label: Battery current 5, table: holding, address: 1569, type: s16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], note: 'Positive while charging, negative while discharging.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_power_1570, label: Battery power (part), table: holding, address: 1570, type: s16, unit: W, scale: 10, note: Raw > 0 = charge (openWB's sign handling)., sources: [openwb, sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_temperature_5, label: Battery temperature 5, table: holding, address: 1571, type: s16, unit: °C, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_capacity_5, label: Battery capacity 5, table: holding, address: 1572, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_state_of_health_5, label: Battery state of health 5, table: holding, address: 1573, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_charge_cycle_5, label: Battery charge cycle 5, table: holding, address: 1574, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_voltage_6, label: Battery voltage 6, table: holding, address: 1575, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_current_6, label: Battery current 6, table: holding, address: 1576, type: s16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], note: 'Positive while charging, negative while discharging.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_power_1577, label: Battery power (part), table: holding, address: 1577, type: s16, unit: W, scale: 10, note: Raw > 0 = charge (openWB's sign handling)., sources: [openwb, sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_temperature_6, label: Battery temperature 6, table: holding, address: 1578, type: s16, unit: °C, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_capacity_6, label: Battery capacity 6, table: holding, address: 1579, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_state_of_health_6, label: Battery state of health 6, table: holding, address: 1580, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_charge_cycle_6, label: Battery charge cycle 6, table: holding, address: 1581, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_voltage_7, label: Battery voltage 7, table: holding, address: 1582, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_current_7, label: Battery current 7, table: holding, address: 1583, type: s16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], note: 'Positive while charging, negative while discharging.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_power_1584, label: Battery power (part), table: holding, address: 1584, type: s16, unit: W, scale: 10, note: Raw > 0 = charge (openWB's sign handling)., sources: [openwb, sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_temperature_7, label: Battery temperature 7, table: holding, address: 1585, type: s16, unit: °C, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_capacity_7, label: Battery capacity 7, table: holding, address: 1586, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_state_of_health_7, label: Battery state of health 7, table: holding, address: 1587, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_charge_cycle_7, label: Battery charge cycle 7, table: holding, address: 1588, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_voltage_8, label: Battery voltage 8, table: holding, address: 1589, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_current_8, label: Battery current 8, table: holding, address: 1590, type: s16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], note: 'Positive while charging, negative while discharging.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_power_1591, label: Battery power (part), table: holding, address: 1591, type: s16, unit: W, scale: 10, note: Raw > 0 = charge (openWB's sign handling)., sources: [openwb, sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_temperature_8, label: Battery temperature 8, table: holding, address: 1592, type: s16, unit: °C, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_capacity_8, label: Battery capacity 8, table: holding, address: 1593, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_state_of_health_8, label: Battery state of health 8, table: holding, address: 1594, type: u16, unit: '%', models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_charge_cycle_8, label: Battery charge cycle 8, table: holding, address: 1595, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_power_1606, label: Battery power (part), table: holding, address: 1606, type: s16, unit: W, scale: 10, note: Raw > 0 = charge (openWB's sign handling)., sources: [openwb], verified: false}
  - {key: x.bat_power_1613, label: Battery power (part), table: holding, address: 1613, type: s16, unit: W, scale: 10, note: Raw > 0 = charge (openWB's sign handling)., sources: [openwb], verified: false}
  - {key: x.bat_power_1620, label: Battery power (part), table: holding, address: 1620, type: s16, unit: W, scale: 10, note: Raw > 0 = charge (openWB's sign handling)., sources: [openwb], verified: false}
  - {key: x.bat_power_1627, label: Battery power (part), table: holding, address: 1627, type: s16, unit: W, scale: 10, note: Raw > 0 = charge (openWB's sign handling)., sources: [openwb], verified: false}
  - {key: x.temperature, label: Temperature, table: holding, address: 1667, type: s16, unit: °C, scale: 0.1, sources: [solarman], verified: false}
  - {key: x.sync_rtc_result, label: Sync rtc result, table: holding, address: 4106, type: u16, enum: syncrtcresult, sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.passive_eps_wait_time, label: EPS Wait Time, table: holding, address: 4138, type: u16, unit: s, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], writable: true, note: 'Only when the off-grid (EPS) output is in use: the project reads it when the type says EPS or the inverter answers the block.', sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.battery_active_control, label: Battery active control, table: holding, address: 4139, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.parallel_control, label: Parallel control, table: holding, address: 4149, type: u16, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, sofar_modbus_x3_hybrid, sofar_modbus_x3_pv, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x3_pv, solax_modbus_gen_x3_pv_mppt10, solax_modbus_x3_hybrid, solax_modbus_x3_pv], note: Only for parallel systems (an integration option)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.parallel_masterslave, label: Parallel Master-Salve, table: holding, address: 4150, type: u16, enum: parallelmasterslave, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, sofar_modbus_x3_hybrid, sofar_modbus_x3_pv, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x3_pv, solax_modbus_gen_x3_pv_mppt10, solax_modbus_x3_hybrid, solax_modbus_x3_pv], note: Only for parallel systems (an integration option)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.parallel_address, label: Parallel address, table: holding, address: 4151, type: u16, models: [sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_pv, sofar_modbus_gen_x3_pv_mppt10, sofar_modbus_x3_hybrid, sofar_modbus_x3_pv, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_gen_x3_pv, solax_modbus_gen_x3_pv_mppt10, solax_modbus_x3_hybrid, solax_modbus_x3_pv], writable: true, note: Only for parallel systems (an integration option)., sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_id, label: Bat config id, table: holding, address: 4164, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_address_1, label: Bat config address 1, table: holding, address: 4165, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_protocol, label: Bat config protocol, table: holding, address: 4166, type: u16, enum: batconfigprotocol, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_overvoltage_protection, label: Bat config overvoltage protection, table: holding, address: 4167, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_charging_voltage, label: Bat config charging voltage, table: holding, address: 4168, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_undervoltage_protection, label: Bat config undervoltage protection, table: holding, address: 4169, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_minimum_discharge_voltage, label: Bat config minimum discharge voltage, table: holding, address: 4170, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_maximum_charge_current_limit, label: Bat config maximum charge current limit, table: holding, address: 4171, type: u16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_maximum_discharge_current_limit, label: Bat config maximum discharge current limit, table: holding, address: 4172, type: u16, unit: A, scale: 0.01, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_rated_battery_voltage, label: Bat config rated battery voltage, table: holding, address: 4176, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_cell_type, label: Bat config cell type, table: holding, address: 4177, type: u16, enum: batconfigcelltype, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_eps_buffer, label: Bat config eps buffer, table: holding, address: 4178, type: u16, unit: '%', writable: true, sources: [sofar-modbus, solarman, solax-modbus], verified: false}
  - {key: x.bat_config_address_2, label: Bat config address 2, table: holding, address: 4180, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_address_3, label: Bat config address 3, table: holding, address: 4181, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_address_4, label: Bat config address 4, table: holding, address: 4182, type: u16, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_tempco, label: 'BatConfig: Lead Acid Battery Temperature Compensation Factor', table: holding, address: 4183, type: s16, unit: mV/Cell, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_rated_battery_voltage_2, label: 'BatConfig: Lead Acid Battery Recovery Buffer', table: holding, address: 4184, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_voltage_float, label: 'BatConfig: Lead Acid Battery Float Voltage', table: holding, address: 4186, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.bat_config_charge_cutoff_soc, label: 'BatConfig: Charge Cut-off SOC', table: holding, address: 4187, type: u16, unit: '%', models: [sofar_modbus_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x1_hybrid], sources: [sofar-modbus], verified: false}
  - {key: x.timed_program, label: Timed Program, table: holding, address: 4369, type: u16, writable: true, note: The project ignores raw values outside 0–3., sources: [solarman], verified: false}
  - {key: x.timed_control, label: Timed Control, table: holding, address: 4370, type: u16, enum: timed_control, writable: true, sources: [solarman], verified: false}
  - {key: x.timed_charge_start, label: Timed Charge Start, table: holding, address: 4371, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, writable: true, sources: [solarman], verified: false}
  - {key: x.timed_charge_end, label: Timed Charge End, table: holding, address: 4372, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, writable: true, sources: [solarman], verified: false}
  - {key: x.timed_discharge_start, label: Timed Discharge Start, table: holding, address: 4373, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, writable: true, sources: [solarman], verified: false}
  - {key: x.timed_discharge_end, label: Timed Discharge End, table: holding, address: 4374, type: datetime, length: 1, datetime: {hour: {register: 0, div: 100}, minute: {register: 0, mod: 100}}, writable: true, sources: [solarman], verified: false}
  - {key: x.timed_charge_power, label: Timed Charge Power, table: holding, address: 4375, type: u32, unit: W, writable: true, note: The project ignores raw values outside 0–4294967296., sources: [solarman], verified: false}
  - {key: x.timed_discharge_power, label: Timed Discharge Power, table: holding, address: 4377, type: u32, unit: W, writable: true, note: The project ignores raw values outside 0–4294967296., sources: [solarman], verified: false}
  - {key: x.passive_mode_timeout_action, label: 'Passive: Timeout Action', table: holding, address: 4485, type: u16, enum: passivemodetimeoutaction, models: [sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x3_hybrid_bat_bts, sofar_modbus_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x3_hybrid, solax_modbus_gen_x3_hybrid_bat_bts, solax_modbus_x3_hybrid], writable: true, sources: [sofar-modbus, solax-modbus], verified: false}
  - {key: x.fault_id_1, label: Fault id (entry 1), table: holding, address: 5248, type: u16, enum: fault_id, sources: [sofar-modbus], verified: false}
  - {key: x.occurred_at_1, label: Occurred at (entry 1), table: holding, address: 5249, type: datetime, length: 3, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}, sources: [sofar-modbus], verified: false}
  - {key: x.fault_id_2, label: Fault id (entry 2), table: holding, address: 5252, type: u16, enum: fault_id, sources: [sofar-modbus], verified: false}
  - {key: x.occurred_at_2, label: Occurred at (entry 2), table: holding, address: 5253, type: datetime, length: 3, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}, sources: [sofar-modbus], verified: false}
  - {key: x.fault_id_3, label: Fault id (entry 3), table: holding, address: 5256, type: u16, enum: fault_id, sources: [sofar-modbus], verified: false}
  - {key: x.occurred_at_3, label: Occurred at (entry 3), table: holding, address: 5257, type: datetime, length: 3, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}, sources: [sofar-modbus], verified: false}
  - {key: x.fault_id_4, label: Fault id (entry 4), table: holding, address: 5260, type: u16, enum: fault_id, sources: [sofar-modbus], verified: false}
  - {key: x.occurred_at_4, label: Occurred at (entry 4), table: holding, address: 5261, type: datetime, length: 3, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}, sources: [sofar-modbus], verified: false}
  - {key: x.fault_id_5, label: Fault id (entry 5), table: holding, address: 5264, type: u16, enum: fault_id, sources: [sofar-modbus], verified: false}
  - {key: x.occurred_at_5, label: Occurred at (entry 5), table: holding, address: 5265, type: datetime, length: 3, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}, sources: [sofar-modbus], verified: false}
  - {key: x.fault_id_6, label: Fault id (entry 6), table: holding, address: 5268, type: u16, enum: fault_id, sources: [sofar-modbus], verified: false}
  - {key: x.occurred_at_6, label: Occurred at (entry 6), table: holding, address: 5269, type: datetime, length: 3, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}, sources: [sofar-modbus], verified: false}
  - {key: x.fault_id_7, label: Fault id (entry 7), table: holding, address: 5272, type: u16, enum: fault_id, sources: [sofar-modbus], verified: false}
  - {key: x.occurred_at_7, label: Occurred at (entry 7), table: holding, address: 5273, type: datetime, length: 3, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}, sources: [sofar-modbus], verified: false}
  - {key: x.fault_id_8, label: Fault id (entry 8), table: holding, address: 5276, type: u16, enum: fault_id, sources: [sofar-modbus], verified: false}
  - {key: x.occurred_at_8, label: Occurred at (entry 8), table: holding, address: 5277, type: datetime, length: 3, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}, sources: [sofar-modbus], verified: false}
  - {key: x.fault_id_9, label: Fault id (entry 9), table: holding, address: 5280, type: u16, enum: fault_id, sources: [sofar-modbus], verified: false}
  - {key: x.occurred_at_9, label: Occurred at (entry 9), table: holding, address: 5281, type: datetime, length: 3, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}, sources: [sofar-modbus], verified: false}
  - {key: x.fault_id_10, label: Fault id (entry 10), table: holding, address: 5284, type: u16, enum: fault_id, sources: [sofar-modbus], verified: false}
  - {key: x.occurred_at_10, label: Occurred at (entry 10), table: holding, address: 5285, type: datetime, length: 3, datetime: {year: {register: 0, bits: [8, 15], offset: 2000}, month: {register: 0, bits: [0, 7]}, day: {register: 1, bits: [8, 15]}, hour: {register: 1, bits: [0, 7]}, minute: {register: 2, bits: [8, 15]}, second: {register: 2, bits: [0, 7]}}, sources: [sofar-modbus], verified: false}
  - {key: x.pack_model, label: Pack model, table: holding, address: 36871, type: str, length: 4, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.bms_version, label: Bms version, table: holding, address: 36875, type: u16, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.bat_battery_packs, label: Battery battery packs, table: holding, address: 36877, type: u16, sources: [openwb], verified: false}
  - {key: x.packs_per_group, label: Packs per group, table: holding, address: 36877, type: u16, bits: [0, 7], models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.parallel_group_count, label: Parallel group count, table: holding, address: 36877, type: u16, bits: [8, 15], models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.realtime_capacity, label: Realtime capacity, table: holding, address: 36878, type: u16, unit: '%', models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.total_voltage, label: Total voltage, table: holding, address: 36879, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.total_current, label: Total current, table: holding, address: 36880, type: s16, unit: A, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.bat_soc, label: Battery state of charge, table: holding, address: 36882, type: u16, unit: '%', sources: [openwb, sofar-modbus], verified: false}
  - {key: x.soh, label: soh, table: holding, address: 36883, type: u16, unit: '%', models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.bms_inquire, label: BMS inquiry (pack select), table: holding, address: 36896, type: u16, models: [sofar_modbus_gen_x3_hybrid_bat_bts], writable: true, note: Selects which battery-tower pack the block at 0x9044 reports (group << 8 | pack); the tower switches a moment after the write., sources: [sofar-modbus], verified: false}
  - {key: x.pack_id, label: 'Which pack the block currently reports: group<<8 | pack', table: holding, address: 36932, type: u16, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_time_raw, label: Pack time raw, table: holding, address: 36933, type: u32, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_serial_number, label: Pack serial number, table: holding, address: 36936, type: str, length: 9, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_1_voltage, label: Cell 1 voltage, table: holding, address: 36945, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_2_voltage, label: Cell 2 voltage, table: holding, address: 36946, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_3_voltage, label: Cell 3 voltage, table: holding, address: 36947, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_4_voltage, label: Cell 4 voltage, table: holding, address: 36948, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_5_voltage, label: Cell 5 voltage, table: holding, address: 36949, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_6_voltage, label: Cell 6 voltage, table: holding, address: 36950, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_7_voltage, label: Cell 7 voltage, table: holding, address: 36951, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_8_voltage, label: Cell 8 voltage, table: holding, address: 36952, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_9_voltage, label: Cell 9 voltage, table: holding, address: 36953, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_10_voltage, label: Cell 10 voltage, table: holding, address: 36954, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_11_voltage, label: Cell 11 voltage, table: holding, address: 36955, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_12_voltage, label: Cell 12 voltage, table: holding, address: 36956, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_13_voltage, label: Cell 13 voltage, table: holding, address: 36957, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_14_voltage, label: Cell 14 voltage, table: holding, address: 36958, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_15_voltage, label: Cell 15 voltage, table: holding, address: 36959, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_16_voltage, label: Cell 16 voltage, table: holding, address: 36960, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_17_voltage, label: Cell 17 voltage, table: holding, address: 36961, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_18_voltage, label: Cell 18 voltage, table: holding, address: 36962, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_19_voltage, label: Cell 19 voltage, table: holding, address: 36963, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_20_voltage, label: Cell 20 voltage, table: holding, address: 36964, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_21_voltage, label: Cell 21 voltage, table: holding, address: 36965, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_22_voltage, label: Cell 22 voltage, table: holding, address: 36966, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_23_voltage, label: Cell 23 voltage, table: holding, address: 36967, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_24_voltage, label: Cell 24 voltage, table: holding, address: 36968, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_max_voltage, label: Cell max voltage, table: holding, address: 36969, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_min_voltage, label: Cell min voltage, table: holding, address: 36970, type: u16, unit: V, scale: 0.001, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_temperature_1, label: Pack temperature 1, table: holding, address: 36971, type: s16, unit: °C, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_temperature_2, label: Pack temperature 2, table: holding, address: 36972, type: s16, unit: °C, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_temperature_3, label: Pack temperature 3, table: holding, address: 36973, type: s16, unit: °C, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_temperature_4, label: Pack temperature 4, table: holding, address: 36974, type: s16, unit: °C, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_temperature_mos, label: Pack temperature mos, table: holding, address: 36975, type: s16, unit: °C, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_temperature_env, label: Pack temperature env, table: holding, address: 36976, type: s16, unit: °C, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_current, label: Pack current, table: holding, address: 36977, type: s16, unit: A, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_remaining_capacity, label: Pack remaining capacity, table: holding, address: 36978, type: u16, unit: Ah, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_full_charge_capacity, label: Pack full charge capacity, table: holding, address: 36979, type: u16, unit: Ah, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_cycles, label: Pack cycles, table: holding, address: 36980, type: u16, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cell_balancing, label: 'Which cells are balancing: bit 0 is cell 1, bit 15 cell 16', table: holding, address: 36981, type: u16, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_alarm_state, label: Pack alarm state, table: holding, address: 36982, type: u16, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_protect_state, label: Pack protect state, table: holding, address: 36983, type: u16, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_fault_state, label: Pack fault state, table: holding, address: 36984, type: u16, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_total_voltage, label: Pack total voltage, table: holding, address: 36985, type: u16, unit: V, scale: 0.1, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.pack_soc, label: Pack soc, table: holding, address: 36986, type: u16, unit: '%', models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.packs_in_group, label: Packs in group, table: holding, address: 36987, type: u16, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}
  - {key: x.cells_in_pack, label: Cells in pack, table: holding, address: 36988, type: u16, models: [sofar_modbus_gen_x3_hybrid_bat_bts], sources: [sofar-modbus], verified: false}

derived:
  - {key: x.bat_power, label: Battery power, unit: W, sum: [{key: x.battery1_power}, {key: x.bat_power_1549}, {key: x.bat_power_1556}, {key: x.bat_power_1563}, {key: x.bat_power_1570}, {key: x.bat_power_1577}, {key: x.bat_power_1584}, {key: x.bat_power_1591}, {key: x.bat_power_1606}, {key: x.bat_power_1613}, {key: x.bat_power_1620}, {key: x.bat_power_1627}], sources: [openwb], verified: false}
  - {key: x.pv_power, label: PV Power, unit: W, sum: [{key: x.pv1_power}, {key: x.pv2_power}], note: The project discards sums outside 0–50000., sources: [solarman], verified: false}

enums:
  sys_state: {'0': Waiting, '1': Detection, '2': Grid-connected, '3': Emergency power (off-grid), '4': Recoverable fault, '5': Permanent fault, '6': Upgrading, '7': Self-charging, '8': SVG, '9': PID}
  pv_input_mode: {'0': Parallel, '1': Independent}
  anti_reflux_mode: {'0': Disabled, '1': Default anti-backflow mode, '2': Three-phase average power, '3': Per-phase power}
  eps_mode: {'0': 'Off', '1': 'On, cold start disabled', '2': 'On, cold start enabled'}
  pcc_sample_mode: {'0': Not used, '1': Power meter, '2': CT, '3': ARPC, '4': Collector}
  on_off: {'0': 'Off', '1': 'On'}
  storage_mode: {'0': Self-consumption, '1': Time-of-use tariff, '2': Timed charge / discharge, '3': Passive, '4': Peak shaving, '5': Off-grid, '6': Generator}
  syncrtcresult: {'0': Successful, '1': Operation in progress, '2': Enabled discharging, '4': Disabled, '65531': Operation failed controller refused to respond, '65532': Operation failed no response from the controller, '65533': Operation failed current function disabled, '65534': Operation failed parameter access failed, '65535': Operation failed input parameters incorrect}
  parallelmasterslave: {'0': Slave, '1': Master}
  batconfigprotocol: {'0': First flight built in bms default, '1': Pie energy protocol pylon, '2': First flight protocol general, '3': Amass, '4': Lg, '5': Alphaess, '6': Catl, '7': Weco, '8': Fronus, '9': Ems, '10': Nilar, '11': Bts 5k, '12': Move for}
  batconfigcelltype: {'0': Lead acid, '1': Lithium iron phosphate, '2': Ternary, '3': Lithium titanate, '4': Agm, '5': Gel, '6': Flooded}
  passivemodetimeoutaction: {'0': Force standby, '1': Return to previous mode}
  fault_id: {'1': Grid over voltage (ID001), '2': Grid undervoltage (ID002), '3': Grid overfrequency (ID003), '4': Grid underfrequency (ID004), '5': Leakage current faults (ID005), '6': High penetration error (ID006), '7': Low penetration error (ID007), '8': Islanding error (ID008), '9': Grid instantaneous value overvoltage 1 (ID009), '10': Grid instantaneous value overvoltage 2 (ID010), '11': Grid line voltage error (ID011), '12': Inverter voltage error (ID012), '13': Anti backflow overload (ID013), '14': Grid voltage unbalance (ID014), '15': Inverter transient overvoltage (ID015), '16': Sudden grid phase change (ID016), '17': Grid current sampling error (ID017), '18': Dci sampling error ac (ID018), '19': Network voltage sampling error dc (ID019), '20': Network voltage sampling error ac (ID020), '21': Gfci sampling error dc (ID021), '22': Gfci sampling error ac (ID022), '23': Dcv sampling error (ID023), '24': Input current sampling error (ID024), '25': Dci sampling error dc (ID025), '26': Branch current sampling error (ID026), '27': Pv low impedance to ground (ID027), '28': Pid abnormal output (ID028), '29': Leakage current consistency error (ID029), '30': Net voltage consistency error (ID030), '31': Dci consistency error (ID031), '32': Neutral ground fault (ID032), '33': Spi communication error dc (ID033), '34': Spi communication error ac (ID034), '35': Chip error dc (ID035), '36': Chip error ac (ID036), '37': Auxiliary power error (ID037), '38': Inverter soft start failure (ID038), '39': Arc shutdown protection (ID039), '40': Weak light detection failure (ID040), '41': Relay detection failure (ID041), '42': Low insulation impedance (ID042), '43': Grounding error (ID043), '44': Wrong input mode setting (ID044), '45': Ct error (ID045), '46': Input reversal error (ID046), '47': Parallel error (ID047), '48': Serial number error (ID048), '49': Battery temperature protection (ID049), '50': Heatsink 1 temperature protection (ID050), '51': Heatsink 2 temperature protection (ID051), '52': Heatsink 3 temperature protection (ID052), '53': Heatsink 4 temperature protection (ID053), '54': Heatsink 5 temperature protection (ID054), '55': Heatsink 6 temperature protection (ID055), '57': Ambient temperature 1 protection (ID057), '58': Ambient temperature 2 protection (ID058), '59': Module 1 temperature protection (ID059), '60': Module 2 temperature protection (ID060), '61': Module 3 temperature protection (ID061), '62': Module temperature difference too large (ID062), '65': Busbar rms unbalance (ID065), '66': Busbar instantaneous value unbalance (ID066), '67': Busbar undervoltage during grid connection (ID067), '68': Busbar low voltage (ID068), '69': Pv overvoltage (ID069), '70': Battery over voltage (ID070), '71': Llcbus overvoltage protection (ID071), '72': Busbar rms software overvoltage (ID072), '73': Busbar transient software overvoltage (ID073), '74': Fly span capacitor overvoltage protection (ID074), '75': Fly span capacitor under voltage protection (ID075), '76': Pv undervoltage (ID076), '81': Battery overcurrent software protection (ID081), '82': Dci overcurrent protection (ID082), '83': Output transient current protection (ID083), '84': Bckbst software overcurrent (ID084), '85': Inverter rms current protection (ID085), '86': Pv transient software overcurrent (ID086), '87': Pv parallel uneven current (ID087), '88': Output current unbalance (ID088), '89': Pv software overcurrent protection (ID089), '90': Balanced circuit overcurrent protection (ID090), '91': Resonance protection (ID091), '92': Wave by wave current limit (ID092), '93': Pv branch overcurrent default on (ID093), '97': Llc busbar hardware overvoltage (ID097), '98': Inverter bus hardware overvoltage (ID098), '99': Bckbst hardware overcurrent (ID099), '100': Battery hardware overcurrent (ID100), '102': Pv hardware overcurrent (ID102), '103': Ac output hardware overcurrent (ID103), '104': Hardware differential overcurrent (ID104), '105': Meter communication error (ID105), '106': Serial number model error (ID106), '107': Hardware version mismatch (ID107), '110': Overload protection 1 (ID110), '111': Overload protection 2 (ID111), '112': Overload protection 3 (ID112), '113': Over temperature load shedding (ID113), '114': Frequency down load (ID114), '115': Frequency loading (ID115), '116': Voltage down load (ID116), '117': Voltage loading (ID117), '118': Low temperature load shedding (ID118), '121': Lightning protection dc (ID121), '122': Lightning protection ac (ID122), '124': Battery lockout protection (ID124), '125': Battery low voltage shutdown (ID125), '129': Ac hardware overcurrent fault (ID129), '130': Bus overvoltage fault (ID130), '131': Bus hardware over voltage fault (ID131), '132': Pv uneven flow fault (ID132), '133': Eps battery overcurrent fault (ID133), '134': Output transient overcurrent fault (ID134), '135': Ac current unbalance fault (ID135), '136': Inverter soft start failure fault (ID136), '137': Input mode setting fault (ID137), '138': Input overcurrent fault (ID138), '139': Input hardware overcurrent fault (ID139), '140': Relay permanent failure (ID140), '141': Bus unbalance fault (ID141), '142': Lightning protection dc permanent (ID142), '143': Lightning protection ac permanent (ID143), '144': Grid relay fault (ID144), '145': Usb fault (ID145), '146': Wifi fault (ID146), '147': Bluetooth fault (ID147), '148': Rtc clock fault (ID148), '149': Communication board eeprom error (ID149), '150': Communication board flash error (ID150), '151': Battery partially disconnected (ID151), '152': Safety version error (ID152), '153': Sci error dc (ID153), '154': Sci error ac (ID154), '155': Sci error fuse (ID155), '156': Software version inconsistency (ID156), '157': Lithium battery 1 communication failure (ID157), '158': Lithium battery 2 communication failure (ID158), '159': Lithium battery 3 communication failure (ID159), '160': Lithium battery 4 communication failure (ID160), '161': Forced shutdown (ID161), '162': Remote shutdown (ID162), '163': Drms0 shutdown (ID163), '164': Power station communication failure shutdown (ID164), '169': Fan 1 fault (ID169), '170': Fan 2 fault (ID170), '171': Fan 3 fault (ID171), '172': Fan 4 fault (ID172), '173': Fan 5 fault (ID173), '174': Fan 6 fault (ID174), '175': Fan 7 fault (ID175), '177': Bms over voltage protection (ID177), '178': Bms undervoltage protection (ID178), '179': Bms high temperature protection (ID179), '180': Bms low temperature protection (ID180), '181': Bms overcurrent protection (ID181), '182': Bms short circuit protection (ID182), '183': Bms version inconsistency (ID183), '184': Bms can version inconsistency (ID184), '185': Bms can version too low (ID185), '186': Battery discharge over temperature protection (ID186), '187': Battery discharge low temperature protection (ID187), '188': Battery charging over temperature protection (ID188), '189': Arc device communication failure (ID189), '190': Battery charging low temperature protection (ID190), '191': Pid repair failure (ID191), '192': Plc module heartbeat lost (ID192), '193': String fuse open circuit 1 1 (ID193), '194': String fuse open circuit 1 2 (ID194), '195': String fuse open circuit 2 1 (ID195), '196': String fuse open circuit 2 2 (ID196), '197': String fuse open circuit 3 1 (ID197), '198': String fuse open circuit 3 2 (ID198), '199': String fuse open circuit 4 1 (ID199), '200': String fuse open circuit 4 2 (ID200), '201': String fuse open circuit 5 1 (ID201), '202': String fuse open circuit 5 2 (ID202), '203': String fuse open circuit 6 1 (ID203), '204': String fuse open circuit 6 2 (ID204), '205': String fuse open circuit 7 1 (ID205), '206': String fuse open circuit 7 2 (ID206), '207': String fuse open circuit 8 1 (ID207), '208': String fuse open circuit 8 2 (ID208), '209': String fuse open circuit 9 1 (ID209), '210': String fuse open circuit 9 2 (ID210), '211': String fuse open circuit 10 1 (ID211), '212': String fuse open circuit 10 2 (ID212), '213': String fuse open circuit 11 1 (ID213), '214': String fuse open circuit 11 2 (ID214), '215': String fuse open circuit 12 1 (ID215), '216': String fuse open circuit 12 2 (ID216), '217': String fuse open circuit 13 1 (ID217), '218': String fuse open circuit 13 2 (ID218), '219': String fuse open circuit 14 1 (ID219), '220': String fuse open circuit 14 2 (ID220), '221': String fuse open circuit 15 1 (ID221), '222': String fuse open circuit 15 2 (ID222), '223': String fuse open circuit 16 1 (ID223), '224': String fuse open circuit 16 2 (ID224), '225': Input fuse open circuit 0 (ID225), '226': Input fuse open circuit 1 (ID226), '227': Input fuse open circuit 2 (ID227), '228': Input fuse open circuit 3 (ID228), '229': Input fuse open circuit 4 (ID229), '230': Input fuse open circuit 5 (ID230), '231': Input fuse open circuit 6 (ID231), '232': Input fuse open circuit 7 (ID232), '233': Input fuse open circuit 8 (ID233), '234': Input fuse open circuit 9 (ID234), '235': Input fuse open circuit 10 (ID235), '236': Input fuse open circuit 11 (ID236), '237': Input fuse open circuit 12 (ID237), '238': Input fuse open circuit 13 (ID238), '239': Input fuse open circuit 14 (ID239), '240': Input fuse open circuit 15 (ID240), '241': Combiner ov gp 1 (ID241), '242': Combiner ov gp 2 (ID242), '243': Combiner ov gp 3 (ID243), '244': Combiner ov gp 4 (ID244), '245': Combiner ov gp 5 (ID245), '246': Combiner ov gp 6 (ID246), '247': Combiner ov gp 7 (ID247), '248': Combiner ov gp 8 (ID248), '249': Combiner ov gp 9 (ID249), '250': Combiner ov gp 10 (ID250), '251': Combiner ov gp 11 (ID251), '252': Combiner ov gp 12 (ID252), '253': Combiner ov gp 13 (ID253), '254': Combiner ov gp 14 (ID254), '255': Combiner ov gp 15 (ID255), '256': Combiner ov gp 16 (ID256), '257': Combiner uv gp 1 (ID257), '258': Combiner uv gp 2 (ID258), '259': Combiner uv gp 3 (ID259), '260': Combiner uv gp 4 (ID260), '261': Combiner uv gp 5 (ID261), '262': Combiner uv gp 6 (ID262), '263': Combiner uv gp 7 (ID263), '264': Combiner uv gp 8 (ID264), '265': Combiner uv gp 9 (ID265), '266': Combiner uv gp 10 (ID266), '267': Combiner uv gp 11 (ID267), '268': Combiner uv gp 12 (ID268), '269': Combiner uv gp 13 (ID269), '270': Combiner uv gp 14 (ID270), '271': Combiner uv gp 15 (ID271), '272': Combiner uv gp 16 (ID272), '273': Combiner oc 1 (ID273), '274': Combiner oc 2 (ID274), '275': Combiner oc 3 (ID275), '276': Combiner oc 4 (ID276), '277': Combiner oc 5 (ID277), '278': Combiner oc 6 (ID278), '279': Combiner oc 7 (ID279), '280': Combiner oc 8 (ID280), '281': Combiner oc 9 (ID281), '282': Combiner oc 10 (ID282), '283': Combiner oc 11 (ID283), '284': Combiner oc 12 (ID284), '285': Combiner oc 13 (ID285), '286': Combiner oc 14 (ID286), '287': Combiner oc 15 (ID287), '288': Combiner oc 16 (ID288), '289': Combiner oc 17 (ID289), '290': Combiner oc 18 (ID290), '291': Combiner oc 19 (ID291), '292': Combiner oc 20 (ID292), '293': Combiner oc 21 (ID293), '294': Combiner oc 22 (ID294), '295': Combiner oc 23 (ID295), '296': Combiner oc 24 (ID296), '297': Combiner oc 25 (ID297), '298': Combiner oc 26 (ID298), '299': Combiner oc 27 (ID299), '300': Combiner oc 28 (ID300), '301': Combiner oc 29 (ID301), '302': Combiner oc 30 (ID302), '303': Combiner oc 31 (ID303), '304': Combiner oc 32 (ID304), '337': Combiner reflux fault 1 (ID337), '338': Combiner reflux fault 2 (ID338), '339': Combiner reflux fault 3 (ID339), '340': Combiner reflux fault 4 (ID340), '341': Combiner reflux fault 5 (ID341), '342': Combiner reflux fault 6 (ID342), '343': Combiner reflux fault 7 (ID343), '344': Combiner reflux fault 8 (ID344), '345': Combiner reflux fault 9 (ID345), '346': Combiner reflux fault 10 (ID346), '347': Combiner reflux fault 11 (ID347), '348': Combiner reflux fault 12 (ID348), '349': Combiner reflux fault 13 (ID349), '350': Combiner reflux fault 14 (ID350), '351': Combiner reflux fault 15 (ID351), '352': Combiner reflux fault 16 (ID352), '353': Combiner reflux fault 17 (ID353), '354': Combiner reflux fault 18 (ID354), '355': Combiner reflux fault 19 (ID355), '356': Combiner reflux fault 20 (ID356), '357': Combiner reflux fault 21 (ID357), '358': Combiner reflux fault 22 (ID358), '359': Combiner reflux fault 23 (ID359), '360': Combiner reflux fault 24 (ID360), '361': Combiner reflux fault 25 (ID361), '362': Combiner reflux fault 26 (ID362), '363': Combiner reflux fault 27 (ID363), '364': Combiner reflux fault 28 (ID364), '365': Combiner reflux fault 29 (ID365), '366': Combiner reflux fault 30 (ID366), '367': Combiner reflux fault 31 (ID367), '368': Combiner reflux fault 32 (ID368), '401': Afci 0 (ID401), '402': Afci 1 (ID402), '403': Afci 2 (ID403), '404': Afci 3 (ID404), '405': Afci 4 (ID405), '406': Afci 5 (ID406), '407': Afci 6 (ID407), '408': Afci 7 (ID408), '409': Afci 8 (ID409), '410': Afci 9 (ID410), '411': Afci 10 (ID411), '412': Afci 11 (ID412), '413': Afci 12 (ID413), '414': Afci 13 (ID414), '415': Afci 14 (ID415), '416': Afci 15 (ID416), '417': Afci 16 (ID417), '418': Afci 17 (ID418), '419': Afci 18 (ID419), '420': Afci 19 (ID420), '421': Afci 20 (ID421), '422': Afci 21 (ID422), '423': Afci 22 (ID423), '424': Afci 23 (ID424), '425': Afci 24 (ID425), '426': Afci 25 (ID426), '427': Afci 26 (ID427), '428': Afci 27 (ID428), '429': Afci 28 (ID429), '430': Afci 29 (ID430), '431': Afci 30 (ID431), '432': Afci 31 (ID432), '441': Modify ovp (ID441), '449': Ground zero voltage too high (ID449), '450': Pv branch overcurrent default off (ID450), '451': N line open circuit fault (ID451), '452': Grid frequency change protection (ID452), '453': Phase loss failure (ID453), '465': Dcdc fault (ID465), '466': Bcu fault (ID466), '467': Bmu fault (ID467)}
  timed_control: {'0': Disable, '1': Charge, '2': Discharge, '3': Both}

flags:
  fault_1: {'0': Grid over-voltage (ID001), '1': Grid undervoltage (ID002), '2': Grid overfrequency (ID003), '3': Grid underfrequency (ID004), '4': Leakage current faults (ID005), '5': High voltage ride-through error (ID006), '6': Low voltage ride-through error (ID007), '7': Islanding error (ID008), '8': Grid instantaneous overvoltage 1 (ID009), '9': Grid instantaneous overvoltage 2 (ID010), '10': Grid line voltage error (ID011), '11': Inverter voltage error (ID012), '12': Anti-backflow overload (ID013), '13': Grid voltage unbalance (ID014), '14': Inverter instantaneous overvoltage (ID015), '15': Sudden grid phase change (ID016)}
  fault_2: {'0': Grid current sampling error (ID017), '1': DCI sampling error (AC) (ID018), '2': Grid voltage sampling error (DC) (ID019), '3': Grid voltage sampling error (AC) (ID020), '4': GFCI sampling error (DC) (ID021), '5': GFCI sampling error (AC) (ID022), '6': DCV sampling error (ID023), '7': Input current sampling error (ID024), '8': DCI sampling error (DC) (ID025), '9': Branch current sampling error (ID026), '10': PV- low impedance to ground (ID027), '11': PID abnormal output (ID028), '12': Leakage current consistency error (ID029), '13': Grid voltage consistency error (ID030), '14': DCI consistency error (ID031), '15': Neutral ground fault (ID032)}
  fault_3: {'0': SPI communication error (DC) (ID033), '1': SPI communication error (AC) (ID034), '2': Chip error (DC) (ID035), '3': Chip error (AC) (ID036), '4': Auxiliary power error (ID037), '5': Inverter soft start failure (ID038), '6': Arc shutdown protection (ID039), '7': Weak light detection failure (ID040), '8': Relay detection failure (ID041), '9': Low insulation impedance (ID042), '10': Grounding error (ID043), '11': Wrong input mode setting (ID044), '12': CT error (ID045), '13': Input reversal error (ID046), '14': Parallel error (ID047), '15': Serial number error (ID048)}
  fault_4: {'0': Battery temperature protection (ID049), '1': Heatsink 1 temperature protection (ID050), '2': Heatsink 2 temperature protection (ID051), '3': Heatsink 3 temperature protection (ID052), '4': Heatsink 4 temperature protection (ID053), '5': Heatsink 5 temperature protection (ID054), '6': Heatsink 6 temperature protection (ID055), '8': Ambient temperature 1 protection (ID057), '9': Ambient temperature 2 protection (ID058), '10': Module 1 temperature protection (ID059), '11': Module 2 temperature protection (ID060), '12': Module 3 temperature protection (ID061), '13': Module temperature difference too large (ID062)}
  fault_5: {'0': Bus RMS unbalance (ID065), '1': Bus instantaneous value unbalance (ID066), '2': Bus undervoltage during grid connection (ID067), '3': Bus low voltage (ID068), '4': PV overvoltage (ID069), '5': Battery over-voltage (ID070), '6': LLCBus overvoltage protection (ID071), '7': Bus RMS software overvoltage (ID072), '8': Bus transient Software Overvoltage (ID073), '9': Flying capacitor overvoltage protection (ID074), '10': Flying capacitor under-voltage protection (ID075), '11': PV undervoltage (ID076)}
  fault_6: {'0': Battery overcurrent software protection (ID081), '1': DCI overcurrent protection (ID082), '2': Output transient current protection (ID083), '3': Buck-boost software overcurrent (ID084), '4': Inverter Rms current protection (ID085), '5': PV transient software overcurrent (ID086), '6': PV parallel current unbalance (ID087), '7': Output current unbalance (ID088), '8': PV software overcurrent protection (ID089), '9': Balanced circuit overcurrent protection (ID090), '10': Resonance protection (ID091), '11': Software wave-by-wave current limit protection (ID092), '12': PV branch software overcurrent (enabled by default) (ID093)}
  fault_7: {'0': LLC busbar hardware overvoltage (ID097), '1': Inverter bus hardware overvoltage (ID098), '2': Buck-boost hardware overcurrent (ID099), '3': Battery hardware overcurrent (ID100), '5': PV hardware overcurrent (ID102), '6': AC output hardware overcurrent (ID103), '7': Hardware differential overcurrent (ID104), '8': Meter communication error (ID105), '9': Serial number model error (ID106), '10': Hardware version mismatch (ID107), '13': Overload protection 1 (ID110), '14': Overload protection 2 (ID111), '15': Overload protection 3 (ID112)}
  fault_8: {'0': Over-temperature derating (ID113), '1': Frequency derating (ID114), '2': Frequency power increase (ID115), '3': Voltage derating (ID116), '4': Voltage power increase (ID117), '5': Low-temperature derating (ID118), '8': Lightning Protection Fault (DC) (ID121), '9': Lightning protection fault (AC) (ID122), '11': Battery discharge prohibited (ID124), '12': Battery low voltage shutdown (ID125)}
  fault_9: {'0': AC hardware overcurrent fault (ID129), '1': Bus overvoltage fault (ID130), '2': Bus hardware over-voltage fault (ID131), '3': PV current unbalance fault (ID132), '4': EPS battery overcurrent fault (ID133), '5': Output transient overcurrent fault (ID134), '6': AC current unbalance fault (ID135), '7': Inverter soft start failure fault (ID136), '8': Input mode setting fault (ID137), '9': Input overcurrent fault (ID138), '10': Input hardware overcurrent fault (ID139), '11': Relay permanent failure (ID140), '12': Bus unbalance fault (ID141), '13': Lightning protection fault (DC) (ID142), '14': Lightning protection fault (AC) (ID143), '15': Grid relay fault (ID144)}
  fault_10: {'0': USB fault (ID145), '1': Wi-Fi fault (ID146), '2': Bluetooth fault (ID147), '3': RTC clock fault (ID148), '4': Communication board EEPROM error (ID149), '5': Communication board FLASH error (ID150), '6': The battery is partially disconnected (ID151), '7': Safety version error (ID152), '8': SCI error (DC) (ID153), '9': SCI error (AC) (ID154), '10': SCI error (Fuse) (ID155), '11': Software version inconsistency (ID156), '12': Lithium battery 1 communication failure (ID157), '13': Lithium battery 2 communication failure (ID158), '14': Lithium battery 3 communication failure (ID159), '15': Lithium battery 4 communication failure (ID160)}
  fault_11: {'0': Forced shutdown (ID161), '1': Remote shutdown (ID162), '2': DRM0 shutdown (ID163), '3': 'Shutdown: plant communication lost (ID164)', '8': Fan 1 failure (ID169), '9': Fan 2 fault (ID170), '10': Fan 3 fault (ID171), '11': Fan 4 fault (ID172), '12': Fan 5 fault (ID173), '13': Fan 6 fault (ID174), '14': Fan 7 fault (ID175)}
  fault_12: {'0': BMS over-voltage protection (ID177), '1': BMS undervoltage protection (ID178), '2': BMS high temperature protection (ID179), '3': BMS low temperature protection (ID180), '4': BMS overcurrent protection (ID181), '5': BMS short circuit protection (ID182), '6': BMS version inconsistency (ID183), '7': BMS CAN version inconsistency (ID184), '8': BMS CAN version too low (ID185), '9': Battery discharge over-temperature protection (ID186), '10': Battery discharge low temperature protection (ID187), '11': Battery charging over-temperature protection (ID188), '12': Arc device communication failure (ID189), '13': Battery charging low temperature protection (ID190), '14': PID repair failure (ID191), '15': PLC module heartbeat lost (ID192)}
  fault_13: {'0': String fuse open 1-1 (ID193), '1': String fuse open 1-2 (ID194), '2': String fuse open 2-1 (ID195), '3': String fuse open 2-2 (ID196), '4': String fuse open 3-1 (ID197), '5': String fuse open 3-2 (ID198), '6': String fuse open 4-1 (ID199), '7': String fuse open 4-2 (ID200), '8': String fuse open 5-1 (ID201), '9': String fuse open 5-2 (ID202), '10': String fuse open 6-1 (ID203), '11': String fuse open 6-2 (ID204), '12': String fuse open 7-1 (ID205), '13': String fuse open 7-2 (ID206), '14': String fuse open 8-1 (ID207), '15': String fuse open 8-2 (ID208)}
  fault_14: {'0': String fuse open 9-1 (ID209), '1': String fuse open 9-2 (ID210), '2': String fuse open 10-1 (ID211), '3': String fuse open 10-2 (ID212), '4': String fuse open 11-1 (ID213), '5': String fuse open 11-2 (ID214), '6': String fuse open 12-1 (ID215), '7': String fuse open 12-2 (ID216), '8': String fuse open 13-1 (ID217), '9': String fuse open 13-2 (ID218), '10': String fuse open 14-1 (ID219), '11': String fuse open 14-2 (ID220), '12': String fuse open 15-1 (ID221), '13': String fuse open 15-2 (ID222), '14': String fuse open 16-1 (ID223), '15': String fuse open 16-2 (ID224)}
  fault_15: {'0': Input fuse open 0 (ID225), '1': Input fuse open 1 (ID226), '2': Input fuse open 2 (ID227), '3': Input fuse open 3 (ID228), '4': Input fuse open 4 (ID229), '5': Input fuse open 5 (ID230), '6': Input fuse open 6 (ID231), '7': Input fuse open 7 (ID232), '8': Input fuse open 8 (ID233), '9': Input fuse open 9 (ID234), '10': Input fuse open 10 (ID235), '11': Input fuse open 11 (ID236), '12': Input fuse open 12 (ID237), '13': Input fuse open13 (ID238), '14': Input fuse open 14 (ID239), '15': Input fuse open 15 (ID240)}
  fault_16: {'0': Combiner group 1 overvoltage (ID241), '1': Combiner group 2 overvoltage (ID242), '2': Combiner group 3 overvoltage (ID243), '3': Combiner group 4 overvoltage (ID244), '4': Combiner group 5 overvoltage (ID245), '5': Combiner group 6 overvoltage (ID246), '6': Combiner group 7 overvoltage (ID247), '7': Combiner group 8 overvoltage (ID248), '8': Combiner group 9 overvoltage (ID249), '9': Combiner group 10 overvoltage (ID250), '10': Combiner group 11 overvoltage (ID251), '11': Combiner group 12 overvoltage (ID252), '12': Combiner group 13 overvoltage (ID253), '13': Combiner group 14 overvoltage (ID254), '14': Combiner group 15 overvoltage (ID255), '15': Combiner group 16 overvoltage (ID256)}
  fault_17: {'0': Combiner group 1 undervoltage (ID257), '1': Combiner group 2 undervoltage (ID258), '2': Combiner group 3 undervoltage (ID259), '3': Combiner group 4 undervoltage (ID260), '4': Combiner group 5 undervoltage (ID261), '5': Combiner group 6 undervoltage (ID262), '6': Combiner group 7 undervoltage (ID263), '7': Combiner group 8 undervoltage (ID264), '8': Combiner group 9 undervoltage (ID265), '9': Combiner group 10 undervoltage (ID266), '10': Combiner group 11 undervoltage (ID267), '11': Combiner group 12 undervoltage (ID268), '12': Combiner group 13 undervoltage (ID269), '13': Combiner group 14 undervoltage (ID270), '14': Combiner group 15 undervoltage (ID271), '15': Combiner group 16 undervoltage (ID272)}
  fault_18: {'0': Combiner string 1 overcurrent (ID273), '1': Combiner string 2 overcurrent (ID274), '2': Combiner string 3 overcurrent (ID275), '3': Combiner string 4 overcurrent (ID276), '4': Combiner string 5 overcurrent (ID277), '5': Combiner string 6 overcurrent (ID278), '6': Combiner string 7 overcurrent (ID279), '7': Combiner string 8 overcurrent (ID280), '8': Combiner string 9 overcurrent (ID281), '9': Combiner string 10 overcurrent (ID282), '10': Combiner string 11 overcurrent (ID283), '11': Combiner string 12 overcurrent (ID284), '12': Combiner string 13 overcurrent (ID285), '13': Combiner string 14 overcurrent (ID286), '14': Combiner string 15 overcurrent (ID287), '15': Combiner string 16 overcurrent (ID288)}
  fault_19: {'0': Combiner string 17 overcurrent (ID289), '1': Combiner string 18 overcurrent (ID290), '2': Combiner string 19 overcurrent (ID291), '3': Combiner string 20 overcurrent (ID292), '4': Combiner string 21 overcurrent (ID293), '5': Combiner string 22 overcurrent (ID294), '6': Combiner string 23 overcurrent (ID295), '7': Combiner string 24 overcurrent (ID296), '8': Combiner string 25 overcurrent (ID297), '9': Combiner string 26 overcurrent (ID298), '10': Combiner string 27 overcurrent (ID299), '11': Combiner string 28 overcurrent (ID300), '12': Combiner string 29 overcurrent (ID301), '13': Combiner string 30 overcurrent (ID302), '14': Combiner string 31 overcurrent (ID303), '15': Combiner string 32 overcurrent (ID304)}
  fault_22: {'0': Combiner string 1 reverse current (ID337), '1': Combiner string 2 reverse current (ID338), '2': Combiner string 3 reverse current (ID339), '3': Combiner string 4 reverse current (ID340), '4': Combiner string 5 reverse current (ID341), '5': Combiner string 6 reverse current (ID342), '6': Combiner string 7 reverse current (ID343), '7': Combiner string 8 reverse current (ID344), '8': Combiner string 9 reverse current (ID345), '9': Combiner string 10 reverse current (ID346), '10': Combiner string 11 reverse current (ID347), '11': Combiner string 12 reverse current (ID348), '12': Combiner string 13 reverse current (ID349), '13': Combiner string 14 reverse current (ID350), '14': Combiner string 15 reverse current (ID351), '15': Combiner string 16 reverse current (ID352)}
  fault_23: {'0': Combiner string 17 reverse current (ID353), '1': Combiner string 18 reverse current (ID354), '2': Combiner string 19 reverse current (ID355), '3': Combiner string 20 reverse current (ID356), '4': Combiner string 21 reverse current (ID357), '5': Combiner string 22 reverse current (ID358), '6': Combiner string 23 reverse current (ID359), '7': Combiner string 24 reverse current (ID360), '8': Combiner string 25 reverse current (ID361), '9': Combiner string 26 reverse current (ID362), '10': Combiner string 27 reverse current (ID363), '11': Combiner string 28 reverse current (ID364), '12': Combiner string 29 reverse current (ID365), '13': Combiner string 30 reverse current (ID366), '14': Combiner string 31 reverse current (ID367), '15': Combiner string 32 reverse current (ID368)}
  fault_26: {'0': 'Arc fault, channel 0 (ID401)', '1': 'Arc fault, channel 1 (ID402)', '2': 'Arc fault, channel 2 (ID403)', '3': 'Arc fault, channel 3 (ID404)', '4': 'Arc fault, channel 4 (ID405)', '5': 'Arc fault, channel 5 (ID406)', '6': 'Arc fault, channel 6 (ID407)', '7': 'Arc fault, channel 7 (ID408)', '8': 'Arc fault, channel 8 (ID409)', '9': 'Arc fault, channel 9 (ID410)', '10': 'Arc fault, channel 10 (ID411)', '11': 'Arc fault, channel 11 (ID412)', '12': 'Arc fault, channel 12 (ID413)', '13': 'Arc fault, channel 13 (ID414)', '14': 'Arc fault, channel 14 (ID415)', '15': 'Arc fault, channel 15 (ID416)'}
  fault_27: {'0': 'Arc fault, channel 16 (ID417)', '1': 'Arc fault, channel 17 (ID418)', '2': 'Arc fault, channel 18 (ID419)', '3': 'Arc fault, channel 19 (ID420)', '4': 'Arc fault, channel 20 (ID421)', '5': 'Arc fault, channel 21 (ID422)', '6': 'Arc fault, channel 22 (ID423)', '7': 'Arc fault, channel 23 (ID424)', '8': 'Arc fault, channel 24 (ID425)', '9': 'Arc fault, channel 25 (ID426)', '10': 'Arc fault, channel 26 (ID427)', '11': 'Arc fault, channel 27 (ID428)', '12': 'Arc fault, channel 28 (ID429)', '13': 'Arc fault, channel 29 (ID430)', '14': 'Arc fault, channel 30 (ID431)', '15': 'Arc fault, channel 31 (ID432)'}
  fault_29: {'0': Neutral-to-earth voltage too high (ID449), '1': PV branch software overcurrent (disabled by default) (ID450), '2': N-line open circuit fault (ID451), '3': Grid frequency change protection (ID452), '4': Phase-loss failure (ID453)}
  fault_30: {'0': DCDC Fault (ID465), '1': BCU Fault (ID466), '2': BMU Fault (ID467)}

problems:
  - {when: {key: state, equals: 3}, kind: backup_mode, text: Running on emergency power (off-grid)}
  - {when: {key: state, equals: 4}, kind: fault, text: Recoverable fault (state 4)}
  - {when: {key: state, equals: 5}, kind: fault, text: Permanent fault (state 5)}
  - {when: {key: x.fault_1, not: 0}, kind: warning, text: 'Fault word 1 (grid): 0x{value:X}'}
  - {when: {key: x.fault_2, not: 0}, kind: warning, text: 'Fault word 2 (sampling): 0x{value:X}'}
  - {when: {key: x.fault_3, not: 0}, kind: warning, text: 'Fault word 3 (system): 0x{value:X}'}
  - {when: {key: x.fault_4, not: 0}, kind: warning, text: 'Fault word 4 (temperature): 0x{value:X}'}
  - {when: {key: x.fault_5, not: 0}, kind: warning, text: 'Fault word 5 (voltage): 0x{value:X}'}
  - {when: {key: x.fault_6, not: 0}, kind: warning, text: 'Fault word 6 (current): 0x{value:X}'}
  - {when: {key: x.fault_7, not: 0}, kind: warning, text: 'Fault word 7 (hardware): 0x{value:X}'}
  - {when: {key: x.fault_8, not: 0}, kind: warning, text: 'Fault word 8 (derating (alarm only)): 0x{value:X}'}
  - {when: {key: x.fault_9, not: 0}, kind: warning, text: 'Fault word 9 (permanent): 0x{value:X}'}
  - {when: {key: x.fault_10, not: 0}, kind: warning, text: 'Fault word 10 (communication board): 0x{value:X}'}
  - {when: {key: x.fault_11, not: 0}, kind: warning, text: 'Fault word 11 (shutdown / fan): 0x{value:X}'}
  - {when: {key: x.fault_12, not: 0}, kind: warning, text: 'Fault word 12 (battery / BMS): 0x{value:X}'}
  - {when: {key: x.fault_13, not: 0}, kind: warning, text: 'Fault word 13 (string fuse): 0x{value:X}'}
  - {when: {key: x.fault_14, not: 0}, kind: warning, text: 'Fault word 14 (string fuse): 0x{value:X}'}
  - {when: {key: x.fault_15, not: 0}, kind: warning, text: 'Fault word 15 (input fuse): 0x{value:X}'}
  - {when: {key: x.fault_16, not: 0}, kind: warning, text: 'Fault word 16 (combiner overvoltage): 0x{value:X}'}
  - {when: {key: x.fault_17, not: 0}, kind: warning, text: 'Fault word 17 (combiner undervoltage): 0x{value:X}'}
  - {when: {key: x.fault_18, not: 0}, kind: warning, text: 'Fault word 18 (combiner overcurrent): 0x{value:X}'}
  - {when: {key: x.fault_19, not: 0}, kind: warning, text: 'Fault word 19 (combiner overcurrent): 0x{value:X}'}
  - {when: {key: x.fault_20, not: 0}, kind: warning, text: 'Fault word 20 (combiner): 0x{value:X}'}
  - {when: {key: x.fault_21, not: 0}, kind: warning, text: 'Fault word 21 (combiner): 0x{value:X}'}
  - {when: {key: x.fault_22, not: 0}, kind: warning, text: 'Fault word 22 (combiner reverse current): 0x{value:X}'}
  - {when: {key: x.fault_23, not: 0}, kind: warning, text: 'Fault word 23 (combiner reverse current): 0x{value:X}'}
  - {when: {key: x.fault_24, not: 0}, kind: warning, text: 'Fault word 24 (combiner): 0x{value:X}'}
  - {when: {key: x.fault_25, not: 0}, kind: warning, text: 'Fault word 25 (combiner): 0x{value:X}'}
  - {when: {key: x.fault_26, not: 0}, kind: warning, text: 'Fault word 26 (arc fault): 0x{value:X}'}
  - {when: {key: x.fault_27, not: 0}, kind: warning, text: 'Fault word 27 (arc fault): 0x{value:X}'}
  - {when: {key: x.fault_29, not: 0}, kind: warning, text: 'Fault word 29 (grid): 0x{value:X}'}
  - {when: {key: x.fault_30, not: 0}, kind: warning, text: 'Fault word 30 (DC-DC / BCU / BMU): 0x{value:X}'}

notes:
- 'Read with function 03 (holding registers). 32-bit values: high word first.'
- 'Address areas start with a 64-bit mask (e.g. 0x0400…0x0403, 0x0440…0x0443): each bit says whether one of the 64 registers
  of the area is in use on this model. Which PV inputs, battery packs, temperatures and fault words a model has depends on
  the model.'
- 'Fault words: byte 0 is the low byte (bits 0–7), byte 1 the high byte (bits 8–15). Fault word 8 only raises alarms (derating)
  and does not stop the inverter. Bit texts follow the document; ID numbers are the inverter''s event IDs.'
- 'Writes: several settings must be written as a block starting at a fixed address (e.g. the clock at 0x1004 with seven registers,
  the battery parameters with a control register that applies the shadow values); see the document before writing. Writing
  is not described here.'
- 'Left out: the other PV inputs (5…16 at 0x0584 + 3 × (n − 1)), battery packs 2…8 (0x0604 + 7 × (n − 1)), heat sinks 4…6,
  reactive and PCC power factor per phase, the BMS area (0x9000…) and the DC-DC area (0x5000…).'
- 'Serial settings: 9600 baud, 8 data bits, no parity, one stop bit by default; changeable at 0x100B…0x100F (address, baud,
  stop bits, parity).'
- Models sofar_modbus_gen_x3_hybrid, sofar_modbus_gen_x1_hybrid, sofar_modbus_gen_x3_pv, sofar_modbus_x3_pv, solax_modbus_x3_hybrid,
  solax_modbus_gen_x1_hybrid_hyd_ep, solax_modbus_gen_x1_pv, solax_modbus_gen_x3_pv_mppt10, solax_modbus_gen_x3_hybrid_bat_bts,
  solax_modbus_gen_x3_hybrid, solax_modbus_gen_x1_hybrid, solax_modbus_gen_x3_pv, solax_modbus_x3_pv come from projects and
  are listed after a model without a match, so detection never reaches them; their points apply only when a reader selects
  such a model by hand.
- Identification as solax-modbus recognises the device (not checked against a document).
- 'evcc template `sofarsolar-g3` (grid, pv, battery) lists: SofarSolar HYD 5…20K-3PH; SofarSolar HYD 3…6K-EP; SofarSolar SOFAR
  80…136KTL; SofarSolar SOFAR 5…24KTL-G3.'
- The template has the option `externalpower` (default false); points used only with another value say so in their note.
- Default port 502, unit 1 and 9600 baud are the Home Assistant sofar integration's defaults.
- The project reads at most 48 registers per request on this map.
- 'Type detection: the serial number (0x0445) prefix gives the type; if it gives none, the project derives it from the address
  masks (three-phase if 0x0498 is served, hybrid if 0x0604 is, string count from block 0x0580, battery tower if block 0x9000
  answers).'
- 'Address masks: each 64-register block from 0x0400 starts with 4 registers (one 64-bit value, most significant register
  first) whose bit n says whether address base + n is served. The project drops the meter energy (0x0688 on) when its bit
  is clear, and reads 0x105B only when declared.'
- The settings at 0x1023/0x1024, 0x1029/0x102A, 0x1105/0x1106, 0x1184/0x1185 and 0x1187–0x118C are accepted only as one block
  write each.
- Models without a match can't be picked by one serial prefix; their names list the prefixes the project maps to them (first
  prefix in its list wins).
- The project reaches the device through a Solarman Wi-Fi / LAN data logger (its own V5 protocol on TCP 8899) or over plain
  Modbus TCP / RTU; the register map is the same.
- Also used for hyd-zss-hp-3k-6k (pack=1).
- Also used for sofar_tlx-g3.
- Also used for zcs_azzurro-hyd-zss-hp (pack=1).
- Also used for zcs_azzurro-ktl-v3.
- 'Models without a match can''t be picked by a single serial prefix; their names list the prefixes the project maps to them
  ("some": only some of those serials, the project also looks at other data).'
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
