# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the SolaX Hybrid X1&X3-G4 Modbus TCP&RTU protocol (V3.36, 2024-06-11), the Hybrid X1&X3-G4 Modbus RTU
# protocol (V3.47, 2025-01-15) and the Hybrid X1&X3-G3 Modbus TCP&RTU protocol (V3.29, 2021-11-24); the older
# versions listed under sources describe the same registers.

modbusspec: 0
id: solax-inverter
manufacturer: SolaX
name: X1 / X3 Hybrid G3 and G4 inverters
kind: inverter

sources:
- title: Solax Hybrid X1&X3-G4 Modbus RTU communication protocol
  version: V3.47 (2025-01-15)
  url: https://github.com/tobiasfaust/SolaxModbusGateway/blob/d512ac7f57d1e363b1a80f1d59d44e4a2d003bff/docs/ModbusProtocolReferences/solax/Solax-Hybrid%20X1%26X3-G4%20Modbus%20RTU%20V3.47-English_250115.pdf
  sha256: a9f9f792a5884bf71a664fe975d3ba37074d0bcfe9062999c2d2fffb10c7180e
- title: (Solax) Hybrid X1&X3-G4 Modbus TCP&RTU communication protocol
  version: V3.36 (2024-06-11)
  url: https://github.com/tobiasfaust/SolaxModbusGateway/blob/d512ac7f57d1e363b1a80f1d59d44e4a2d003bff/docs/ModbusProtocolReferences/solax/%28Solax%29Hybrid%20X1%26X3-G4%20ModbusTCP%26RTU%20V3.36-English_240611.pdf
  sha256: f5f778d3e1c05569d0d2619f5be0bf2d9011bdef40e868d1da67c537caee3d1c
- title: Solax Hybrid X1&X3-G4 Energy Storage Inverter Modbus TCP&RTU communication protocol
  version: V3.29 (2023-10-12)
  url: https://github.com/tobiasfaust/SolaxModbusGateway/blob/d512ac7f57d1e363b1a80f1d59d44e4a2d003bff/docs/ModbusProtocolReferences/solax/Solax-Hybrid.X1.X3-G4.ModbusTCP.RTU.V3.29-.English.pdf
  sha256: 7875dd9bfa2b1298209e9ca6f5792bcfdc7183c336b95be93b25e2da466e4b25
- title: Solax Hybrid X1&X3-G4 Modbus TCP&RTU communication protocol (public version)
  version: V3.21 (2022-06)
  url: https://github.com/tobiasfaust/SolaxModbusGateway/blob/d512ac7f57d1e363b1a80f1d59d44e4a2d003bff/docs/ModbusProtocolReferences/solax/Solax-Hybrid-X1%26X3-G4%20ModbusTCPRTU%20V3.21-English_0622-public-version.pdf
  sha256: 25f44e0b15f5ce7d4a314c1aa9a75b39e759c63363a3c73090868682fff859bd
- title: Solax Hybrid X1&X3-G3 Modbus TCP&RTU communication protocol
  version: V3.29 (2021-11-24)
  url: https://github.com/tobiasfaust/SolaxModbusGateway/blob/d512ac7f57d1e363b1a80f1d59d44e4a2d003bff/docs/ModbusProtocolReferences/solax/Solax-Hybrid%20X1%26X3-G3%20ModbusTCP%26RTU%20V3.29-%20English.pdf
  sha256: 5354ac3fd4152d833e3ff5e63aeb66fb4cef357960e0981daaa6fb0e1d08a22c
- title: Solax Hybrid X1&X3-G3 Modbus TCP&RTU communication protocol
  version: V3.25 (2020-08-27)
  url: https://github.com/tobiasfaust/SolaxModbusGateway/blob/d512ac7f57d1e363b1a80f1d59d44e4a2d003bff/docs/ModbusProtocolReferences/solax/Solax-Hybrid%20X1%26X3-G3%20ModbusTCP%26RTU%20V3.25-%20English.pdf
  sha256: e61cc4a88741f957ba2390b7ed684b81a871f64724cf084b2807fe8b9d06e442
- title: Solax Hybrid X1&X3-G3 Modbus TCP&RTU communication protocol
  version: V3.21 (2019-07-05)
  url: https://github.com/tobiasfaust/SolaxModbusGateway/blob/d512ac7f57d1e363b1a80f1d59d44e4a2d003bff/docs/ModbusProtocolReferences/solax/Solax-Hybrid%20X1%26X3-G3%20ModbusTCP%26RTU%20V3.21-%20English.pdf
  sha256: 0ec7f9a5da42e0a4ca46229ba85f11833eebcfce4fcbd19d4061479ebcd438fa
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/solax-g2.yaml, templates/definition/meter/solax.yaml
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/solax/solax
- id: solax-modbus
  title: homeassistant-solax-modbus (Home Assistant integration)
  url: https://github.com/wills106/homeassistant-solax-modbus
  license: Apache-2.0
  commit: 0056f9fb2485d1fbaa9fef29272ce686eefe7cf0
  path: custom_components/solax_modbus/plugin_solax.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 19200
    format: 8N1
  limits:
    max_registers: 125
    min_interval_ms: 1000

encoding:
  byte_order: big
  word_order: little

identify:
  serial:
    table: holding
    address: 0
    type: str
    length: 7
  any:
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: L30
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: U30
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: L37
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: U37
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: L50
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: U50
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H1E
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H1I
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: HCC
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: HUE
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XRE
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XAC
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: PRI
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3DE
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3E
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3LE
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3PE
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3UE
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: F3D
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: F3E
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: '63150'
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: '63130'
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: '63160'
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H43
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H44
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H450
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H460
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H475
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: F43
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: F450
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: F460
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: F475
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: PRE
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H53
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H55
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H56
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H58
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: 10M
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: '63110'
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H31
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H34
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: N34
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3VC83
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: F34
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H35A0
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H35A1
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: P35A0
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: P35A1
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H35F0
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H35F1
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: P35G1
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BC15
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BC19
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BC20
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BC25
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BC30
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BD15
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BD19
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BD20
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BD25
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BD30
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BF15
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BF19
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BF20
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BF25
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BF30
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BG15
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BG19
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BG20
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BG25
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: H3BG30
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: 10K
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: '8021'
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XAU
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XB3
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XBE
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XBU
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XAT
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XM2
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XM3
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XB4
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XM4
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XMA
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: ZA4
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: XST
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC103T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MP153T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC402T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC502T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MU502T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC602T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MU602T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC702T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MU702T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC802T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MCU08T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MU802T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC803T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MU803T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MU902T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MU103T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC806T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MU806T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC106T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC203T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC204T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC205T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC206T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC208T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC210T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC212T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MC215T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MP156T
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: PU
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MPT
  - table: holding
    address: 0
    type: str
    length: 7
    prefix: MAX

models:
  - {id: solax_modbus_gen3_x1_hybrid, name: X1-Hybrid G3, match_any: [{table: holding, address: 0, type: str, length: 7, prefix: H1E}, {table: holding, address: 0, type: str, length: 7, prefix: H1I}, {table: holding, address: 0, type: str, length: 7, prefix: HCC}, {table: holding, address: 0, type: str, length: 7, prefix: HUE}, {table: holding, address: 0, type: str, length: 7, prefix: XRE}]}
  - {id: solax_modbus_gen3_x3_hybrid, name: X3-Hybrid G3, match_any: [{table: holding, address: 0, type: str, length: 7, prefix: H3DE}, {table: holding, address: 0, type: str, length: 7, prefix: H3E}, {table: holding, address: 0, type: str, length: 7, prefix: H3LE}, {table: holding, address: 0, type: str, length: 7, prefix: H3PE}, {table: holding, address: 0, type: str, length: 7, prefix: H3UE}]}
  - {id: solax_modbus_gen4_x1_hybrid, name: X1-Hybrid G4, match_any: [{table: holding, address: 0, type: str, length: 7, prefix: '63150'}, {table: holding, address: 0, type: str, length: 7, prefix: '63130'}, {table: holding, address: 0, type: str, length: 7, prefix: '63160'}, {table: holding, address: 0, type: str, length: 7, prefix: H43}, {table: holding, address: 0, type: str, length: 7, prefix: H44}, {table: holding, address: 0, type: str, length: 7, prefix: H450}, {table: holding, address: 0, type: str, length: 7, prefix: H460}, {table: holding, address: 0, type: str, length: 7, prefix: H475}, {table: holding, address: 0, type: str, length: 7, prefix: H3VC83}]}
  - {id: solax_modbus_gen4_x3_hybrid, name: X3-Hybrid G4, match_any: [{table: holding, address: 0, type: str, length: 7, prefix: '63110'}, {table: holding, address: 0, type: str, length: 7, prefix: H31}, {table: holding, address: 0, type: str, length: 7, prefix: H34}, {table: holding, address: 0, type: str, length: 7, prefix: N34}]}
  - {id: openwb_g2, name: G2}
  - {id: openwb_g3, name: G3}
  - {id: openwb_g4, name: G4}
  - {id: solax_modbus_gen3_x1_ac, name: GEN3 | X1 | AC (prefix XAC*), match: {table: holding, address: 0, type: str, length: 7, prefix: XAC}}
  - {id: solax_modbus_gen3_x1_ac_hybrid, name: GEN3 | X1 | AC | HYBRID (prefix PRI*), match: {table: holding, address: 0, type: str, length: 7, prefix: PRI}}
  - {id: solax_modbus_gen5_x1_hybrid, name: GEN5 | X1 | HYBRID (prefix H53*), match: {table: holding, address: 0, type: str, length: 7, prefix: H53}}
  - {id: solax_modbus_gen4_x3_ac, name: GEN4 | X3 | AC (prefix F34*), match: {table: holding, address: 0, type: str, length: 7, prefix: F34}}
  - {id: solax_modbus_gen5_x3_hybrid_mppt5, name: GEN5 | X3 | HYBRID | MPPT5 (prefix 8021*), match: {table: holding, address: 0, type: str, length: 7, prefix: '8021'}}
  - {id: solax_modbus_gen4_x1_mic_mppt3, name: GEN4 | X1 | MIC | MPPT3 (prefix XST*), match: {table: holding, address: 0, type: str, length: 7, prefix: XST}}
  - {id: solax_modbus_max, name: MAX (prefix MAX*), match: {table: holding, address: 0, type: str, length: 7, prefix: MAX}}
  - {id: solax_modbus_gen2_x1_hybrid, name: 'GEN2 | X1 | HYBRID (prefix L30*, U30*, L37*, U37*, L50*, U50*)'}
  - {id: solax_modbus_gen3_x3_ac, name: 'GEN3 | X3 | AC (prefix F3D*, F3E*)'}
  - {id: solax_modbus_gen4_x1_ac, name: 'GEN4 | X1 | AC (prefix F43*, F450*, F460*, F475*, PRE*)'}
  - {id: solax_modbus_gen5_x1_hybrid_mppt3, name: 'GEN5 | X1 | HYBRID | MPPT3 (prefix H55*, H56*, H58*)'}
  - {id: solax_modbus_gen6_x1_hybrid_mppt3, name: GEN6 | X1 | HYBRID | MPPT3 (prefix 10M* (some))}
  - {id: solax_modbus_gen6_x1_hybrid_mppt4, name: GEN6 | X1 | HYBRID | MPPT4 (prefix 10M* (some))}
  - {id: solax_modbus_gen5_x3_hybrid, name: 'GEN5 | X3 | HYBRID (prefix H35A0*, H35A1*, P35A0*, H35F0*, H35F1*, H3BC15*, H3BC19*, H3BC20*, H3BD15*, H3BD19*, H3BD20*, H3BF15*, H3BF19*, H3BF20*, H3BG15*, H3BG19*, H3BG20*)'}
  - {id: solax_modbus_gen5_x3_hybrid_mppt3, name: 'GEN5 | X3 | HYBRID | MPPT3 (prefix P35A1*, P35G1*, H3BC15L*, H3BC15M*, H3BC20L*, H3BC20K*, H3BC25*, H3BC30*, H3BD15L*, H3BD20L*, H3BD20K*, H3BD25*, H3BD30*, H3BF15L*, H3BF15K*, H3BF20L*, H3BF20K*, H3BF25*, H3BF30*, H3BG15L*, H3BG20L*, H3BG20K*, H3BG25*, H3BG30*)'}
  - {id: solax_modbus_gen6_x3_hybrid_mppt3, name: GEN6 | X3 | HYBRID | MPPT3 (prefix 10K* (some))}
  - {id: solax_modbus_gen6_x3_hybrid, name: GEN6 | X3 | HYBRID (prefix 10K* (some))}
  - {id: solax_modbus_gen2_x1_mic, name: 'GEN2 | X1 | MIC (prefix XAU*, XBE*)'}
  - {id: solax_modbus_gen3_x1_mic, name: 'GEN3 | X1 | MIC (prefix XB3*, XBU*, XAT*, XM2*, XM3*, XMA*)'}
  - {id: solax_modbus_gen4_x1_mic, name: 'GEN4 | X1 | MIC (prefix XB4*, XM4*, ZA4*)'}
  - {id: solax_modbus_gen_x3_mic, name: 'GEN | X3 | MIC (prefix MC103T*, MP153T*, MC402T*, MC502T*, MU502T*, MC602T*, MU602T*, MC702T*, MU702T*, MC802T*, MCU08T*, MU802T*, MC803T*, MU803T*, MU902T*, MU103T*)'}
  - {id: solax_modbus_gen2_x3_mic, name: 'GEN2 | X3 | MIC (prefix MC806T*, MU806T*, MC106T*, MC203T*, MC204T*, MC205T*, MC206T*, MC208T*, MC210T*, MC212T*, MC215T*, MP156T*, PU*, MPT* (some))'}
  - {id: solax_modbus_gen2_x3_mic_mppt3, name: GEN2 | X3 | MIC | MPPT3 (prefix MPT* (some))}

points:
  # Identity and settings (function 03)
  - {key: serial, label: Inverter serial number, table: holding, address: 0, type: str, length: 7, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], conflicts: [{sources: [solax-modbus], type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Lock State}]}
  - {key: x.factory_name, label: FactoryName, table: holding, address: 7, type: str, length: 7, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.module_name, label: ModuleName, table: holding, address: 14, type: str, length: 7, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.firmware_dsp_minor, label: FirmwareVersion_DSP_Minor, table: holding, address: 125, type: u16, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.hardware_dsp, label: HardwareVersion_DSP, table: holding, address: 126, type: u16, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.firmware_dsp_major, label: FirmwareVersion_DSP_Major, table: holding, address: 127, type: u16, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.firmware_arm_major, label: FirmwareVersion_ARM_Major, table: holding, address: 128, type: u16, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.firmware_modbus, label: FirmwareVersion_ModbusRTU, table: holding, address: 130, type: u16, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.firmware_arm_minor, label: FirmwareVersion_ARM_Minor, table: holding, address: 131, type: u16, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.firmware_arm_bootloader, label: FirmwareVersion_ARM_Bootloader, table: holding, address: 132, type: u16, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.firmware_inverter_master, label: FirmwareVersion_InverterMaster, table: holding, address: 125, type: u16, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.firmware_modbus, label: FirmwareVersion_ModbusTCP_minor, table: holding, address: 130, type: u16, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.firmware_manager, label: FirmwareVersion_Manager, table: holding, address: 131, type: u16, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.firmware_manager_bootloader, label: FirmwareVersion_Manager_Bootloader, table: holding, address: 132, type: u16, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.clock, label: 'RTC (seconds, minutes, hours, day, month, year)', table: holding, address: 133, type: datetime, length: 6, datetime: {second: {register: 0}, minute: {register: 1}, hour: {register: 2}, day: {register: 3}, month: {register: 4}, year: {register: 5, offset: 2000}}, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: One register per part. The year's form isn't stated; taken as years since 2000 (assumed)., verified: false}
  - {key: x.work_mode, label: SolarChargerUseMode, table: holding, address: 139, type: u16, enum: work_mode_g4, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Set by writing register 0x001F (function 06); value 6 is listed in V3.47 only.}
  - {key: x.work_mode, label: SolarChargerUseMode, table: holding, address: 139, type: u16, enum: work_mode_g3, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: Set by writing register 0x001F (function 06).}
  - {key: x.manual_mode, label: Manual mode, table: holding, address: 140, type: u16, enum: manual_mode, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Set by writing register 0x0020 (function 06).}
  - {key: x.battery_min_soc, label: Battery_MinCapacity, table: holding, address: 140, type: u16, unit: '%', poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: Set by writing register 0x0020 (function 06)., conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], label: battery_minimum_capacity}]}
  - {key: x.work_mode_set, label: Inverter Work Mode (write), table: holding, address: 31, type: u16, enum: work_mode_g4, writable: true, write_only: true, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Read back at 0x008B. 3 = Manual mode; the manual action is then set at 0x0020.}
  - {key: x.work_mode_set, label: SolarChargerUseMode (write), table: holding, address: 31, type: u16, enum: work_mode_g3, writable: true, write_only: true, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: 'Read back at 0x008B. G3 has no manual mode: 3 here is Feed-in priority.'}
  - {key: x.manual_mode_set, label: Manual mode (write), table: holding, address: 32, type: u16, enum: manual_mode, writable: true, write_only: true, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Read back at 0x008C. Takes effect in work mode 3 (Manual)., conflicts: [{sources: [evcc, solax-modbus], unit: '%', label: Battery mode control (write)}]}
  - {key: x.battery_min_soc_set, label: Battery1_MinCapcity (write), table: holding, address: 32, type: u16, unit: '%', min: 0, max: 100, writable: true, write_only: true, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: 'Read back at 0x008C. On G3 this register is the battery''s minimum state of charge, not a charge command.'}
  - {key: x.battery_type, label: wBattery1_Type, table: holding, address: 141, type: u16, enum: battery_type, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.selfuse_min_soc, label: SelfUse_Discharge_MinSoC, table: holding, address: 147, type: u16, bits: [8, 15], unit: '%', poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: 10–100 %. Set by writing register 0x0061 (function 06)., conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: selfuse_discharge_min_soc}]}
  - {key: x.selfuse_night_charge, label: SelfUse_NightCharge_Enable, table: holding, address: 147, type: u16, bits: [0, 7], enum: off_on, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Charging from the grid in self-use mode. Set by writing register 0x0062 (function 06).}
  - {key: x.export_limit_factory, label: Export control factory limit, table: holding, address: 181, type: u16, unit: W, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.export_limit_factory, label: Factorylimit, table: holding, address: 181, type: u16, unit: W, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.export_limit, label: Export control user limit, table: holding, address: 182, type: u16, unit: W, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: Set by writing register 0x0042 (function 06)., conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4], label: export_control_user_limit}]}
  - {key: x.export_limit, label: Export control user limit, table: holding, address: 182, type: u16, unit: W, poll: slow, models: [solax_modbus_gen4_x1_hybrid], note: Set by writing register 0x0042 (function 06).}
  - {key: x.export_limit, label: Export control user limit, table: holding, address: 182, type: u16, unit: W, scale: 10, poll: slow, models: [solax_modbus_gen4_x3_hybrid], note: Set by writing register 0x0042 (function 06)., conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: export_control_user_limit}]}
  - {key: x.off_grid_min_soc, label: Off-grid_MinSoC, table: holding, address: 184, type: u16, unit: '%', poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Set by writing register 0x0044 (function 06).}
  - {key: x.rated_power, label: Inverter Power Type, table: holding, address: 186, type: u16, unit: W, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: The rated power of the model.}
  - {key: x.output_switch, label: wInverter_OutPut_Switch, table: holding, address: 218, type: u16, enum: off_on, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Set by writing register 0x001C (function 06).}
  - {key: x.battery_installed_capacity, label: BatteryInstallCapacity, table: holding, address: 232, type: u16, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.model_number, label: InverterModelNumber, table: holding, address: 233, type: str, length: 10, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.machine_type, label: MachineType_X1orX3, table: holding, address: 261, type: u16, enum: machine_type, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.machine_style, label: wMachineStyle, table: holding, address: 263, type: u16, enum: machine_style, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.battery_charge_max_soc, label: BatteryChargeMaxSoc, table: holding, address: 270, type: u16, unit: '%', poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Set by writing register 0x00E0 (function 06)., conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: battery_charge_upper_soc}]}
  - {key: x.meter_ct_select, label: Meter/CT select, table: holding, address: 277, type: u16, enum: meter_ct, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  # Battery system (BMS) identity
  - {key: x.battery_modules, label: Subsystem_Num, table: holding, address: 512, type: u16, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.bms_master_version, label: BMS_MasterVersion, table: holding, address: 513, type: u16, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: 'High byte major, low byte minor version.'}
  - {key: x.bms_master_serial, label: masterSN, table: holding, address: 522, type: str, length: 7, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.battery_modules, label: Subsystem_Num, table: holding, address: 384, type: u16, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.bms_master_version, label: BMS_MasterVersion, table: holding, address: 385, type: u16, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: 'High byte major, low byte minor version.'}
  - {key: x.bms_master_serial, label: masterSN, table: holding, address: 394, type: str, length: 7, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}

  # Live data (function 04)
  - {key: l1_voltage, label: GridVoltage, table: input, address: 0, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen4_x1_hybrid]}
  - {key: l1_current, label: GridCurrent, table: input, address: 1, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen4_x1_hybrid], note: 'The inverter''s AC output (on-grid port). The G3 document gives the unit as 0.1 V, a slip for 0.1 A.'}
  - {key: l1_power, label: GridPower, table: input, address: 2, type: s16, unit: W, positive: export, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen4_x1_hybrid], note: The inverter's AC output power. Sign not stated in the document; assumed positive when the inverter feeds out., verified: false}
  - {key: frequency, label: GridFrequency, table: input, address: 7, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen4_x1_hybrid]}
  - {key: x.pv1_voltage, label: PvVoltage1, table: input, address: 3, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.pv2_voltage, label: PvVoltage2, table: input, address: 4, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.pv1_current, label: PvCurrent1, table: input, address: 5, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.pv2_current, label: PvCurrent2, table: input, address: 6, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: temperature, label: Temperature (radiator), table: input, address: 8, type: s16, unit: °C, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: state, label: RunMode, table: input, address: 9, type: u16, enum: run_mode, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: 'The G3 document names codes 0–9 alike (6 as EPS check, 7 as EPS mode); 10 and 20–28 are G4 only.'}
  - {key: x.pv1_power, label: Powerdc1, table: input, address: 10, type: u16, unit: W, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.pv2_power, label: Powerdc2, table: input, address: 11, type: u16, unit: W, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: battery_voltage, label: BatVoltage_Charge1, table: input, address: 20, type: s16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: battery_current, label: BatCurrent_Charge1, table: input, address: 21, type: s16, unit: A, scale: 0.1, positive: charge, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: 'Sign not stated in the document; assumed positive when charging, as the name says (the battery calibration write register 0x0004 counts charging positive).', verified: false}
  - {key: battery_power, label: Batpower_Charge1, table: input, address: 22, type: s16, unit: W, positive: charge, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: 'Sign not stated in the document; assumed positive when charging, as the name says.', verified: false}
  - {key: x.bms_connected, label: BMS_Connect_State, table: input, address: 23, type: u16, enum: bms_connect, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: battery_temperature, label: TemperatureBat, table: input, address: 24, type: s16, unit: °C, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.battery_status, label: BDCStatus, table: input, address: 25, type: u16, enum: bdc_status, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_status, label: GridStatus, table: input, address: 26, type: u16, enum: grid_status, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.mppt_count, label: MPPTCount, table: input, address: 27, type: u16, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: battery_soc, label: Battery Capacity, table: input, address: 28, type: u16, unit: '%', models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.battery_discharge_energy, label: OutputEnergy_Charge, table: input, address: 29, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Energy taken out of the battery.}
  - {key: x.bms_warning_low, label: BMS Warning LSB, table: input, address: 31, type: u16, flags: bms_warning_g3_low, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: Bits 0–15 of the BMS warning code; bits 16–31 are in register 0x0026.}
  - {key: x.battery_discharge_energy_today, label: OutputEnergy_Charge_today, table: input, address: 32, type: u16, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.battery_charge_energy, label: InputEnergy_Charge, table: input, address: 33, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Energy put into the battery.}
  - {key: x.battery_charge_energy_today, label: InputEnergy_Charge_today, table: input, address: 35, type: u16, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.bms_charge_max_current, label: BMS ChargeMaxCurrent, table: input, address: 36, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.bms_discharge_max_current, label: BMS DischargeMaxCurrent, table: input, address: 37, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.bms_warning_high, label: BMS Warning MSB, table: input, address: 38, type: u16, flags: bms_warning_g3_high, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: Bits 16–31 of the BMS warning code (bit 0 here = bit 16).}
  - {key: x.battery_capacity, label: BMS_BatteryCapacity, table: input, address: 38, type: u32, unit: kWh, scale: 0.001, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: 'The document gives the unit Wh and spans 0x0026–0x0027 but calls it a single uint16; read here as a 32-bit value, low word first (assumed).', verified: false}
  - {key: x.inverter_fault, label: InvFaultMessage, table: input, address: 64, type: u32, flags: inverter_fault_g4_x1, models: [solax_modbus_gen4_x1_hybrid]}
  - {key: x.inverter_fault, label: InvFaultMessage, table: input, address: 64, type: u32, flags: inverter_fault_g4_x3, models: [solax_modbus_gen4_x3_hybrid], note: 'solax-modbus, citing SolaX''s ESS Modbus protocol V001.02 (an X3-Hybrid G4 example), reads bit 16 as Arc fault when the protocol version at holding 0x0082 is 100 or more.'}
  - {key: x.inverter_fault, label: InvFaultMessage, table: input, address: 64, type: u32, flags: inverter_fault_g3_x1, models: [solax_modbus_gen3_x1_hybrid]}
  - {key: x.inverter_fault, label: InvFaultMessage, table: input, address: 64, type: u32, flags: inverter_fault_g3_x3, models: [solax_modbus_gen3_x3_hybrid]}
  - {key: x.manager_fault, label: Mgr FaultMessage, table: input, address: 67, type: u16, flags: manager_fault_g4, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: 'solax-modbus, citing SolaX''s ESS Modbus protocol V001.02, uses other bits on X3 units whose protocol version at holding 0x0082 is 100 or more: 3 DataHub comms error, 7 DSP run boot fault, 8 arc self-test fault, 11 arc hardware fault, 12 ARM parallel comms fault, 13 fan 1 fault, 14 fan 2 fault, 15 ComTime0ut20305.'}
  - {key: x.manager_fault, label: Mgr FaultMessage, table: input, address: 67, type: u16, flags: manager_fault_g3, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.bms_fault, label: Bat_BMS_FaultMessage, table: input, address: 68, type: u32, flags: bms_fault_g4, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: grid_power, label: feedin_power (meter / CT), table: input, address: 70, type: s32, unit: W, positive: export, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: From the grid meter or CT; positive = feeding in.}
  - {key: grid_export_energy, label: feedin_energy_total (meter), table: input, address: 72, type: u32, unit: kWh, scale: 0.01, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: grid_import_energy, label: consum_energy_total (meter), table: input, address: 74, type: u32, unit: kWh, scale: 0.01, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_voltage, label: Off-grid voltage (EPS), table: input, address: 76, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen4_x1_hybrid]}
  - {key: x.off_grid_current, label: Off-grid current (EPS), table: input, address: 77, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen4_x1_hybrid]}
  - {key: x.off_grid_power, label: Off-grid power (EPS), table: input, address: 78, type: u16, unit: VA, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen4_x1_hybrid]}
  - {key: x.off_grid_frequency, label: Off-grid frequency (EPS), table: input, address: 79, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.inverter_energy_today, label: Etoday_togrid, table: input, address: 80, type: u16, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Energy out of the inverter's AC port today.}
  - {key: x.inverter_energy, label: Etotal_togrid, table: input, address: 82, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Energy out of the inverter's AC port.}
  - {key: x.inverter_energy, label: Etotal_togrid, table: input, address: 82, type: u32, unit: kWh, scale: 0.001, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: 'The G3 documents give 0.001 kWh here, the G4 documents 0.1 kWh for the same register; unchecked.', verified: false}
  - {key: x.lock_state, label: Lock State, table: input, address: 84, type: u16, enum: lock_state, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.bus_voltage, label: BusVolt, table: input, address: 102, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: l1_voltage, label: GridVoltage_R, table: input, address: 106, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: l1_current, label: GridCurrent_R, table: input, address: 107, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: l1_power, label: GridPower_R, table: input, address: 108, type: s16, unit: W, positive: export, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid], note: The inverter's AC output per phase. Sign not stated; assumed positive when the inverter feeds out., verified: false}
  - {key: frequency, label: GridFrequency_R, table: input, address: 109, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: l2_voltage, label: GridVoltage_S, table: input, address: 110, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: l2_current, label: GridCurrent_S, table: input, address: 111, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: l2_power, label: GridPower_S, table: input, address: 112, type: s16, unit: W, positive: export, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid], verified: false}
  - {key: x.frequency_l2, label: GridFrequency_S, table: input, address: 113, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: l3_voltage, label: GridVoltage_T, table: input, address: 114, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: l3_current, label: GridCurrent_T, table: input, address: 115, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: l3_power, label: GridPower_T, table: input, address: 116, type: s16, unit: W, positive: export, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid], verified: false}
  - {key: x.frequency_l3, label: GridFrequency_T, table: input, address: 117, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_voltage_l1, label: Off-grid_Volt_R, table: input, address: 118, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_current_l1, label: Off-grid_Current_R, table: input, address: 119, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_power_l1, label: Off-grid_PowerActive_R, table: input, address: 120, type: s16, unit: W, models: [solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_power_l1, label: EpsPowerActive_R, table: input, address: 120, type: u16, unit: W, models: [solax_modbus_gen3_x3_hybrid]}
  - {key: x.off_grid_apparent_power_l1, label: Off-grid_PowerS_R, table: input, address: 121, type: u16, unit: VA, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_voltage_l2, label: Off-grid_Volt_S, table: input, address: 122, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_current_l2, label: Off-grid_Current_S, table: input, address: 123, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_power_l2, label: Off-gridPowerActive_S, table: input, address: 124, type: s16, unit: W, models: [solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_power_l2, label: EpsPowerActive_S, table: input, address: 124, type: u16, unit: W, models: [solax_modbus_gen3_x3_hybrid]}
  - {key: x.off_grid_apparent_power_l2, label: Off-gridPowerS_S, table: input, address: 125, type: u16, unit: VA, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_voltage_l3, label: Off-grid_Volt_T, table: input, address: 126, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_current_l3, label: Off-grid_Current_T, table: input, address: 127, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_power_l3, label: Off-gridPowerActive_T, table: input, address: 128, type: s16, unit: W, models: [solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_power_l3, label: EpsPowerActive_T, table: input, address: 128, type: u16, unit: W, models: [solax_modbus_gen3_x3_hybrid]}
  - {key: x.off_grid_apparent_power_l3, label: Off-gridPowerS_T, table: input, address: 129, type: u16, unit: VA, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_power_l1, label: FeedinPower_Rphase (meter / CT), table: input, address: 130, type: s32, unit: W, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid], note: Grid meter per phase. Sign not stated per phase; taken as for 0x0046 (positive = feeding in)., verified: false}
  - {key: x.grid_power_l2, label: FeedinPower_Sphase (meter / CT), table: input, address: 132, type: s32, unit: W, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid], verified: false}
  - {key: x.grid_power_l3, label: FeedinPower_Tphase (meter / CT), table: input, address: 134, type: s32, unit: W, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x3_hybrid], verified: false}
  - {key: x.on_grid_run_time, label: On-gridRunTime, table: input, address: 136, type: s32, unit: h, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.off_grid_run_time, label: Off-gridRunTime, table: input, address: 138, type: s32, unit: h, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.run_time, label: NormalRunTime, table: input, address: 140, type: s32, unit: h, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x1_hybrid]}
  - {key: x.off_grid_energy, label: Off-gridYieldTotal, table: input, address: 142, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], conflicts: [{sources: [solax-modbus], scale: 1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], label: Yield Total}]}
  - {key: x.off_grid_energy_today, label: Off-gridYieldToday, table: input, address: 144, type: u16, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.inverter_charge_energy_today, label: EchargeToday, table: input, address: 145, type: u16, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Energy into the inverter's AC port today.}
  - {key: x.inverter_charge_energy_today, label: EchargeToday, table: input, address: 145, type: u16, unit: kWh, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: 'The G3 documents give 1 kWh here, the G4 documents 0.1 kWh; unchecked.', verified: false}
  - {key: x.inverter_charge_energy, label: EchargeTotal, table: input, address: 146, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: Energy into the inverter's AC port.}
  - {key: x.inverter_charge_energy, label: EchargeTotal, table: input, address: 146, type: u32, unit: kWh, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: 'The G3 documents give 1 kWh here, the G4 documents 0.1 kWh; unchecked.', verified: false}
  - {key: pv_energy, label: SolarEnergyTotal, table: input, address: 148, type: u32, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: pv_energy_today, label: SolarEnergyToday, table: input, address: 150, type: u16, unit: kWh, scale: 0.1, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_export_energy_today, label: feedin_energy_today (meter), table: input, address: 152, type: u32, unit: kWh, scale: 0.01, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_import_energy_today, label: consum_energy_today (meter), table: input, address: 154, type: u32, unit: kWh, scale: 0.01, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: 'Given as 0x009A–0x009B, low word first, but typed as a 16-bit value in the G4 documents; read as 32 bits (assumed).', verified: false}
  - {key: x.meter2_power, label: feedin_power_Meter2, table: input, address: 168, type: s32, unit: W, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], note: 'Second meter (e.g. another inverter); positive = power fed toward the grid, as for meter 1 (assumed).', verified: false}
  - {key: x.meter2_export_energy, label: feedin_energy_total_Meter2, table: input, address: 170, type: u32, unit: kWh, scale: 0.01, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.meter2_import_energy, label: consum_energy_total_Meter2, table: input, address: 172, type: u32, unit: kWh, scale: 0.01, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.meter1_communication, label: Meter1CommunicationSate, table: input, address: 184, type: u16, enum: meter_comm, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.meter2_communication, label: Meter2CommunicationSate, table: input, address: 185, type: u16, enum: meter_comm, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.battery_temperature_high, label: Battery_Tem_High, table: input, address: 186, type: s16, unit: °C, scale: 0.1, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.battery_temperature_low, label: Battery_Tem_Low, table: input, address: 187, type: s16, unit: °C, scale: 0.1, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.cell_voltage_high, label: Cell_Voltage_High, table: input, address: 188, type: u16, unit: V, scale: 0.001, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.cell_voltage_low, label: Cell_Voltage_Low, table: input, address: 189, type: u16, unit: V, scale: 0.001, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.bms_user_soc, label: BMS_UserSOC, table: input, address: 190, type: u16, unit: '%', models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: battery_soh, label: BMS_UserSOH, table: input, address: 191, type: u16, unit: '%', poll: slow, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_reactive_power, label: GridReactivePower_Total_Meter, table: input, address: 192, type: s16, unit: var, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_power_factor, label: GridPowerFactor_Total_Meter, table: input, address: 196, type: s16, scale: 0.01, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], conflicts: [{sources: [solax-modbus], unit: '%', scale: 1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Grid Power Factor Total}]}
  - {key: x.grid_frequency, label: GridFrequency_Meter, table: input, address: 200, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_voltage, label: GridVoltage_Total_Meter, table: input, address: 201, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_voltage_l1, label: GridVoltage_R_Meter, table: input, address: 202, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_voltage_l2, label: GridVoltage_S_Meter, table: input, address: 203, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_voltage_l3, label: GridVoltage_T_Meter, table: input, address: 204, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_current, label: GridCurrent_Total_Meter, table: input, address: 205, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_current_l1, label: GridCurrent_R_Meter, table: input, address: 206, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_current_l2, label: GridCurrent_S_Meter, table: input, address: 207, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen4_x3_hybrid]}
  - {key: x.grid_current_l3, label: GridCurrent_T_Meter, table: input, address: 208, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen4_x3_hybrid]}
  - {key: x.battery_force_charge, label: BatteryForceChargeFlag, table: input, address: 203, type: u16, enum: force_charge, models: [solax_modbus_gen3_x1_hybrid]}
  - {key: x.bms_energy_throughput, label: BMS Energy Throughput, table: input, address: 204, type: u32, unit: kWh, scale: 0.001, poll: slow, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: Charged plus discharged energy of the battery.}
  - {key: x.bms_relay, label: BMS_RelayState, table: input, address: 206, type: u16, enum: off_on, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.battery_temperature_high, label: Battery_Tem_High, table: input, address: 207, type: s16, unit: °C, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.battery_temperature_low, label: Battery_Tem_Low, table: input, address: 208, type: s16, unit: °C, scale: 0.1, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.cell_voltage_high, label: Cell_Voltage_High, table: input, address: 209, type: u16, unit: V, scale: 0.001, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.cell_voltage_low, label: Cell_Voltage_Low, table: input, address: 210, type: u16, unit: V, scale: 0.001, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid]}
  - {key: x.battery_chargeable_energy, label: ChargeableElectricCapacity, table: input, address: 278, type: u32, unit: kWh, scale: 0.001, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.battery_dischargeable_energy, label: DischargeableElectricCapacity, table: input, address: 280, type: u32, unit: kWh, scale: 0.001, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.battery_force_charge, label: wBatteryForceChargeFlag, table: input, address: 287, type: u16, enum: force_charge, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.bms_relay, label: wBMSRelayState, table: input, address: 288, type: u16, enum: off_on, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.lock_state_0, label: Lock State, table: holding, address: 0, type: u16, enum: lock_state_2, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], writable: true, note: 'The project reads this setting back at holding 871 (0x367), holding 922 (0x39A), input 84 (0x54).', verified: false, sources: [solax-modbus]}
  - {key: x.manufacturer_name, label: Manufacturer, table: holding, address: 7, type: str, length: 7, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.model_number_14, label: Model Number, table: holding, address: 14, type: str, length: 7, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_id, label: Inverter ID Number, table: holding, address: 21, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.safety_code, label: Safety code, table: holding, address: 29, type: u16, enum: safety_code, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5], verified: false, sources: [solax-modbus]}
  - {key: x.matebox_enabled, label: MateBox enabled, table: holding, address: 30, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.batterymode_31, label: Battery mode control (write), table: holding, address: 31, type: u16, writable: true, note: 'evcc writes battery mode normal: 0; battery mode hold: 3; battery mode charge: 3.', sources: [evcc, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.batterymode_32, label: Battery mode control (write), table: holding, address: 32, type: u16, unit: '%', writable: true, note: 'evcc writes battery mode hold: 0; battery mode charge: 1.', sources: [evcc, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.battery_charge_max_current, label: Battery Charge Max Current, table: holding, address: 36, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 144 (0x90)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_charge_max_current_36, label: Battery Charge Max Current, table: holding, address: 36, type: u16, unit: A, scale: 0.01, models: [solax_modbus_gen2_x1_hybrid], writable: true, note: The project reads this setting back at holding 144 (0x90)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_discharge_max_current, label: Battery Discharge Max Current, table: holding, address: 37, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 145 (0x91)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_discharge_max_current_37, label: Battery Discharge Max Current, table: holding, address: 37, type: u16, unit: A, scale: 0.01, models: [solax_modbus_gen2_x1_hybrid], writable: true, note: The project reads this setting back at holding 145 (0x91)., verified: false, sources: [solax-modbus]}
  - {key: x.charge_start_1, label: Charge Start 1, table: holding, address: 38, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], writable: true, note: 'The project reads this setting back at holding 146 (0x92), holding 151 (0x97).', verified: false, sources: [solax-modbus]}
  - {key: x.charge_end_1, label: Charge End 1, table: holding, address: 39, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], writable: true, note: 'The project reads this setting back at holding 148 (0x94), holding 152 (0x98).', verified: false, sources: [solax-modbus]}
  - {key: x.discharge_start_1, label: Discharge Start 1, table: holding, address: 40, type: u16, models: [solax_modbus_gen2_x1_hybrid], writable: true, note: 'The project reads this setting back at holding 150 (0x96), holding 153 (0x99).', verified: false, sources: [solax-modbus]}
  - {key: x.discharge_end_1, label: Discharge End 1, table: holding, address: 41, type: u16, models: [solax_modbus_gen2_x1_hybrid], writable: true, note: 'The project reads this setting back at holding 152 (0x98), holding 154 (0x9A).', verified: false, sources: [solax-modbus]}
  - {key: x.charge_start_2, label: Charge Start 2, table: holding, address: 42, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], writable: true, note: 'The project reads this setting back at holding 154 (0x9A), holding 156 (0x9C).', verified: false, sources: [solax-modbus]}
  - {key: x.charge_end_2, label: Charge End 2, table: holding, address: 43, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], writable: true, note: 'The project reads this setting back at holding 156 (0x9C), holding 157 (0x9D).', verified: false, sources: [solax-modbus]}
  - {key: x.discharge_start_2, label: Discharge Start 2, table: holding, address: 44, type: u16, models: [solax_modbus_gen2_x1_hybrid], writable: true, note: The project reads this setting back at holding 158 (0x9E)., verified: false, sources: [solax-modbus]}
  - {key: x.discharge_end_2, label: Discharge End 2, table: holding, address: 45, type: u16, models: [solax_modbus_gen2_x1_hybrid], writable: true, note: 'The project reads this setting back at holding 159 (0x9F), holding 160 (0xA0).', verified: false, sources: [solax-modbus]}
  - {key: x.allow_grid_charge, label: Allow Grid Charge, table: holding, address: 64, type: u16, enum: allow_grid_charge, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], writable: true, note: The project reads this setting back at holding 180 (0xB4)., verified: false, sources: [solax-modbus]}
  - {key: x.export_control_user_limit, label: Export Control User Limit, table: holding, address: 66, type: u16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4], writable: true, note: The project reads this setting back at holding 182 (0xB6)., verified: false, sources: [solax-modbus]}
  - {key: x.export_control_user_limit_66, label: Export Control User Limit, table: holding, address: 66, type: u16, unit: W, scale: 10, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 182 (0xB6)., verified: false, sources: [solax-modbus]}
  - {key: x.eps_mute, label: Mute, table: holding, address: 67, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], writable: true, note: Only when the integration option read_eps is on. The project reads this setting back at holding 183 (0xB7)., verified: false, sources: [solax-modbus]}
  - {key: x.eps_min_soc, label: Min SoC, table: holding, address: 68, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: Only when the integration option read_eps is on. The project reads this setting back at holding 184 (0xB8)., verified: false, sources: [solax-modbus]}
  - {key: x.mppt, label: MPPT, table: holding, address: 72, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], writable: true, note: The project reads this setting back at holding 188 (0xBC)., verified: false, sources: [solax-modbus]}
  - {key: x.grid_export_limit, label: Grid Export Limit, table: holding, address: 81, type: u16, unit: W, models: [solax_modbus_gen2_x1_hybrid], writable: true, note: The project reads this setting back at input 156 (0x9C)., verified: false, sources: [solax-modbus]}
  - {key: x.grid_export_limit_82, label: Grid Export Limit, table: holding, address: 82, type: u16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], writable: true, note: The project reads this setting back at input 156 (0x9C)., verified: false, sources: [solax-modbus]}
  - {key: x.batterymode_86, label: Battery mode control (write), table: holding, address: 86, type: u16, writable: true, note: 'evcc writes battery mode charge: 1.', sources: [evcc], verified: false}
  - {key: x.max_pv_output_power, label: Max PV Output Power, table: holding, address: 90, type: u16, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.bias_power, label: bias_power, table: holding, address: 93, type: u16, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.selfuse_discharge_min_soc, label: Selfuse Discharge Min SOC, table: holding, address: 97, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 147 (0x93)., verified: false, sources: [solax-modbus]}
  - {key: x.selfuse_night_charge_enable, label: Selfuse Night Charge, table: holding, address: 98, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], writable: true, note: The project reads this setting back at holding 147 (0x93)., verified: false, sources: [solax-modbus]}
  - {key: x.selfuse_nightcharge_upper_soc, label: Selfuse Nightcharge Upper SOC, table: holding, address: 99, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 148 (0x94)., verified: false, sources: [solax-modbus]}
  - {key: x.feedin_nightcharge_upper_soc, label: Feedin Nightcharge Upper SOC, table: holding, address: 100, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 149 (0x95)., verified: false, sources: [solax-modbus]}
  - {key: x.feedin_discharge_min_soc, label: Feed-In Priority Min SoC, table: holding, address: 101, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 149 (0x95)., verified: false, sources: [solax-modbus]}
  - {key: x.backup_nightcharge_upper_soc, label: Backup Nightcharge Upper SOC, table: holding, address: 102, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 150 (0x96)., verified: false, sources: [solax-modbus]}
  - {key: x.backup_discharge_min_soc, label: Backup Discharge Min SOC, table: holding, address: 103, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 150 (0x96)., verified: false, sources: [solax-modbus]}
  - {key: x.charge_start_1_104, label: Charge Start 1, table: holding, address: 104, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: 'The project reads this setting back at holding 146 (0x92), holding 151 (0x97).', verified: false, sources: [solax-modbus]}
  - {key: x.charge_end_1_105, label: Charge End 1, table: holding, address: 105, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: 'The project reads this setting back at holding 148 (0x94), holding 152 (0x98).', verified: false, sources: [solax-modbus]}
  - {key: x.discharge_start_1_106, label: Discharge Start 1, table: holding, address: 106, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: 'The project reads this setting back at holding 150 (0x96), holding 153 (0x99).', verified: false, sources: [solax-modbus]}
  - {key: x.discharge_end_1_107, label: Discharge End 1, table: holding, address: 107, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: 'The project reads this setting back at holding 152 (0x98), holding 154 (0x9A).', verified: false, sources: [solax-modbus]}
  - {key: x.charge_and_discharge_period2_enable, label: Charge and Discharge Period2, table: holding, address: 108, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 155 (0x9B)., verified: false, sources: [solax-modbus]}
  - {key: x.charge_start_2_109, label: Charge Start 2, table: holding, address: 109, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: 'The project reads this setting back at holding 154 (0x9A), holding 156 (0x9C).', verified: false, sources: [solax-modbus]}
  - {key: x.charge_end_2_110, label: Charge End 2, table: holding, address: 110, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: 'The project reads this setting back at holding 156 (0x9C), holding 157 (0x9D).', verified: false, sources: [solax-modbus]}
  - {key: x.discharge_start_2_111, label: Discharge Start 2, table: holding, address: 111, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 158 (0x9E)., verified: false, sources: [solax-modbus]}
  - {key: x.discharge_end_2_112, label: Discharge End 2, table: holding, address: 112, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: 'The project reads this setting back at holding 159 (0x9F), holding 160 (0xA0).', verified: false, sources: [solax-modbus]}
  - {key: x.main_breaker_current_limit, label: Main Breaker Current Limit, table: holding, address: 113, type: u16, unit: A, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], writable: true, note: The project reads this setting back at holding 215 (0xD7)., verified: false, sources: [solax-modbus]}
  - {key: x.firmware_dsp, label: firmware_dsp, table: holding, address: 123, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.bat_write_124, label: Battery register 124, table: holding, address: 124, type: u16, writable: true, note: openWB writes 0 here (and computed values)., sources: [openwb, solax-modbus], verified: false}
  - {key: x.firmware_dsp_minor_125, label: firmware_dsp_minor, table: holding, address: 125, type: u16, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.firmware_dsp_hardware_version, label: Inverter DSP hardware version, table: holding, address: 126, type: u16, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.firmware_dsp_major_127, label: firmware_dsp_major, table: holding, address: 127, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.firmware_arm_major_128, label: firmware_arm_major, table: holding, address: 128, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.modbus_protocol_version, label: Modbus Protocol Version, table: holding, address: 130, type: u16, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.firmware_arm_minor_131, label: firmware_arm_minor, table: holding, address: 131, type: u16, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bootloader_version, label: Bootloader Version, table: holding, address: 132, type: u16, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.rtc, label: RTC, table: holding, address: 133, type: datetime, length: 6, datetime: {second: {register: 0}, minute: {register: 1}, hour: {register: 2}, day: {register: 3}, month: {register: 4}, year: {register: 5, offset: 2000}}, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.charger_use_mode, label: charger_use_mode, table: holding, address: 139, type: u16, enum: charger_use_mode, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_minimum_capacity, label: battery_minimum_capacity, table: holding, address: 140, type: u16, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.manual_mode_select, label: manual_mode_select, table: holding, address: 140, type: u16, enum: manual_mode_select, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_type_141, label: Battery Type, table: holding, address: 141, type: u16, enum: evcc_battery_type, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Grid Bias Direction}], verified: false, sources: [solax-modbus]}
  - {key: x.battery_charge_float_voltage, label: Battery Charge Float Voltage, table: holding, address: 142, type: u16, unit: V, scale: 0.01, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_charge_float_voltage_142, label: Battery Charge Float Voltage, table: holding, address: 142, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], unit: '%', scale: 1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Restart SoC}], verified: false, sources: [solax-modbus]}
  - {key: x.battery_discharge_cut_off_voltage, label: Battery Discharge Cut Off Voltage, table: holding, address: 143, type: u16, unit: V, scale: 0.01, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_discharge_cut_off_voltage_143, label: Battery Discharge Cut Off Voltage, table: holding, address: 143, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_charge_max_current_144, label: battery_charge_max_current, table: holding, address: 144, type: u16, scale: 0.01, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_charge_max_current_144, label: battery_charge_max_current, table: holding, address: 144, type: u16, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_discharge_max_current_145, label: battery_discharge_max_current, table: holding, address: 145, type: u16, scale: 0.01, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_discharge_max_current_145, label: battery_discharge_max_current, table: holding, address: 145, type: u16, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.charge_start_1_146, label: charge_start_1, table: holding, address: 146, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.selfuse_night_charge_enable_147_0, label: selfuse_night_charge_enable, table: holding, address: 147, type: u16, bits: [0, 7], models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.selfuse_discharge_min_soc_147_8, label: selfuse_discharge_min_soc, table: holding, address: 147, type: u16, bits: [8, 15], models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.charge_end_1_148, label: charge_end_1, table: holding, address: 148, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], conflicts: [{sources: [solax-modbus], type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], label: Backup Grid Charge}], verified: false, sources: [solax-modbus]}
  - {key: x.selfuse_nightcharge_upper_soc_148, label: selfuse_nightcharge_upper_soc, table: holding, address: 148, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.feedin_discharge_min_soc_149_0, label: feedin_discharge_min_soc, table: holding, address: 149, type: u16, bits: [0, 7], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.feedin_nightcharge_upper_soc_149_8, label: feedin_nightcharge_upper_soc, table: holding, address: 149, type: u16, bits: [8, 15], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.discharge_start_1_150, label: discharge_start_1, table: holding, address: 150, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.backup_discharge_min_soc_150_0, label: backup_discharge_min_soc, table: holding, address: 150, type: u16, bits: [0, 7], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.backup_nightcharge_upper_soc_150_8, label: backup_nightcharge_upper_soc, table: holding, address: 150, type: u16, bits: [8, 15], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.charge_start_1_151, label: charge_start_1, table: holding, address: 151, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.discharge_end_1_152, label: discharge_end_1, table: holding, address: 152, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.charge_end_1_152, label: charge_end_1, table: holding, address: 152, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], label: Shadow Fix Function Level PV2 (GMPPT)}], verified: false, sources: [solax-modbus]}
  - {key: x.discharge_start_1_153, label: discharge_start_1, table: holding, address: 153, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], label: HotStandBy}], verified: false, sources: [solax-modbus]}
  - {key: x.cloud_control, label: Cloud Control, table: holding, address: 153, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], writable: true, note: The project reads this setting back at holding 259 (0x103)., verified: false, sources: [solax-modbus]}
  - {key: x.charge_start_2_154, label: charge_start_2, table: holding, address: 154, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.discharge_end_1_154, label: discharge_end_1, table: holding, address: 154, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], label: Extend BMS Setting}], verified: false, sources: [solax-modbus]}
  - {key: x.charge_and_discharge_period2_enable_155, label: charge_and_discharge_period2_enable, table: holding, address: 155, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.charge_end_2_156, label: charge_end_2, table: holding, address: 156, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.charge_start_2_156, label: charge_start_2, table: holding, address: 156, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], label: Shadow Fix Function Level PV1 (GMPPT)}], verified: false, sources: [solax-modbus]}
  - {key: x.charge_end_2_157, label: charge_end_2, table: holding, address: 157, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.discharge_start_2_158, label: discharge_start_2, table: holding, address: 158, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.discharge_start_2_158, label: discharge_start_2, table: holding, address: 158, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], label: Phase Power Balance X3}], verified: false, sources: [solax-modbus]}
  - {key: x.discharge_end_2_159, label: discharge_end_2, table: holding, address: 159, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.export_duration, label: Export Duration, table: holding, address: 159, type: u16, enum: export_duration, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], writable: true, note: The project reads this setting back at holding 267 (0x10B)., verified: false, sources: [solax-modbus]}
  - {key: x.discharge_end_2_160, label: discharge_end_2, table: holding, address: 160, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.eps_restart_soc, label: Restart SoC, table: holding, address: 160, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_eps is on., conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid], label: RemoteControl Power Control Mode (mode 8/9; direct)}], verified: false, sources: [solax-modbus]}
  - {key: x.hotstandby, label: hotstandby, table: holding, address: 161, type: u16, enum: hotstandby, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.extend_bms_setting, label: extend_bms_setting, table: holding, address: 162, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_heating, label: battery_heating, table: holding, address: 163, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_heating_start_time_1, label: battery_heating_start_time_1, table: holding, address: 164, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], type: u16, label: Meter 1 Direction}], verified: false, sources: [solax-modbus]}
  - {key: x.forcetime_period_1_max_capacity, label: ForceTime Period 1 Max Capacity, table: holding, address: 164, type: u16, unit: '%', models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], writable: true, note: 'The project reads this setting back at holding 268 (0x10C), holding 271 (0x10F).', verified: false, sources: [solax-modbus]}
  - {key: x.battery_heating_end_time_1, label: battery_heating_end_time_1, table: holding, address: 165, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], type: u16, label: Meter 2 Direction}], verified: false, sources: [solax-modbus]}
  - {key: x.forcetime_period_2_max_capacity, label: ForceTime Period 2 Max Capacity, table: holding, address: 165, type: u16, unit: '%', models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], writable: true, note: 'The project reads this setting back at holding 269 (0x10D), holding 272 (0x110).', verified: false, sources: [solax-modbus]}
  - {key: x.battery_heating_start_time_2, label: battery_heating_start_time_2, table: holding, address: 166, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], label: Discharge Cut Off Point Different}], verified: false, sources: [solax-modbus]}
  - {key: x.battery_heating_end_time_2, label: battery_heating_end_time_2, table: holding, address: 167, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_minimum_capacity_gridtied, label: Battery Minimum Capacity - Grid-tied, table: holding, address: 167, type: u16, unit: '%', models: [solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], writable: true, note: The project reads this setting back at holding 274 (0x112)., verified: false, sources: [solax-modbus]}
  - {key: x.registration_code_pocket, label: Registration Code Pocket, table: holding, address: 170, type: str, length: 5, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.registration_code_lan, label: Registration Code Lan, table: holding, address: 175, type: str, length: 5, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.pgrid_bias, label: pgrid_bias, table: holding, address: 178, type: u16, enum: pgrid_bias, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.fast_ct_check_enable, label: fast_ct_check_enable, table: holding, address: 179, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.allow_grid_charge_180, label: allow_grid_charge, table: holding, address: 180, type: u16, enum: allow_grid_charge, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.vpp_exit_idle_enable, label: vpp_exit_idle_enable, table: holding, address: 180, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], label: Lease Mode}], verified: false, sources: [solax-modbus]}
  - {key: x.export_control_factory_limit, label: Export Control Factory Limit, table: holding, address: 181, type: u16, unit: W, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], label: Device Lock}], verified: false, sources: [solax-modbus]}
  - {key: x.export_control_user_limit_182, label: export_control_user_limit, table: holding, address: 182, type: u16, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Manual Mode Control}], verified: false, sources: [solax-modbus]}
  - {key: x.export_control_user_limit_182, label: export_control_user_limit, table: holding, address: 182, type: u16, scale: 10, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.eps_mute_183, label: eps_mute, table: holding, address: 183, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., conflicts: [{sources: [solax-modbus], unit: W, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Threshold On Feed-in Power}], verified: false, sources: [solax-modbus]}
  - {key: x.eps_set_frequency, label: Set Frequency, table: holding, address: 184, type: u16, enum: eps_set_frequency, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_min_soc_184, label: Min SoC, table: holding, address: 184, type: u16, unit: '%', models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Switch On SOC}], verified: false, sources: [solax-modbus]}
  - {key: x.set_frequency_185, label: Set Frequency, table: holding, address: 185, type: u16, enum: eps_set_frequency, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_eps is on., conflicts: [{sources: [solax-modbus], unit: W, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Threshold Off Consumption}], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_power_type, label: Inverter Rated Output Power, table: holding, address: 186, type: u16, unit: W, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], conflicts: [{sources: [solax-modbus], unit: '%', models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Threshold Off Battery SoC}], verified: false, sources: [solax-modbus]}
  - {key: x.language, label: Language, table: holding, address: 187, type: u16, enum: language, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], unit: min, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Minimum Per On Signal}], verified: false, sources: [solax-modbus]}
  - {key: x.mppt_188, label: mppt, table: holding, address: 188, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], conflicts: [{sources: [solax-modbus], unit: min, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Maximum Per Day}], verified: false, sources: [solax-modbus]}
  - {key: x.schedule, label: Schedule, table: holding, address: 189, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], writable: true, note: The project reads this setting back at holding 297 (0x129)., verified: false, sources: [solax-modbus]}
  - {key: x.work_start_time_1, label: Work Time P1 Start, table: holding, address: 190, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], writable: true, note: The project reads this setting back at holding 298 (0x12A)., verified: false, sources: [solax-modbus]}
  - {key: x.work_end_time_1, label: Work Time P1 Stop, table: holding, address: 191, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], writable: true, note: The project reads this setting back at holding 299 (0x12B)., verified: false, sources: [solax-modbus]}
  - {key: x.work_start_time_2, label: Work Time P2 Start, table: holding, address: 192, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], writable: true, note: The project reads this setting back at holding 300 (0x12C)., verified: false, sources: [solax-modbus]}
  - {key: x.work_end_time_2, label: Work Time P2 Stop, table: holding, address: 193, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], writable: true, note: The project reads this setting back at holding 301 (0x12D)., verified: false, sources: [solax-modbus]}
  - {key: x.load_management_194, label: Load Management, table: holding, address: 194, type: u16, enum: work_mode, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], writable: true, note: The project reads this setting back at holding 302 (0x12E)., verified: false, sources: [solax-modbus]}
  - {key: x.dry_contact_mode, label: Dry Contact Mode, table: holding, address: 195, type: u16, enum: dry_contact_mode, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], writable: true, note: The project reads this setting back at holding 303 (0x12F)., verified: false, sources: [solax-modbus]}
  - {key: x.selfuse_mode_backup, label: Selfuse Mode Backup, table: holding, address: 196, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], writable: true, note: The project reads this setting back at holding 286 (0x11E)., verified: false, sources: [solax-modbus]}
  - {key: x.selfuse_backup_soc, label: Selfuse Backup SOC, table: holding, address: 197, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], writable: true, note: The project reads this setting back at holding 287 (0x11F)., verified: false, sources: [solax-modbus]}
  - {key: x.parallel_setting, label: Parallel Setting, table: holding, address: 198, type: u16, enum: parallel_setting, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 304 (0x130)., verified: false, sources: [solax-modbus]}
  - {key: x.generator_control, label: External Generator, table: holding, address: 199, type: u16, enum: generator_control, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 305 (0x131)., verified: false, sources: [solax-modbus]}
  - {key: x.generator_max_charge, label: Max Charge, table: holding, address: 200, type: u16, unit: W, scale: 10, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 306 (0x132)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_heating_207, label: Battery Heating, table: holding, address: 207, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 163 (0xA3)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_heating_start_time_1_208, label: Battery Heating Start Time 1, table: holding, address: 208, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 164 (0xA4)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_heating_end_time_1_209, label: Battery Heating End Time 1, table: holding, address: 209, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 165 (0xA5)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_heating_start_time_2_210, label: Battery Heating Start Time 2, table: holding, address: 210, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 166 (0xA6)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_heating_end_time_2_211, label: Battery Heating End Time 2, table: holding, address: 211, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 167 (0xA7)., verified: false, sources: [solax-modbus]}
  - {key: x.main_breaker_current_limit_215, label: Main Breaker Current Limit, table: holding, address: 215, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_charge_upper_soc, label: Battery Charge Upper SOC, table: holding, address: 224, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 270 (0x10E)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_to_ev_charger, label: Battery to EV Charger, table: holding, address: 225, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 271 (0x10F)., verified: false, sources: [solax-modbus]}
  - {key: x.generator_start_method, label: Start Gen Method, table: holding, address: 227, type: u16, enum: generator_start_method, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 320 (0x140)., verified: false, sources: [solax-modbus]}
  - {key: x.generator_switch_on_soc, label: Switch On SoC, table: holding, address: 228, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 321 (0x141)., verified: false, sources: [solax-modbus]}
  - {key: x.generator_switch_off_soc, label: Switch Off SoC, table: holding, address: 229, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 322 (0x142)., verified: false, sources: [solax-modbus]}
  - {key: x.generator_max_run_time, label: Max Run Time, table: holding, address: 230, type: u16, unit: min, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 323 (0x143)., verified: false, sources: [solax-modbus]}
  - {key: x.generator_min_rest_time, label: Max Rest Time, table: holding, address: 231, type: u16, unit: min, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 325 (0x145)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_install_capacity, label: Battery Install Capacity, table: holding, address: 232, type: u16, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac], note: Not for serial numbers starting with XRE., verified: false, sources: [solax-modbus]}
  - {key: x.generator_start_time_1, label: Allow Work Start, table: holding, address: 232, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 326 (0x146)., verified: false, sources: [solax-modbus]}
  - {key: x.inverter_model_number, label: Inverter Model Number, table: holding, address: 233, type: str, length: 10, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac], note: Not for serial numbers starting with XRE. The project decodes this text with little word order (registers in reverse order)., verified: false, sources: [solax-modbus]}
  - {key: x.generator_stop_time_1, label: Allow Work Stop, table: holding, address: 233, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 327 (0x147)., verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_discharge_start_time_1, label: PeakShaving Discharge Start Time 1, table: holding, address: 234, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 335 (0x14F)., verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_discharge_stop_time_1, label: PeakShaving Discharge Stop Time 1, table: holding, address: 235, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 336 (0x150)., verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_discharge_start_time_2, label: PeakShaving Discharge Start Time 2, table: holding, address: 236, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 337 (0x151)., verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_discharge_stop_time_2, label: PeakShaving Discharge Stop Time 2, table: holding, address: 237, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 338 (0x152)., verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_discharge_limit_1, label: PeakShaving Discharge Limit 1, table: holding, address: 238, type: u16, unit: W, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5], writable: true, note: Only for the protocol version range …99 (the device's reported version × 100). The project reads this setting back at holding 339 (0x153)., conflicts: [{sources: [solax-modbus], scale: 0.1, models: [solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3]}], verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_discharge_limit_2, label: PeakShaving Discharge Limit 2, table: holding, address: 239, type: u16, unit: W, models: [solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], writable: true, note: Only for the protocol version range …99 (the device's reported version × 100). The project reads this setting back at holding 340 (0x154)., conflicts: [{sources: [solax-modbus], scale: 0.1, models: [solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3]}], verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_charge_from_grid, label: PeakShaving Charge from Grid, table: holding, address: 240, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], writable: true, note: The project reads this setting back at holding 341 (0x155)., verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_charge_limit, label: PeakShaving Charge Limit, table: holding, address: 241, type: u16, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 342 (0x156)., verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_max_soc, label: PeakShaving Max SOC, table: holding, address: 242, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 343 (0x157)., verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_reserved_soc, label: PeakShaving Reserved SOC, table: holding, address: 243, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 344 (0x158)., verified: false, sources: [solax-modbus]}
  - {key: x.vpp_exit_idle_enable_244, label: VPP Exit Idle, table: holding, address: 244, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 180 (0xB4)., verified: false, sources: [solax-modbus]}
  - {key: x.fast_ct_check_enable_245, label: Fast CT Check, table: holding, address: 245, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 179 (0xB3)., verified: false, sources: [solax-modbus]}
  - {key: x.ev_charger_address, label: EV Charger Address, table: holding, address: 249, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 348 (0x15C)., verified: false, sources: [solax-modbus]}
  - {key: x.adapt_box_g2_address, label: Adapt Box G2 Address, table: holding, address: 251, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: The project reads this setting back at holding 350 (0x15E)., verified: false, sources: [solax-modbus]}
  - {key: x.grid_service, label: Grid Service, table: holding, address: 252, type: u16, models: [solax_modbus_gen2_x1_hybrid], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.shadow_fix3_enable, label: Shadow Fix Function Level PV3 (GMPPT), table: holding, address: 252, type: u16, enum: shadow_fix3_enable, models: [solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt3], writable: true, note: The project reads this setting back at holding 351 (0x15F)., verified: false, sources: [solax-modbus]}
  - {key: x.backup_gridcharge, label: backup_gridcharge, table: holding, address: 253, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.ct_cycle_detection, label: CT Cycle Detection, table: holding, address: 253, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], writable: true, note: The project reads this setting back at holding 352 (0x160)., verified: false, sources: [solax-modbus]}
  - {key: x.backup_charge_start, label: backup_charge_start, table: holding, address: 254, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.eps_mode_without_battery, label: Mode without Battery, table: holding, address: 254, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], writable: true, note: Only when the integration option read_eps is on. The project reads this setting back at holding 353 (0x161)., verified: false, sources: [solax-modbus]}
  - {key: x.backup_charge_end, label: backup_charge_end, table: holding, address: 256, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_start_time_1, label: Charge P1 Start, table: holding, address: 256, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], writable: true, note: 'The project reads this setting back at holding 292 (0x124), holding 354 (0x162).', verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_stop_time_1, label: Charge P1 Stop, table: holding, address: 257, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], writable: true, note: 'The project reads this setting back at holding 293 (0x125), holding 355 (0x163).', verified: false, sources: [solax-modbus]}
  - {key: x.was4777_power_manager, label: wAS4777 Power Manager, table: holding, address: 258, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.drm_function_enable, label: DRM Function Enable, table: holding, address: 258, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: The project converts the raw value with a function., conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Discharge P1 Start}], verified: false, sources: [solax-modbus]}
  - {key: x.cloud_control_259, label: cloud_control, table: holding, address: 259, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.ct_type, label: CT Type, table: holding, address: 259, type: u16, enum: ct_type, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Discharge P1 Stop}, {sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Charge P1 Start}], verified: false, sources: [solax-modbus]}
  - {key: x.global_mppt_function, label: Global MPPT Function, table: holding, address: 260, type: u16, models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: Not for serial numbers starting with PRI. The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.shadow_fix_function_level_pv1_gmppt, label: shadow_fix_function_level_pv1_gmppt, table: holding, address: 260, type: u16, enum: shadow_fix_function_level_pv1_gmppt, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Schedule P2}, {sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Charge P1 Stop}], verified: false, sources: [solax-modbus]}
  - {key: x.grid_service_x3, label: Grid Service X3, table: holding, address: 261, type: u16, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.machine_type_261, label: Machine Type, table: holding, address: 261, type: u16, enum: evcc_machine_type, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Charge P2 Start}, {sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Discharge P1 Start}], verified: false, sources: [solax-modbus]}
  - {key: x.phase_power_balance_x3, label: phase_power_balance_x3, table: holding, address: 262, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Charge P2 Stop}, {sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Discharge P1 Stop}], verified: false, sources: [solax-modbus]}
  - {key: x.machine_style_263, label: Machine Style, table: holding, address: 263, type: u16, enum: evcc_machine_style, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Schedule P2}, {sources: [solax-modbus], models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Discharge P2 Start}], verified: false, sources: [solax-modbus]}
  - {key: x.meter_function, label: Meter Function, table: holding, address: 264, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: The project converts the raw value with a function., conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Discharge P2 Stop}, {sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Charge P2 Start}], verified: false, sources: [solax-modbus]}
  - {key: x.meter_1_id, label: Meter 1 ID, table: holding, address: 265, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Charge Battery from Generator}, {sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Charge P2 Stop}], verified: false, sources: [solax-modbus]}
  - {key: x.meter_2_id, label: Meter 2 ID, table: holding, address: 266, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], unit: '%', models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], label: Charge Battery To}, {sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Discharge P2 Start}], verified: false, sources: [solax-modbus]}
  - {key: x.export_duration_267, label: export_duration, table: holding, address: 267, type: u16, enum: export_duration, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.meter_1_direction, label: meter_1_direction, table: holding, address: 267, type: u16, enum: meter_1_direction, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Discharge P2 Stop}], verified: false, sources: [solax-modbus]}
  - {key: x.forcetime_period_1_max_capacity_268, label: forcetime_period_1_max_capacity, table: holding, address: 268, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x3_ac], note: Not for serial numbers starting with PRI., verified: false, sources: [solax-modbus]}
  - {key: x.eps_auto_restart, label: Auto Restart, table: holding, address: 268, type: u16, models: [solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: Only when the integration option read_eps is on. The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.meter_2_direction, label: meter_2_direction, table: holding, address: 268, type: u16, enum: meter_2_direction, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Charge Battery from Generator}], verified: false, sources: [solax-modbus]}
  - {key: x.forcetime_period_2_max_capacity_269, label: forcetime_period_2_max_capacity, table: holding, address: 269, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x3_ac], note: Not for serial numbers starting with PRI., verified: false, sources: [solax-modbus]}
  - {key: x.eps_min_esc_voltage, label: Min Esc Voltage, table: holding, address: 269, type: u16, unit: V, models: [solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_soc, label: Charge Battery To, table: holding, address: 269, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: 'The project reads this setting back at holding 302 (0x12E), holding 364 (0x16C).', verified: false, sources: [solax-modbus]}
  - {key: x.ct_meter_setting, label: CT Meter Setting, table: holding, address: 270, type: u16, enum: ct_meter_setting, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x3_ac], note: Not for serial numbers starting with PRI., verified: false, sources: [solax-modbus]}
  - {key: x.battery_charge_upper_soc_270, label: battery_charge_upper_soc, table: holding, address: 270, type: u16, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], conflicts: [{sources: [solax-modbus], unit: W, label: Hold Min Power}], verified: false, sources: [solax-modbus]}
  - {key: x.eps_min_esc_soc, label: Min Esc SoC, table: holding, address: 270, type: u16, unit: '%', models: [solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.battery_to_ev_charger_271, label: battery_to_ev_charger, table: holding, address: 271, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.forcetime_period_1_max_capacity_271, label: forcetime_period_1_max_capacity, table: holding, address: 271, type: u16, models: [solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.forcetime_period_2_max_capacity_272, label: forcetime_period_2_max_capacity, table: holding, address: 272, type: u16, models: [solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.discharge_cut_off_point_different, label: discharge_cut_off_point_different, table: holding, address: 273, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_minimum_capacity_gridtied_274, label: battery_minimum_capacity_gridtied, table: holding, address: 274, type: u16, models: [solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.discharge_cut_off_voltage_grid_mode, label: Discharge Cut Off Voltage Grid Mode, table: holding, address: 275, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.earth_detect_x3, label: Earth Detect X3, table: holding, address: 276, type: u16, models: [solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.shadow_fix_function_level_pv2_gmppt, label: shadow_fix_function_level_pv2_gmppt, table: holding, address: 276, type: u16, enum: shadow_fix_function_level_pv2_gmppt, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.ct_meter_setting_277, label: CT Meter Setting, table: holding, address: 277, type: u16, enum: ct_meter_setting, models: [solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.meter_1_direction_278, label: meter_1_direction, table: holding, address: 278, type: u16, enum: meter_1_direction, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.fvrt_function, label: FVRT Function, table: holding, address: 278, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.meter_2_direction_279, label: meter_2_direction, table: holding, address: 279, type: u16, enum: meter_2_direction, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.fvrt_vac_upper, label: FVRT Vac Upper, table: holding, address: 279, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.fvrt_vac_lower, label: FVRT Vac Lower, table: holding, address: 280, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bias_power_281, label: Grid Bias Power, table: holding, address: 281, type: u16, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], writable: true, note: Only for the protocol version range 100… (the device's reported version × 100). The project reads this setting back at holding 93 (0x5D)., verified: false, sources: [solax-modbus]}
  - {key: x.pv_connection_mode, label: PV Connection Mode, table: holding, address: 283, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.shut_down, label: Shut Down, table: holding, address: 284, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.micro_grid, label: Micro Grid, table: holding, address: 285, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.selfuse_mode_backup_286, label: selfuse_mode_backup, table: holding, address: 286, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.selfuse_backup_soc_287, label: selfuse_backup_soc, table: holding, address: 287, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.lease_mode, label: lease_mode, table: holding, address: 288, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.device_lock, label: device_lock, table: holding, address: 289, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.manual_mode_control, label: manual_mode_control, table: holding, address: 290, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.feedin_on_power, label: feedin_on_power, table: holding, address: 291, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.switch_on_soc, label: switch_on_soc, table: holding, address: 292, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_start_time_1_292, label: generator_charge_start_time_1, table: holding, address: 292, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.consume_off_power, label: consume_off_power, table: holding, address: 293, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_stop_time_1_293, label: generator_charge_stop_time_1, table: holding, address: 293, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.switch_off_soc, label: switch_off_soc, table: holding, address: 294, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_discharge_start_time_1, label: generator_discharge_start_time_1, table: holding, address: 294, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.minimum_per_on_signal, label: minimum_per_on_signal, table: holding, address: 295, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_discharge_stop_time_1, label: generator_discharge_stop_time_1, table: holding, address: 295, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.maximum_per_day_on, label: maximum_per_day_on, table: holding, address: 296, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_time_2, label: generator_time_2, table: holding, address: 296, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.schedule_297, label: schedule, table: holding, address: 297, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_start_time_2, label: generator_charge_start_time_2, table: holding, address: 297, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.work_start_time_1_298, label: work_start_time_1, table: holding, address: 298, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_stop_time_2, label: generator_charge_stop_time_2, table: holding, address: 298, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.work_end_time_1_299, label: work_end_time_1, table: holding, address: 299, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_discharge_start_time_2, label: generator_discharge_start_time_2, table: holding, address: 299, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.work_start_time_2_300, label: work_start_time_2, table: holding, address: 300, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_discharge_stop_time_2, label: generator_discharge_stop_time_2, table: holding, address: 300, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.work_end_time_2_301, label: work_end_time_2, table: holding, address: 301, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge, label: generator_charge, table: holding, address: 301, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.work_mode_302, label: work_mode, table: holding, address: 302, type: u16, enum: work_mode, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_soc_302, label: generator_charge_soc, table: holding, address: 302, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.dry_contact_mode_303, label: dry_contact_mode, table: holding, address: 303, type: u16, enum: dry_contact_mode, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.parallel_setting_304, label: parallel_setting, table: holding, address: 304, type: u16, enum: parallel_setting, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_control_305, label: generator_control, table: holding, address: 305, type: u16, enum: generator_control, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_max_charge_306, label: generator_max_charge, table: holding, address: 306, type: u16, scale: 0.01, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_start_method_320, label: generator_start_method, table: holding, address: 320, type: u16, enum: generator_start_method, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_switch_on_soc_321, label: generator_switch_on_soc, table: holding, address: 321, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_switch_off_soc_322, label: generator_switch_off_soc, table: holding, address: 322, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_max_run_time_323, label: generator_max_run_time, table: holding, address: 323, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_min_rest_time_325, label: generator_min_rest_time, table: holding, address: 325, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_start_time_1_326, label: generator_start_time_1, table: holding, address: 326, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_stop_time_1_327, label: generator_stop_time_1, table: holding, address: 327, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_min_power, label: generator_min_power, table: holding, address: 328, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_discharge_start_time_1_335, label: peakshaving_discharge_start_time_1, table: holding, address: 335, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_discharge_stop_time_1_336, label: peakshaving_discharge_stop_time_1, table: holding, address: 336, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_discharge_start_time_2_337, label: peakshaving_discharge_start_time_2, table: holding, address: 337, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_discharge_stop_time_2_338, label: peakshaving_discharge_stop_time_2, table: holding, address: 338, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_discharge_limit_1_339, label: peakshaving_discharge_limit_1, table: holding, address: 339, type: u16, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5], note: Only for the protocol version range …99 (the device's reported version × 100)., conflicts: [{sources: [solax-modbus], scale: 0.1, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3]}], verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_discharge_limit_2_340, label: peakshaving_discharge_limit_2, table: holding, address: 340, type: u16, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5], note: Only for the protocol version range …99 (the device's reported version × 100)., conflicts: [{sources: [solax-modbus], scale: 0.1, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3]}], verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_charge_from_grid_341, label: peakshaving_charge_from_grid, table: holding, address: 341, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_charge_limit_342, label: peakshaving_charge_limit, table: holding, address: 342, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_max_soc_343, label: peakshaving_max_soc, table: holding, address: 343, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.peakshaving_reserved_soc_344, label: peakshaving_reserved_soc, table: holding, address: 344, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.ev_charger_address_348, label: ev_charger_address, table: holding, address: 348, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.adapt_box_g2_address_350, label: adapt_box_g2_address, table: holding, address: 350, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.shadow_fix3_enable_351, label: shadow_fix3_enable, table: holding, address: 351, type: u16, enum: shadow_fix3_enable, models: [solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.ct_cycle_detection_352, label: ct_cycle_detection, table: holding, address: 352, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.eps_mode_without_battery_353, label: eps_mode_without_battery, table: holding, address: 353, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_start_time_1_354, label: generator_charge_start_time_1, table: holding, address: 354, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_stop_time_1_355, label: generator_charge_stop_time_1, table: holding, address: 355, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_discharge_start_time_1_356, label: generator_discharge_start_time_1, table: holding, address: 356, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_discharge_stop_time_1_357, label: generator_discharge_stop_time_1, table: holding, address: 357, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_time_2_358, label: generator_time_2, table: holding, address: 358, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_start_time_2_359, label: generator_charge_start_time_2, table: holding, address: 359, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_stop_time_2_360, label: generator_charge_stop_time_2, table: holding, address: 360, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_discharge_start_time_2_361, label: generator_discharge_start_time_2, table: holding, address: 361, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_discharge_stop_time_2_362, label: generator_discharge_stop_time_2, table: holding, address: 362, type: datetime, length: 1, datetime: {hour: {register: 0, bits: [0, 7]}, minute: {register: 0, bits: [8, 15]}}, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_363, label: generator_charge, table: holding, address: 363, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.generator_charge_soc_364, label: generator_charge_soc, table: holding, address: 364, type: u16, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.remotecontrol_readback_mode, label: Remotecontrol Readback Mode, table: holding, address: 416, type: u16, enum: remotecontrol_readback_mode, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.remotecontrol_mode8_pv_power_limit_readback, label: Remotecontrol Mode 8 PV Power Limit Readback, table: holding, address: 418, type: u32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.remotecontrol_mode8_battery_power_target_readback, label: Remotecontrol Mode 8 Battery Power Target Readback, table: holding, address: 420, type: s32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.remotecontrol_mode8_timeout_readback, label: Remotecontrol Mode 8 Timeout Readback, table: holding, address: 422, type: u16, unit: s, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.remotecontrol_mode8_next_motion_readback, label: Remotecontrol Mode 8 Next Motion Readback, table: holding, address: 423, type: u16, enum: remotecontrol_mode8_next_motion_readback, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.bms_battery_subsystem_num, label: BMS 1 Battery Subsystem Number, table: holding, address: 512, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.manufacturer_name_775, label: Manufacturer, table: holding, address: 775, type: str, length: 7, models: [solax_modbus_gen3_x1_mic, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.model_number_782, label: Model Number, table: holding, address: 782, type: str, length: 7, models: [solax_modbus_gen3_x1_mic, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.rtc_792, label: RTC, table: holding, address: 792, type: datetime, length: 6, datetime: {second: {register: 0}, minute: {register: 1}, hour: {register: 2}, day: {register: 3}, month: {register: 4}, year: {register: 5, offset: 2000}}, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen2_x1_mic, solax_modbus_gen4_x1_mic, solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.system_on_off_792, label: System Power, table: holding, address: 792, type: u16, enum: off_on, models: [solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.language_793, label: Language, table: holding, address: 793, type: u16, enum: language_mic_g3, models: [solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.export_power_limit, label: export_power_limit, table: holding, address: 798, type: u16, unit: W, models: [solax_modbus_gen2_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.language_798, label: Language, table: holding, address: 798, type: u16, enum: language_mic_g4, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_id_799, label: Inverter ID Number, table: holding, address: 799, type: u16, bits: [0, 7], models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.mppt_scan_mode_pv1, label: mppt_scan_mode_pv1, table: holding, address: 800, type: u16, enum: mppt_scan_mode_pv1, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.pv_limit_801, label: pv_limit, table: holding, address: 801, type: u16, unit: '%', models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.export_power_limit_802, label: export_power_limit, table: holding, address: 802, type: u16, unit: W, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.safety_code_804, label: Safety code, table: holding, address: 804, type: u16, enum: safety_code_mic_g4, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_limit, label: pv_limit, table: holding, address: 818, type: u16, models: [solax_modbus_gen_x3_mic], verified: false, sources: [solax-modbus]}
  - {key: x.firmware_dsp_829, label: firmware_dsp, table: holding, address: 829, type: u16, models: [solax_modbus_gen_x3_mic], note: 'Not for serial numbers starting with MC402T, MC502T, MU802T.', verified: false, sources: [solax-modbus]}
  - {key: x.firmware_arm, label: firmware_arm, table: holding, address: 830, type: u16, models: [solax_modbus_gen_x3_mic], note: 'Not for serial numbers starting with MC402T, MC502T, MU802T.', verified: false, sources: [solax-modbus]}
  - {key: x.export_device_832, label: export_device, table: holding, address: 832, type: u16, enum: export_device, models: [solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.q_curve, label: q_curve, table: holding, address: 839, type: u16, bits: [0, 7], enum: q_curve, models: [solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_id_846, label: Inverter ID Number, table: holding, address: 846, type: u16, bits: [0, 7], models: [solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.safety_code_846, label: Safety code, table: holding, address: 846, type: u16, bits: [8, 15], enum: safety_code_mic_g2, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.safety_code_846_g3, label: Safety code, table: holding, address: 846, type: u16, bits: [8, 15], enum: safety_code_mic_g3, models: [solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.pv_limit_847, label: pv_limit, table: holding, address: 847, type: u16, bits: [8, 15], models: [solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.active_power_limit, label: active_power_limit, table: holding, address: 849, type: u16, models: [solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.firmware_dsp_850, label: firmware_dsp, table: holding, address: 850, type: u16, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.firmware_arm_851, label: firmware_arm, table: holding, address: 851, type: u16, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.firmware_arm_boot, label: firmware_arm_boot, table: holding, address: 852, type: u16, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.export_power_limit_852, label: export_power_limit, table: holding, address: 852, type: u16, unit: W, models: [solax_modbus_gen3_x1_mic], note: 'The project notes the address may instead be 0x33F.', verified: false, sources: [solax-modbus]}
  - {key: x.q_curve_860, label: q_curve, table: holding, address: 860, type: u16, enum: q_curve, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.lock_state_871, label: lock_state, table: holding, address: 871, type: u16, enum: evcc_lock_state, models: [solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.export_power_limit_881, label: export_power_limit, table: holding, address: 881, type: u16, unit: W, models: [solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.active_power_limit_897, label: active_power_limit, table: holding, address: 897, type: u16, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.mppt_898, label: mppt, table: holding, address: 898, type: u16, enum: disabled_enabled, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.export_device_900, label: Export Device, table: holding, address: 900, type: u16, enum: export_device, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.firmware_arm_912, label: firmware_arm, table: holding, address: 912, type: u16, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.firmware_dsp_916, label: firmware_dsp, table: holding, address: 916, type: u16, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.lock_state_922, label: lock_state, table: holding, address: 922, type: u16, enum: evcc_lock_state, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen2_x1_mic, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.system_on_off_923, label: System Power, table: holding, address: 923, type: u16, enum: off_on, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.mppt_scan_mode_pv2, label: mppt_scan_mode_pv2, table: holding, address: 934, type: u16, enum: mppt_scan_mode_pv2, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.mppt_scan_mode_pv3, label: mppt_scan_mode_pv3, table: holding, address: 935, type: u16, enum: mppt_scan_mode_pv3, models: [solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_charge_upper_soc_readback, label: Dual Battery 1 Charge Upper SOC Readback, table: holding, address: 1024, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_charge_upper_soc_readback, label: Dual Battery 2 Charge Upper SOC Readback, table: holding, address: 1025, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_charge_max_current_readback, label: Dual Battery 1 Charge Max Current Readback, table: holding, address: 1026, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_charge_max_current_readback, label: Dual Battery 2 Charge Max Current Readback, table: holding, address: 1027, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_discharge_max_current_readback, label: Dual Battery 1 Discharge Max Current Readback, table: holding, address: 1028, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_discharge_max_current_readback, label: Dual Battery 2 Discharge Max Current Readback, table: holding, address: 1029, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_expansion_readback, label: Dual Battery 1 Expansion Readback, table: holding, address: 1030, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100). The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_expansion_readback, label: Dual Battery 2 Expansion Readback, table: holding, address: 1031, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100). The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_heating_enable_readback, label: Dual Battery 1 Heating Enable Readback, table: holding, address: 1032, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100). The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_heating_enable_readback, label: Dual Battery 2 Heating Enable Readback, table: holding, address: 1033, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100). The project converts the raw value with a function., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_heating_level_readback, label: Dual Battery 1 Heating Level Readback, table: holding, address: 1034, type: u16, enum: dual_battery_1_heating_level_readback, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_heating_level_readback, label: Dual Battery 2 Heating Level Readback, table: holding, address: 1035, type: u16, enum: dual_battery_2_heating_level_readback, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_heating_period_1_start_hour_readback, label: Dual Battery 1 Heating Period 1 Start Hour Readback, table: holding, address: 1036, type: u16, bits: [0, 7], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_heating_period_1_start_minute_readback, label: Dual Battery 1 Heating Period 1 Start Minute Readback, table: holding, address: 1036, type: u16, bits: [8, 15], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_heating_period_1_end_hour_readback, label: Dual Battery 1 Heating Period 1 End Hour Readback, table: holding, address: 1037, type: u16, bits: [0, 7], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_heating_period_1_end_minute_readback, label: Dual Battery 1 Heating Period 1 End Minute Readback, table: holding, address: 1037, type: u16, bits: [8, 15], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_heating_period_2_start_hour_readback, label: Dual Battery 1 Heating Period 2 Start Hour Readback, table: holding, address: 1038, type: u16, bits: [0, 7], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_heating_period_2_start_minute_readback, label: Dual Battery 1 Heating Period 2 Start Minute Readback, table: holding, address: 1038, type: u16, bits: [8, 15], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_heating_period_2_end_hour_readback, label: Dual Battery 1 Heating Period 2 End Hour Readback, table: holding, address: 1039, type: u16, bits: [0, 7], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_1_heating_period_2_end_minute_readback, label: Dual Battery 1 Heating Period 2 End Minute Readback, table: holding, address: 1039, type: u16, bits: [8, 15], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_heating_period_1_start_hour_readback, label: Dual Battery 2 Heating Period 1 Start Hour Readback, table: holding, address: 1040, type: u16, bits: [0, 7], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_heating_period_1_start_minute_readback, label: Dual Battery 2 Heating Period 1 Start Minute Readback, table: holding, address: 1040, type: u16, bits: [8, 15], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_heating_period_1_end_hour_readback, label: Dual Battery 2 Heating Period 1 End Hour Readback, table: holding, address: 1041, type: u16, bits: [0, 7], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_heating_period_1_end_minute_readback, label: Dual Battery 2 Heating Period 1 End Minute Readback, table: holding, address: 1041, type: u16, bits: [8, 15], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_heating_period_2_start_hour_readback, label: Dual Battery 2 Heating Period 2 Start Hour Readback, table: holding, address: 1042, type: u16, bits: [0, 7], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_heating_period_2_start_minute_readback, label: Dual Battery 2 Heating Period 2 Start Minute Readback, table: holding, address: 1042, type: u16, bits: [8, 15], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_heating_period_2_end_hour_readback, label: Dual Battery 2 Heating Period 2 End Hour Readback, table: holding, address: 1043, type: u16, bits: [0, 7], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.dual_battery_2_heating_period_2_end_minute_readback, label: Dual Battery 2 Heating Period 2 End Minute Readback, table: holding, address: 1043, type: u16, bits: [8, 15], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.lock_state_1536, label: Lock State, table: holding, address: 1536, type: u16, enum: lock_state_2, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen2_x1_mic, solax_modbus_gen4_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], writable: true, note: 'The project reads this setting back at holding 871 (0x367), holding 922 (0x39A), input 84 (0x54).', verified: false, sources: [solax-modbus]}
  - {key: x.mppt_scan_mode_pv1_1537, label: MPPT Scan Mode PV1, table: holding, address: 1537, type: u16, enum: mppt_scan_mode_pv1, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], writable: true, note: The project reads this setting back at holding 800 (0x320)., verified: false, sources: [solax-modbus]}
  - {key: x.mppt_1538, label: MPPT, table: holding, address: 1538, type: u16, enum: disabled_enabled, writable: true, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], note: 'The project reads this setting back at holding 898 (0x382).', verified: false, sources: [solax-modbus]}
  - {key: x.pv_limit_1539, label: PV Limit, table: holding, address: 1539, type: u16, unit: '%', writable: true, min: 0, max: 100, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], note: 'The project reads this setting back at holding 801 (0x321).', verified: false, sources: [solax-modbus]}
  - {key: x.export_power_limit_1540, label: Export Power Limit, table: holding, address: 1540, type: u16, unit: W, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], writable: true, note: 'The project reads this setting back at holding 798 (0x31E), holding 881 (0x371); on GEN4 MIC models at holding 802 (0x322).', verified: false, sources: [solax-modbus]}
  - {key: x.pv_limit_1551, label: PV Limit, table: holding, address: 1551, type: u16, unit: '%', models: [solax_modbus_gen_x3_mic, solax_modbus_gen3_x1_mic], writable: true, note: 'The project reads this setting back at holding 818 (0x332), holding 847 (0x34F).', verified: false, sources: [solax-modbus]}
  - {key: x.export_power_limit_1565, label: Export Power Limit, table: holding, address: 1565, type: u16, unit: W, writable: true, min: 0, max: 30000, models: [solax_modbus_gen3_x1_mic], note: 'The project reads this setting back at holding 852 (0x354).', verified: false, sources: [solax-modbus]}
  - {key: x.q_curve_1574, label: Q Curve, table: holding, address: 1574, type: u16, bits: [8, 15], enum: q_curve, writable: true, models: [solax_modbus_gen3_x1_mic], note: 'The project reads this setting back at holding 839 (0x347), low byte.', verified: false, sources: [solax-modbus]}
  - {key: x.q_curve_1583, label: Q Curve, table: holding, address: 1583, type: u16, enum: q_curve, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], writable: true, note: 'The project reads this setting back at holding 839 (0x347), holding 860 (0x35C).', verified: false, sources: [solax-modbus]}
  - {key: x.active_power_limit_1592, label: Active Power Limit, table: holding, address: 1592, type: u16, unit: W, models: [solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], writable: true, note: 'The project reads this setting back at holding 849 (0x351), holding 897 (0x381).', verified: false, sources: [solax-modbus]}
  - {key: x.q_curve_1600, label: Q Curve, table: holding, address: 1600, type: u16, enum: q_curve, models: [solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], writable: true, note: 'The project reads this setting back at holding 839 (0x347), holding 860 (0x35C).', verified: false, sources: [solax-modbus]}
  - {key: x.export_device_1614, label: Export Device, table: holding, address: 1614, type: u16, enum: export_device, writable: true, models: [solax_modbus_gen3_x1_mic], note: 'The project reads this setting back at holding 832 (0x340).', verified: false, sources: [solax-modbus]}
  - {key: x.export_power_limit_1628, label: Export Power Limit, table: holding, address: 1628, type: u16, unit: W, models: [solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], writable: true, note: 'The project reads this setting back at holding 798 (0x31E), holding 881 (0x371).', verified: false, sources: [solax-modbus]}
  - {key: x.pv_limit_1641, label: PV Limit, table: holding, address: 1641, type: u16, unit: '%', models: [solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], writable: true, note: 'The project reads this setting back at holding 818 (0x332), holding 847 (0x34F).', verified: false, sources: [solax-modbus]}
  - {key: x.active_power_limit_1641, label: Active Power Limit, table: holding, address: 1641, type: u16, unit: W, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], writable: true, note: 'The project reads this setting back at holding 849 (0x351), holding 897 (0x381).', verified: false, sources: [solax-modbus]}
  - {key: x.export_device_1644, label: Export Device, table: holding, address: 1644, type: u16, enum: export_device, writable: true, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], note: 'The project reads this setting back at holding 900 (0x384).', verified: false, sources: [solax-modbus]}
  - {key: x.meter_1_direction_1663, label: Meter Direction, table: holding, address: 1663, type: u16, enum: meter_1_direction, writable: true, models: [solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.mppt_scan_mode_pv2_1702, label: MPPT Scan Mode PV2, table: holding, address: 1702, type: u16, enum: mppt_scan_mode_pv2, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], writable: true, note: The project reads this setting back at holding 934 (0x3A6)., verified: false, sources: [solax-modbus]}
  - {key: x.mppt_scan_mode_pv3_1703, label: MPPT Scan Mode PV3, table: holding, address: 1703, type: u16, enum: mppt_scan_mode_pv3, models: [solax_modbus_gen4_x1_mic_mppt3], writable: true, note: The project reads this setting back at holding 935 (0x3A7)., verified: false, sources: [solax-modbus]}
  - {key: x.inverter_voltage_l1, label: Inverter Voltage L1, table: holding, address: 4097, type: u16, unit: V, scale: 0.1, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_current_l1, label: Inverter Current L1, table: holding, address: 4098, type: u16, unit: A, scale: 0.01, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.measured_power_l1, label: Measured Power L1, table: holding, address: 4099, type: u32, unit: W, scale: 0.1, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_frequency_l1, label: Inverter Frequency L1, table: holding, address: 4101, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_voltage_l2, label: Inverter Voltage L2, table: holding, address: 4102, type: u16, unit: V, scale: 0.1, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_current_l2, label: Inverter Current L2, table: holding, address: 4103, type: u16, unit: A, scale: 0.01, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.measured_power_l2, label: Measured Power L2, table: holding, address: 4104, type: u32, unit: W, scale: 0.1, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_frequency_l2, label: Inverter Frequency L2, table: holding, address: 4106, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_voltage_l3, label: Inverter Voltage L3, table: holding, address: 4107, type: u16, unit: V, scale: 0.1, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_current_l3, label: Inverter Current L3, table: holding, address: 4108, type: u16, unit: A, scale: 0.01, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.measured_power_l3, label: Measured Power L3, table: holding, address: 4109, type: u32, unit: W, scale: 0.1, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_frequency_l3, label: Inverter Frequency L3, table: holding, address: 4111, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_1, label: PV Voltage 1, table: holding, address: 4112, type: u16, unit: V, scale: 0.1, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_1, label: PV Current 1, table: holding, address: 4113, type: u16, unit: A, scale: 0.01, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_1, label: PV Power 1, table: holding, address: 4114, type: u16, unit: W, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_2, label: PV Voltage 2, table: holding, address: 4116, type: u16, unit: V, scale: 0.1, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_2, label: PV Current 2, table: holding, address: 4117, type: u16, unit: A, scale: 0.01, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_2, label: PV Power 2, table: holding, address: 4118, type: u16, unit: W, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_3, label: PV Voltage 3, table: holding, address: 4120, type: u16, unit: V, scale: 0.1, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_3, label: PV Current 3, table: holding, address: 4121, type: u16, unit: A, scale: 0.01, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_3, label: PV Power 3, table: holding, address: 4122, type: u16, unit: W, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_temperature_4124, label: Inverter Temperature, table: holding, address: 4124, type: u16, unit: °C, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.run_mode, label: Run Mode, table: holding, address: 4125, type: u16, enum: run_mode_5, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_4, label: PV Voltage 4, table: holding, address: 4158, type: u16, unit: V, scale: 0.1, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_4, label: PV Current 4, table: holding, address: 4159, type: u16, unit: A, scale: 0.01, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_4, label: PV Power 4, table: holding, address: 4160, type: u16, unit: W, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.model_number_6656, label: Model Number, table: holding, address: 6656, type: str, length: 8, models: [solax_modbus_max], note: The project decodes this text with little word order (registers in reverse order)., verified: false, sources: [solax-modbus]}
  - {key: x.serial_number_6672, label: Serial Number, table: holding, address: 6672, type: str, length: 8, models: [solax_modbus_max], note: The project decodes this text with little word order (registers in reverse order)., verified: false, sources: [solax-modbus]}
  - {key: x.software_version, label: Software Version, table: holding, address: 6684, type: str, length: 3, models: [solax_modbus_max], note: The project decodes this text with little word order (registers in reverse order)., verified: false, sources: [solax-modbus]}
  - {key: x.mppt_qty, label: MPPT Qty, table: holding, address: 6715, type: u16, models: [solax_modbus_max], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_voltage, label: Inverter Voltage, table: input, address: 0, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_current, label: Inverter Current, table: input, address: 1, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_power, label: Inverter Power, table: input, address: 2, type: s16, unit: W, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_1_3, label: PV Voltage 1, table: input, address: 3, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Not for serial numbers starting with PRI., verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_2_4, label: PV Voltage 2, table: input, address: 4, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Not for serial numbers starting with PRI., verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_1_5, label: PV Current 1, table: input, address: 5, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Not for serial numbers starting with PRI., verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_2_6, label: PV Current 2, table: input, address: 6, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Not for serial numbers starting with PRI., verified: false, sources: [solax-modbus]}
  - {key: x.counter_frequency_7, label: Counter frequency, table: input, address: 7, type: u16, unit: Hz, scale: 0.01, models: [openwb_g3, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], sources: [openwb, solax-modbus], verified: false}
  - {key: x.inverter_temperature_8, label: Inverter Temperature, table: input, address: 8, type: s16, unit: °C, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.run_mode_9, label: Run Mode, table: input, address: 9, type: u16, enum: evcc_run_mode, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_1_10, label: PV power (part 1), table: input, address: 10, type: u16, unit: W, sources: [evcc, openwb, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.pv_power_2_11, label: PV power (part 2), table: input, address: 11, type: u16, unit: W, sources: [evcc, openwb, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.time_count_down, label: Time Count Down, table: input, address: 19, type: u16, scale: 0.001, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_voltage_charge, label: Battery Voltage Charge, table: input, address: 20, type: s16, unit: V, scale: 0.01, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_voltage_charge_20, label: Battery Voltage Charge, table: input, address: 20, type: s16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.battery_1_voltage_charge, label: Battery 1 Voltage Charge, table: input, address: 20, type: s16, unit: V, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_current_charge, label: Battery Current Charge, table: input, address: 21, type: s16, unit: A, scale: 0.01, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_current_charge_21, label: Battery Current Charge, table: input, address: 21, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.battery_1_current_charge, label: Battery 1 Current Charge, table: input, address: 21, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_power_22, label: Battery power, table: input, address: 22, type: s16, unit: W, sources: [evcc, openwb, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.temperature_board_charge, label: Temperature Board Charge, table: input, address: 23, type: s16, unit: °C, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.bms_connect_state, label: BMS Connect State, table: input, address: 23, type: u16, enum: bms_connect_state, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_temperature_24, label: Battery Temperature, table: input, address: 24, type: s16, unit: °C, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.battery_1_temperature, label: Battery 1 Temperature, table: input, address: 24, type: s16, unit: °C, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.temperature_boost_charge, label: Temperature Boost Charge, table: input, address: 25, type: s16, unit: °C, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.bdc_status, label: BDC Status, table: input, address: 25, type: u16, enum: evcc_bdc_status, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_status_26, label: Grid Status, table: input, address: 26, type: u16, enum: evcc_grid_status, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.mppt_count_27, label: MPPT Count, table: input, address: 27, type: u16, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_state_of_charge_28, label: Battery state of charge, table: input, address: 28, type: u16, unit: '%', sources: [evcc, openwb, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.battery_output_energy_total, label: Battery Output Energy Total, table: input, address: 29, type: u32, unit: kWh, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], conflicts: [{sources: [solax-modbus], scale: 0.001, models: [solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid]}], verified: false, sources: [solax-modbus]}
  - {key: x.battery_input_energy_total, label: Battery Input Energy Total, table: input, address: 32, type: u32, unit: kWh, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_output_energy_today, label: Battery Output Energy Today, table: input, address: 32, type: u16, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_input_energy_total_33, label: Battery Input Energy Total, table: input, address: 33, type: u32, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], conflicts: [{sources: [solax-modbus], scale: 0.001, models: [solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid]}], verified: false, sources: [solax-modbus]}
  - {key: x.battery_package_number, label: Battery Package Number, table: input, address: 34, type: u16, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_state_of_health, label: Battery State of Health, table: input, address: 35, type: u16, unit: '%', models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_input_energy_today, label: Battery Input Energy Today, table: input, address: 35, type: u16, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_charge_max_current_36, label: Battery Charge Max Current, table: input, address: 36, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_discharge_max_current_37, label: Battery Discharge Max Current, table: input, address: 37, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bms_battery_capacity, label: Battery Total Energy, table: input, address: 38, type: u32, unit: kWh, scale: 0.001, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_4_40, label: PV Voltage 4, table: input, address: 40, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt4], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_5, label: PV Voltage 5, table: input, address: 41, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen5_x3_hybrid_mppt5], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_3_42, label: PV Voltage 3, table: input, address: 42, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid_mppt3], note: Only for the protocol version range …99 (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_4_43, label: PV Current 4, table: input, address: 43, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt4], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid_mppt3], label: PV Current 3}], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_5, label: PV Current 5, table: input, address: 44, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x3_hybrid_mppt5], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_3_44, label: PV Power 3, table: input, address: 44, type: u16, unit: W, models: [solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid_mppt3], note: Only for the protocol version range …99 (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_4_46, label: PV Power 4, table: input, address: 46, type: u16, unit: W, models: [solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt4], conflicts: [{sources: [solax-modbus], unit: V, scale: 0.1, models: [solax_modbus_gen6_x1_hybrid_mppt4], label: PV Voltage 4}], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_5, label: PV Power 5, table: input, address: 47, type: u16, unit: W, models: [solax_modbus_gen5_x3_hybrid_mppt5], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_4_47, label: PV Current 4, table: input, address: 47, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen6_x1_hybrid_mppt4], note: Only for the protocol version range …99 (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_4_48, label: PV Power 4, table: input, address: 48, type: u16, unit: W, models: [solax_modbus_gen6_x1_hybrid_mppt4], note: Only for the protocol version range …99 (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_total, label: PV Power Total, table: input, address: 50, type: u32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.ongrid_power_total, label: Total On-Grid Power, table: input, address: 52, type: s32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.offgrid_power_total, label: Total Off-Grid Power, table: input, address: 54, type: s32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_eps is on. Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_power_charge, label: Total Battery Power Charge, table: input, address: 56, type: s32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_system_installed_capacity, label: Battery System Installed Capacity, table: input, address: 58, type: u32, unit: kWh, scale: 0.001, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_capacity_60, label: Battery Capacity, table: input, address: 60, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_state_of_health_61, label: Battery State of Health, table: input, address: 61, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_70, label: Grid power, table: input, address: 70, type: s32, unit: W, sources: [evcc, openwb, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.counter_exported_energy_72, label: Counter exported energy, table: input, address: 72, type: u32, unit: kWh, scale: 0.01, models: [openwb_g3, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], sources: [openwb, solax-modbus], verified: false}
  - {key: x.grid_energy_74, label: Grid energy, table: input, address: 74, type: u32, unit: kWh, scale: 0.01, sources: [evcc, openwb, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.eps_voltage, label: Voltage, table: input, address: 76, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_current, label: Current, table: input, address: 77, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power, label: Power, table: input, address: 78, type: u16, unit: VA, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_frequency, label: Frequency, table: input, address: 79, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.today_s_solar_energy, label: Today's Solar Energy, table: input, address: 80, type: s32, unit: kWh, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_yield, label: Today's Yield, table: input, address: 80, type: u16, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_exported_energy_82, label: Inverter exported energy, table: input, address: 82, type: u32, unit: kWh, scale: 0.1, models: [openwb_g3], sources: [openwb], conflicts: [{sources: [solax-modbus], scale: 0.001, models: [solax_modbus_gen2_x1_hybrid], label: Total Solar Energy}], verified: false}
  - {key: x.lock_state_84, label: lock_state, table: input, address: 84, type: u16, enum: evcc_lock_state, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.bus_volt, label: Bus Volt, table: input, address: 102, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5], verified: false, sources: [solax-modbus]}
  - {key: x.dc_fault_val, label: DC Fault Val, table: input, address: 103, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.overload_fault_val, label: Overload Fault Val, table: input, address: 104, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_volt_fault_val, label: Battery Volt Fault Val, table: input, address: 105, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_voltage_l1_106, label: Inverter Voltage L1, table: input, address: 106, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_current_l1_107, label: Inverter Current L1, table: input, address: 107, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_power_l1, label: Inverter Power L1, table: input, address: 108, type: s16, unit: W, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_frequency_l1_109, label: Inverter Frequency L1, table: input, address: 109, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_voltage_l2_110, label: Inverter Voltage L2, table: input, address: 110, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_current_l2_111, label: Inverter Current L2, table: input, address: 111, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_yield_112, label: Today's Yield, table: input, address: 112, type: u32, unit: kWh, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid], note: Not for serial numbers starting with U50EC., verified: false, sources: [solax-modbus]}
  - {key: x.inverter_power_l2, label: Inverter Power L2, table: input, address: 112, type: s16, unit: W, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_frequency_l2_113, label: Inverter Frequency L2, table: input, address: 113, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_voltage_l3_114, label: Inverter Voltage L3, table: input, address: 114, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_current_l3_115, label: Inverter Current L3, table: input, address: 115, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_power_l3, label: Inverter Power L3, table: input, address: 116, type: s16, unit: W, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_frequency_l3_117, label: Inverter Frequency L3, table: input, address: 117, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.eps_voltage_l1, label: Voltage L1, table: input, address: 118, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_current_l1, label: Current L1, table: input, address: 119, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_active_l1, label: Power Active L1, table: input, address: 120, type: s16, unit: W, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_l1, label: Power L1, table: input, address: 121, type: u16, unit: VA, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_voltage_l2, label: Voltage L2, table: input, address: 122, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_current_l2, label: Current L2, table: input, address: 123, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_active_l2, label: Power Active L2, table: input, address: 124, type: s16, unit: W, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_l2, label: Power L2, table: input, address: 125, type: u16, unit: VA, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_voltage_l3, label: Voltage L3, table: input, address: 126, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_current_l3, label: Current L3, table: input, address: 127, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_active_l3, label: Power Active L3, table: input, address: 128, type: s16, unit: W, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_power_l3, label: Power L3, table: input, address: 129, type: u16, unit: VA, models: [solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.counter_powers_l1_130, label: Counter power L1, table: input, address: 130, type: s32, unit: W, models: [openwb_g3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Raw > 0 = export (openWB's sign handling)., sources: [openwb, solax-modbus], verified: false}
  - {key: x.counter_powers_l2_132, label: Counter power L2, table: input, address: 132, type: s32, unit: W, models: [openwb_g3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Raw > 0 = export (openWB's sign handling)., sources: [openwb, solax-modbus], verified: false}
  - {key: x.counter_powers_l3_134, label: Counter power L3, table: input, address: 134, type: s32, unit: W, models: [openwb_g3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Raw > 0 = export (openWB's sign handling)., sources: [openwb, solax-modbus], verified: false}
  - {key: x.grid_mode_runtime, label: Grid Mode Runtime, table: input, address: 136, type: s32, unit: h, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.eps_mode_runtime, label: Mode Runtime, table: input, address: 138, type: s32, unit: h, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.normal_runtime, label: Normal Runtime, table: input, address: 140, type: s32, unit: h, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen3_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.eps_yield_total, label: Yield Total, table: input, address: 142, type: u32, unit: kWh, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., conflicts: [{sources: [solax-modbus], scale: 0.01, models: [solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid]}], verified: false, sources: [solax-modbus]}
  - {key: x.yield_total_142, label: Yield Total, table: input, address: 142, type: u32, unit: kWh, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.eps_yield_today, label: Yield Today, table: input, address: 144, type: u16, unit: kWh, scale: 0.1, models: [solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only when the integration option read_eps is on., verified: false, sources: [solax-modbus]}
  - {key: x.e_charge_today, label: E Charge Today, table: input, address: 145, type: u16, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.e_charge_total, label: E Charge Total, table: input, address: 146, type: u32, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_energy_148, label: PV energy, table: input, address: 148, type: u32, unit: kWh, scale: 0.1, sources: [evcc, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.today_s_solar_energy_150, label: Today's Solar Energy, table: input, address: 150, type: u16, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_export_energy, label: Today's Export Energy, table: input, address: 152, type: u32, unit: kWh, scale: 0.01, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_import_energy, label: Today's Import Energy, table: input, address: 154, type: u32, unit: kWh, scale: 0.01, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_export_limit_156, label: grid_export_limit, table: input, address: 156, type: s32, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac], verified: false, sources: [solax-modbus]}
  - {key: x.ev_charger_communication_state, label: EV Charger Communication State, table: input, address: 160, type: u16, enum: ev_charger_communication_state, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.adapt_box_communication_state, label: Adapter Box Communication State, table: input, address: 161, type: u16, enum: adapt_box_communication_state, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_max_charge_power, label: Battery Max Charge Power, table: input, address: 162, type: u32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_max_discharge_power, label: Battery Max Discharge Power, table: input, address: 164, type: u32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.meter_2_measured_power, label: Meter 2 Measured Power, table: input, address: 168, type: s32, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.meter_2_export_total, label: Meter 2 Export Total, table: input, address: 170, type: u32, unit: kWh, scale: 0.01, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.meter_2_import_total, label: Meter 2 Import Total, table: input, address: 172, type: u32, unit: kWh, scale: 0.01, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.meter_2_export_today, label: Meter 2 Export Today, table: input, address: 174, type: u32, unit: kWh, scale: 0.01, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.meter_2_import_today, label: Meter 2 Import Today, table: input, address: 176, type: u32, unit: kWh, scale: 0.01, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.meter_2_measured_power_l1, label: Meter 2 Measured Power L1, table: input, address: 178, type: s32, unit: W, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.meter_2_measured_power_l2, label: Meter 2 Measured Power L2, table: input, address: 180, type: s32, unit: W, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.meter_2_measured_power_l3, label: Meter 2 Measured Power L3, table: input, address: 182, type: s32, unit: W, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.meter_1_communication_state, label: Meter 1 Communication State, table: input, address: 184, type: u16, enum: meter_1_communication_state, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.meter_2_communication_state, label: Meter 2 Communication State, table: input, address: 185, type: u16, enum: meter_2_communication_state, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_temp_high, label: Battery Temp High, table: input, address: 186, type: s16, unit: °C, scale: 0.1, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_temp_low, label: Battery Temp Low, table: input, address: 187, type: s16, unit: °C, scale: 0.1, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.cell_voltage_high_188, label: Cell Voltage High, table: input, address: 188, type: u16, unit: V, scale: 0.001, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.cell_voltage_low_189, label: Cell Voltage Low, table: input, address: 189, type: u16, unit: V, scale: 0.001, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.battery_soh, label: Battery State of Health, table: input, address: 191, type: u16, unit: '%', models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], conflicts: [{sources: [solax-modbus], models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], label: Battery 1 State of Health}], verified: false, sources: [solax-modbus]}
  - {key: x.grid_reactive_power_total, label: Grid Reactive Power Total, table: input, address: 192, type: s16, unit: var, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5], note: Only for the protocol version range …99 (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.grid_reactive_power_l1, label: Grid Reactive Power L1, table: input, address: 193, type: s16, unit: var, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: Only for the protocol version range …99 (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.grid_reactive_power_l2, label: Grid Reactive Power L2, table: input, address: 194, type: s16, unit: var, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: Only for the protocol version range …99 (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.grid_reactive_power_l3, label: Grid Reactive Power L3, table: input, address: 195, type: s16, unit: var, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: Only for the protocol version range …99 (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_factor_total, label: Grid Power Factor Total, table: input, address: 196, type: s16, unit: '%', models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_factor_l1, label: Grid Power Factor L1, table: input, address: 197, type: s16, unit: '%', models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_factor_l2, label: Grid Power Factor L2, table: input, address: 198, type: s16, unit: '%', models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power_factor_l3, label: Grid Power Factor L3, table: input, address: 199, type: s16, unit: '%', models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.grid_frequency_200, label: Grid Frequency, table: input, address: 200, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_voltage_201, label: Grid Voltage, table: input, address: 201, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.grid_l1_voltage, label: Grid L1 voltage, table: input, address: 202, type: u16, unit: V, scale: 0.1, sources: [evcc, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.grid_l2_voltage, label: Grid L2 voltage, table: input, address: 203, type: u16, unit: V, scale: 0.1, sources: [evcc, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.grid_l3_voltage, label: Grid L3 voltage, table: input, address: 204, type: u16, unit: V, scale: 0.1, sources: [evcc, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.grid_current_total, label: Grid Current Total, table: input, address: 205, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5], verified: false, sources: [solax-modbus]}
  - {key: x.grid_l1_current, label: Grid L1 current, table: input, address: 206, type: s16, unit: A, scale: 0.1, sources: [evcc, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.grid_l2_current, label: Grid L2 current, table: input, address: 207, type: s16, unit: A, scale: 0.1, sources: [evcc, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.grid_l3_current, label: Grid L3 current, table: input, address: 208, type: s16, unit: A, scale: 0.1, sources: [evcc, solax-modbus], models: [openwb_g2, openwb_g3, openwb_g4, solax_modbus_gen2_x1_hybrid, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_ac, solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen_x3_mic, solax_modbus_max], verified: false}
  - {key: x.grid_reactive_power_total_210, label: Grid Reactive Power Total, table: input, address: 210, type: s32, unit: var, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.grid_reactive_power_l3_212, label: Grid Reactive Power L3, table: input, address: 212, type: s32, unit: var, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.grid_reactive_power_l1_222, label: Grid Reactive Power L1, table: input, address: 222, type: s32, unit: var, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.grid_reactive_power_l2_224, label: Grid Reactive Power L2, table: input, address: 224, type: s32, unit: var, models: [solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.modbus_power_control, label: Modbus Power Control, table: input, address: 256, type: u16, enum: modbus_power_control, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.target_finish_flag, label: Target Finish Flag, table: input, address: 257, type: u16, enum: target_finish_flag, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.active_power_target, label: Active Power Target, table: input, address: 258, type: s32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.reactive_power_target, label: Reactive Power Target, table: input, address: 260, type: s32, unit: var, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.active_power_real, label: Active Power Real, table: input, address: 262, type: s32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.reactive_power_real, label: Reactive Power Real, table: input, address: 264, type: s32, unit: var, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.active_power_upper, label: Active Power Upper, table: input, address: 266, type: s32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.active_power_lower, label: Active Power Lower, table: input, address: 268, type: s32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.reactive_power_upper, label: Reactive Power Upper, table: input, address: 270, type: s32, unit: var, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.reactive_power_lower, label: Reactive Power Lower, table: input, address: 272, type: s32, unit: var, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.charge_discharge_power, label: Charge Discharge Power, table: input, address: 276, type: s32, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.chargeable_battery_capacity, label: Chargeable Battery Energy, table: input, address: 278, type: u32, unit: kWh, scale: 0.001, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.remaining_battery_capacity, label: Remaining Battery Energy, table: input, address: 280, type: u32, unit: kWh, scale: 0.001, models: [solax_modbus_gen4_x1_ac, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid, solax_modbus_gen6_x3_hybrid_mppt3], note: Only for the protocol version range …99 (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_3_290, label: PV Voltage 3, table: input, address: 290, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_3_291, label: PV Current 3, table: input, address: 291, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen6_x3_hybrid_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_3_292, label: PV power (part 3), table: input, address: 292, type: u16, unit: W, note: Used by evcc only with the template option mppt3 = true., sources: [evcc, solax-modbus], verified: false}
  - {key: x.battery_2_voltage_charge, label: Battery 2 Voltage Charge, table: input, address: 295, type: s16, unit: V, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_2_current_charge, label: Battery 2 Current Charge, table: input, address: 296, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_2_power_charge, label: Battery 2 Power Charge, table: input, address: 297, type: s16, unit: W, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Scale × 10 for serials starting with 802., verified: false, sources: [solax-modbus]}
  - {key: x.battery_2_capacity_charge, label: Battery 2 Capacity, table: input, address: 301, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.battery_total_capacity_charge, label: Battery Total Capacity, table: input, address: 302, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range …99 (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_2_temperature, label: Battery 2 Temperature, table: input, address: 305, type: s16, unit: °C, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], verified: false, sources: [solax-modbus]}
  - {key: x.pm_inverter_count, label: Inverter Count, table: input, address: 477, type: u16, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_activepower_l1, label: Active Power L1, table: input, address: 480, type: s32, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_activepower_l2, label: Active Power L2, table: input, address: 482, type: s32, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_activepower_l3, label: Active Power L3, table: input, address: 484, type: s32, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_reactive_or_apparentpower_l1, label: Reactive or Apparent Power L1, table: input, address: 486, type: s32, unit: VA, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_reactive_or_apparentpower_l2, label: Reactive or Apparent Power L2, table: input, address: 488, type: s32, unit: VA, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_reactive_or_apparentpower_l3, label: Reactive or Apparent Power L3, table: input, address: 490, type: s32, unit: VA, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_current_l1, label: Inverter Current L1, table: input, address: 492, type: s32, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_current_l2, label: Inverter Current L2, table: input, address: 494, type: s32, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_current_l3, label: Inverter Current L3, table: input, address: 496, type: s32, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_pv_power_1, label: PV Power 1, table: input, address: 498, type: u32, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_pv_power_2, label: PV Power 2, table: input, address: 500, type: u32, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_pv_current_1, label: PV Current 1, table: input, address: 502, type: u32, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_pv_current_2, label: PV Current 2, table: input, address: 504, type: u32, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_battery_power_charge, label: Battery Power Charge, table: input, address: 506, type: s32, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_battery_current_charge, label: Battery Current Charge, table: input, address: 508, type: s32, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_charge_power_limit, label: Charge Power Limit, table: input, address: 510, type: s32, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_discharge_power_limit, label: Discharge Power Limit, table: input, address: 512, type: s32, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_pv_power_total, label: PV Power Total, table: input, address: 514, type: u32, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_activepower_l1, label: I2 Active Power L1, table: input, address: 516, type: s16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_activepower_l2, label: I2 Active Power L2, table: input, address: 517, type: s16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_activepower_l3, label: I2 Active Power L3, table: input, address: 518, type: s16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_reactive_or_apparentpower_l1, label: I2 Reactive or Apparent Power L1, table: input, address: 519, type: s16, unit: VA, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_reactive_or_apparentpower_l2, label: I2 Reactive or Apparent Power L2, table: input, address: 520, type: s16, unit: VA, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_reactive_or_apparentpower_l3, label: I2 Reactive or Apparent Power L3, table: input, address: 521, type: s16, unit: VA, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_current_l1, label: I2 Inverter Current L1, table: input, address: 522, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_current_l2, label: I2 Inverter Current L2, table: input, address: 523, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_current_l3, label: I2 Inverter Current L3, table: input, address: 524, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_pv_power_1, label: I2 PV Power 1, table: input, address: 525, type: u16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_pv_power_2, label: I2 PV Power 2, table: input, address: 526, type: u16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_pv_voltage_1, label: I2 PV Voltage 1, table: input, address: 527, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_pv_voltage_2, label: I2 PV Voltage 2, table: input, address: 528, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_pv_current_1, label: I2 PV Current 1, table: input, address: 529, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_pv_current_2, label: I2 PV Current 2, table: input, address: 530, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_battery_power_charge, label: I2 Battery Power Charge, table: input, address: 531, type: s16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_battery_voltage_charge, label: I2 Battery Voltage Charge, table: input, address: 532, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_battery_current_charge, label: I2 Battery Current Charge, table: input, address: 533, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i2_battery_capacity_charge, label: I2 Battery Capacity, table: input, address: 537, type: u16, unit: '%', models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_activepower_l1, label: I3 Active Power L1, table: input, address: 542, type: s16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_activepower_l2, label: I3 Active Power L2, table: input, address: 543, type: s16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_activepower_l3, label: I3 Active Power L3, table: input, address: 544, type: s16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_reactive_or_apparentpower_l1, label: I3 Reactive or Apparent Power L1, table: input, address: 545, type: s16, unit: VA, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_reactive_or_apparentpower_l2, label: I3 Reactive or Apparent Power L2, table: input, address: 546, type: s16, unit: VA, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_reactive_or_apparentpower_l3, label: I3 Reactive or Apparent Power L3, table: input, address: 547, type: s16, unit: VA, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_current_l1, label: I3 Inverter Current L1, table: input, address: 548, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_current_l2, label: I3 Inverter Current L2, table: input, address: 549, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_current_l3, label: I3 Inverter Current L3, table: input, address: 550, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_pv_power_1, label: I3 PV Power 1, table: input, address: 551, type: u16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_pv_power_2, label: I3 PV Power 2, table: input, address: 552, type: u16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_pv_voltage_1, label: I3 PV Voltage 1, table: input, address: 553, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_pv_voltage_2, label: I3 PV Voltage 2, table: input, address: 554, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_pv_current_1, label: I3 PV Current 1, table: input, address: 555, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_pv_current_2, label: I3 PV Current 2, table: input, address: 556, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_battery_power_charge, label: I3 Battery Power Charge, table: input, address: 557, type: s16, unit: W, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_battery_voltage_charge, label: I3 Battery Voltage Charge, table: input, address: 558, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_battery_current_charge, label: I3 Battery Current Charge, table: input, address: 559, type: s16, unit: A, scale: 0.1, models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.pm_i3_battery_capacity_charge, label: I3 Battery Capacity, table: input, address: 563, type: u16, unit: '%', models: [solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen3_x3_ac, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen4_x3_hybrid, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only when the integration option read_pm is on., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_charge_max_current, label: Battery 2 Charge Max Current, table: input, address: 777, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_discharge_max_current, label: Battery 2 Discharge Max Current, table: input, address: 778, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.bms_2_battery_capacity, label: Battery 2 Total Energy, table: input, address: 779, type: u32, unit: kWh, scale: 0.001, models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.battery_2_soh, label: Battery 2 State of Health, table: input, address: 785, type: u16, unit: '%', models: [solax_modbus_gen5_x1_hybrid, solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4, solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid], note: Only for the protocol version range 100… (the device's reported version × 100)., verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_1_1024, label: PV Voltage 1, table: input, address: 1024, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_voltage_1024, label: Inverter Voltage, table: input, address: 1024, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_2_1025, label: PV Voltage 2, table: input, address: 1025, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_1_1026, label: PV Current 1, table: input, address: 1026, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_2_1027, label: PV Current 2, table: input, address: 1027, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_current_1027, label: Inverter Current, table: input, address: 1027, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.pv_l1_voltage_1028, label: PV L1 voltage, table: input, address: 1028, type: u16, unit: V, scale: 0.1, sources: [evcc, solax-modbus], verified: false}
  - {key: x.pv_l2_voltage_1029, label: PV L2 voltage, table: input, address: 1029, type: u16, unit: V, scale: 0.1, sources: [evcc, solax-modbus], verified: false}
  - {key: x.pv_l3_voltage_1030, label: PV L3 voltage, table: input, address: 1030, type: u16, unit: V, scale: 0.1, sources: [evcc, solax-modbus], conflicts: [{sources: [openwb], unit: Hz, scale: 0.01, models: [openwb_g4], label: Counter frequency}], verified: false}
  - {key: x.counter_frequency_1031, label: Counter frequency, table: input, address: 1031, type: u16, unit: Hz, scale: 0.01, models: [openwb_g2, solax_modbus_gen2_x1_mic, solax_modbus_gen3_x1_mic], sources: [openwb, solax-modbus], verified: false}
  - {key: x.inverter_frequency_l2_1032, label: Inverter Frequency L2, table: input, address: 1032, type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.ct_power, label: CT Power, table: input, address: 1032, type: s16, unit: W, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.counter_power_1033, label: Counter power, table: input, address: 1033, type: s32, unit: W, models: [openwb_g4], sources: [openwb], conflicts: [{sources: [solax-modbus], type: u16, unit: Hz, scale: 0.01, models: [solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], label: Inverter Frequency L3}], verified: false}
  - {key: x.inverter_power_1033, label: Inverter Power, table: input, address: 1033, type: u16, unit: W, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], note: 'Inverter AC output.', verified: false, sources: [solax-modbus]}
  - {key: x.pv_l2_current_1035, label: PV L2 current, table: input, address: 1035, type: u16, unit: A, scale: 0.1, sources: [evcc, solax-modbus], verified: false}
  - {key: x.pv_l3_current_1036, label: PV L3 current, table: input, address: 1036, type: u16, unit: A, scale: 0.1, sources: [evcc, solax-modbus], verified: false}
  - {key: x.inverter_temperature_1037, label: Inverter Temperature, table: input, address: 1037, type: u16, unit: °C, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_1_1037, label: PV Current 1, table: input, address: 1037, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_1038, label: PV power, table: input, address: 1038, type: u16, unit: W, sources: [evcc, solax-modbus], verified: false}
  - {key: x.run_mode_1039, label: Run Mode, table: input, address: 1039, type: u16, enum: run_mode_3, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_3_1039, label: PV Current 3, table: input, address: 1039, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_power_1040, label: Inverter power (part), table: input, address: 1040, type: u16, unit: W, models: [openwb_g4, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen_x3_mic], note: Raw > 0 = generation (openWB's sign handling)., sources: [openwb, solax-modbus], verified: false}
  - {key: x.inverter_power_1041, label: Inverter power (part), table: input, address: 1041, type: u16, unit: W, models: [openwb_g4, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen_x3_mic], note: Raw > 0 = generation (openWB's sign handling)., sources: [openwb, solax-modbus], verified: false}
  - {key: x.inverter_power_l3_1042, label: Inverter Power L3, table: input, address: 1042, type: u16, unit: W, models: [solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_3_1042, label: PV Power 3, table: input, address: 1042, type: u16, unit: W, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_power_1043, label: Inverter power, table: input, address: 1043, type: u16, unit: W, models: [openwb_g2], note: Raw > 0 = generation (openWB's sign handling)., sources: [openwb], conflicts: [{sources: [solax-modbus], unit: °C, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], label: Inverter Temperature}], verified: false}
  - {key: x.pv_power_1_1044, label: PV Power 1, table: input, address: 1044, type: u16, unit: W, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.control_board_temperature, label: Control Board Temperature, table: input, address: 1044, type: u16, unit: °C, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.pv_power_2_1045, label: PV Power 2, table: input, address: 1045, type: u16, unit: W, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.run_mode_1045, label: Run Mode, table: input, address: 1045, type: u16, enum: run_mode_4, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.pv_energy, label: PV energy, table: input, address: 1059, type: u32, unit: kWh, scale: 0.1, word_order: big, sources: [evcc], conflicts: [{sources: [openwb], word_order: little, models: [openwb_g2], label: Inverter exported energy}, {sources: [solax-modbus], scale: 0.001, word_order: little, models: [solax_modbus_gen_x3_mic], label: Total Yield}], verified: false}
  - {key: x.today_s_yield_1061, label: Today's Yield, table: input, address: 1061, type: u32, unit: kWh, scale: 0.001, models: [solax_modbus_gen_x3_mic], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_yield_1061, label: Today's Yield, table: input, address: 1061, type: u32, unit: kWh, scale: 0.1, models: [solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3, solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.pv_voltage_3_1065, label: PV Voltage 3, table: input, address: 1065, type: u16, unit: V, scale: 0.1, models: [solax_modbus_gen2_x3_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.pv_current_3_1066, label: PV Current 3, table: input, address: 1066, type: u16, unit: A, scale: 0.1, models: [solax_modbus_gen2_x3_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.inverter_exported_energy_1067, label: Inverter exported energy, table: input, address: 1067, type: u32, unit: kWh, scale: 0.1, models: [openwb_g4], sources: [openwb], conflicts: [{sources: [solax-modbus], type: u16, unit: W, scale: 1, models: [solax_modbus_gen2_x3_mic_mppt3], label: PV Power 3}], verified: false}
  - {key: x.grid_mode_runtime_1069, label: Grid Mode Runtime, table: input, address: 1069, type: u32, unit: h, scale: 0.1, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_grid_export_1071, label: Total Grid Export, table: input, address: 1071, type: u32, unit: kWh, scale: 0.01, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.total_grid_import_1073, label: Total Grid Import, table: input, address: 1073, type: u32, unit: kWh, scale: 0.01, models: [solax_modbus_gen4_x1_mic, solax_modbus_gen4_x1_mic_mppt3], verified: false, sources: [solax-modbus]}
  - {key: x.ct_power_1073, label: Feed-in Power, table: input, address: 1073, type: s16, unit: W, models: [solax_modbus_gen3_x1_mic], note: 'Sign not stated. Read errors ignored by the project.', verified: false, sources: [solax-modbus]}
  - {key: x.total_grid_export_1075, label: Total Grid Export, table: input, address: 1075, type: u32, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.counter_exported_energy_1071, label: Counter exported energy, table: input, address: 1071, type: u32, unit: kWh, scale: 0.1, models: [openwb_g4], sources: [openwb], verified: false}
  - {key: x.counter_imported_1073, label: Counter imported energy, table: input, address: 1073, type: u32, unit: kWh, scale: 0.1, models: [openwb_g4], sources: [openwb], verified: false}
  - {key: x.measured_power, label: Feed-in Power, table: input, address: 1077, type: s32, unit: W, models: [solax_modbus_gen_x3_mic], verified: false, sources: [solax-modbus]}
  - {key: x.total_grid_import_1077, label: Total Grid Import, table: input, address: 1077, type: u32, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.total_grid_export, label: Total Grid Export, table: input, address: 1079, type: u32, unit: kWh, scale: 0.01, models: [solax_modbus_gen_x3_mic], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_yield_1079, label: Today's Yield, table: input, address: 1079, type: u16, unit: kWh, scale: 0.1, models: [solax_modbus_gen4_x1_mic_mppt3, solax_modbus_gen4_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.total_grid_import, label: Total Grid Import, table: input, address: 1081, type: u32, unit: kWh, scale: 0.01, models: [solax_modbus_gen_x3_mic], verified: false, sources: [solax-modbus]}
  - {key: x.grid_power, label: Grid power, table: input, address: 1083, type: s32, unit: W, word_order: big, sources: [evcc], conflicts: [{sources: [openwb], word_order: little, models: [openwb_g2], label: Counter power}, {sources: [solax-modbus], type: u16, unit: kWh, scale: 0.01, models: [solax_modbus_gen_x3_mic], label: Today's Grid Export}, {sources: [solax-modbus], type: u32, unit: kWh, scale: 0.1, word_order: little, models: [solax_modbus_gen3_x1_mic], label: Total Solar Energy}], verified: false}
  - {key: x.counter_exported_energy_1085, label: Counter exported energy, table: input, address: 1085, type: u32, unit: kWh, scale: 0.01, models: [openwb_g2, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], sources: [openwb, solax-modbus], verified: false}
  - {key: x.today_s_grid_export_1085, label: Today's Export Energy, table: input, address: 1085, type: u16, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.today_s_grid_import_1086, label: Today's Import Energy, table: input, address: 1086, type: u16, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.counter_imported_1087, label: Counter imported energy, table: input, address: 1087, type: u32, unit: kWh, scale: 0.01, models: [openwb_g2, solax_modbus_gen2_x1_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], sources: [openwb, solax-modbus], conflicts: [{sources: [evcc], word_order: big, label: Grid energy}], verified: false}
  - {key: x.today_s_solar_energy_1087, label: Today's Solar Energy, table: input, address: 1087, type: u16, unit: kWh, scale: 0.1, models: [solax_modbus_gen3_x1_mic], verified: false, sources: [solax-modbus]}
  - {key: x.counter_powers_l1_1796, label: Counter power L1, table: input, address: 1796, type: s32, unit: W, models: [openwb_g2, solax_modbus_gen2_x1_mic], note: Raw > 0 = export (openWB's sign handling)., sources: [openwb, solax-modbus], verified: false}
  - {key: x.counter_powers_l2_1798, label: Counter power L2, table: input, address: 1798, type: s32, unit: W, models: [openwb_g2, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], note: Raw > 0 = export (openWB's sign handling)., sources: [openwb, solax-modbus], verified: false}
  - {key: x.counter_powers_l3_1800, label: Counter power L3, table: input, address: 1800, type: s32, unit: W, models: [openwb_g2, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3], note: Raw > 0 = export (openWB's sign handling)., sources: [openwb, solax-modbus], verified: false}

derived:
  - {key: pv_power, label: PV power (Powerdc1 + Powerdc2), unit: W, sum: [{key: x.pv1_power}, {key: x.pv2_power}], models: [solax_modbus_gen3_x1_hybrid, solax_modbus_gen3_x3_hybrid, solax_modbus_gen4_x1_hybrid, solax_modbus_gen4_x3_hybrid]}
  - {key: x.pv_power, label: PV power, unit: W, sum: [{key: x.pv_power_1_10}, {key: x.pv_power_2_11}], sources: [evcc], verified: false}
  - {key: x.pv_power_mppt3_true, label: PV power, unit: W, sum: [{key: x.pv_power_1_10}, {key: x.pv_power_2_11}, {key: x.pv_power_3_292}], note: Used by evcc only with the template option mppt3 = true., sources: [evcc], verified: false}
  - {key: x.inverter_power_sum, label: Inverter power, unit: W, models: [openwb_g3], sum: [{key: x.pv_power_1_10}, {key: x.pv_power_2_11}], sources: [openwb], verified: false}
  - {key: x.inverter_power_sum_sum, label: Inverter power, unit: W, models: [openwb_g4], sum: [{key: x.inverter_power_1040}, {key: x.inverter_power_1041}], sources: [openwb], verified: false}

enums:
  run_mode: {'0': Waiting, '1': Checking, '2': Normal, '3': Fault, '4': Permanent fault, '5': Update, '6': Off-grid waiting, '7': Off-grid, '8': Self test, '9': Idle, '10': Standby, '20': Normal (R), '21': Normal (TOU self use), '22': Normal (TOU charging), '23': Normal (TOU discharging), '24': Normal (TOU battery off), '25': Normal (TOU peak shaving), '26': Normal (generator), '27': Waiting to charge, '28': Normal (smart schedule)}
  work_mode_g4: {'0': Self use, '1': Feed-in priority, '2': Backup, '3': Manual, '4': Peak shaving, '5': TOU, '6': Smart schedule}
  work_mode_g3: {'0': Self use, '1': Force time use, '2': Backup, '3': Feed-in priority}
  manual_mode: {'0': Stop charging and discharging, '1': Force charge, '2': Force discharge}
  battery_type: {'0': Lead-acid, '1': Lithium}
  off_on: {'0': 'Off', '1': 'On'}
  language_mic_g3: {'0': English, '1': Deutsche, '2': Polskie, '3': Francais, '4': Portugues, '5': Espanol, '6': Chinese, '7': Italiano}
  language_mic_g4: {'0': English, '1': Deutsche, '2': Polskie, '3': Francais, '4': Portugues, '5': Espanol, '6': Chinese, '7': Italiano, '8': Nederlands}
  safety_code_mic_g2: {'0': VDE0126, '1': ARN4105, '10': NRS097_2_1, '11': VDE0126_Greece_Island, '12': UTE_C15_712_Fr, '13': IEC61727_In, '14': G99, '15': VDE0126_Greece, '16': France_Guyana_50Hz, '17': France_Island_50Hz, '18': France_Island_60Hz, '19': AS4777_NZ, '2': AS4777_AU, '20': RD1699, '21': Chile, '22': EN50438_Ireland, '23': G98_Philippines, '24': Czech_PPDS, '25': EN50438_Czech, '26': EN50549_1, '27': EN50438_Denmark2019_E, '28': RD1699_Island, '29': EN50549_Poland, '3': G98, '30': MEA_Thailand, '31': PEA_Thailand, '32': CEI0_21_ACEA, '33': AS4777_B, '34': AS4777_C, '35': UserDefined, '36': CQC, '37': IEC61727_Br, '38': IEC61727, '39': IEC61727_Br_LV, '4': C10_11, '40': TOR, '41': CEI0_16, '42': Chile_2021, '43': Chile_2021_MT_R, '44': Chile_2021_MT_U, '45': Czech_2021_2, '46': EN50549_Sweden, '47': EN50549_Romania, '48': Slovenia, '5': E8001, '6': EN50438_Netherlands, '7': EN50438_Denmark2019_W, '8': CEB, '9': CEI0_21}
  safety_code_mic_g3: {'0': VDE0126, '1': VDE4105, '10': cNRS097_2_1, '11': VDE0126_Greece, '12': UTE_C15_712_Fr, '13': IEC61727, '14': G99/1, '15': CQC, '16': VDE0126_Greece_is, '17': C15_712_Fr_island_50, '18': C15_712_Fr_island_60, '19': Guyana, '2': AS 4777_2020_A, '20': MEA_Thailand, '21': PEA_Thailand, '22': cNewZealand, '23': cIreland, '24': cCE10_21, '25': cRD1699, '26': EN50438_Sweden, '27': EN50549_PL, '28': Czech PPDS, '29': EN50438_Norway, '3': G98/1, '30': EN50438_Portug, '31': User-Defined, '32': BRAZIL, '33': EN50438_CEZ, '34': IEC_Chile, '35': Sri_Lanka, '36': BRAZIL_240, '37': EN50549-SK, '38': EN50549_EU, '39': G98/NI, '4': C10/11, '40': Denmark2019_E, '41': RD1699_island, '42': EN50549_Romania, '43': Philippines60Hz, '44': Mexico, '45': AS 4777_2020_B, '46': AS 4777_2020_C, '47': Chile2021 MT-U, '48': Chile2021 MT-R, '49': ACEA, '5': TOR, '6': EN50438_NL, '7': Denmark2019_W, '8': CEB, '9': Cyprus2019}
  safety_code_mic_g4: {'0': VDE0126, '1': VDE4105, '10': NRS097_South_Africa, '11': VDE0126_Greece_Island, '12': France_Mainland, '13': IEC61727_In, '14': G99/1, '15': VDE0126_Greece_Continent, '16': France_Guyana_50Hz, '17': France_Island_50Hz, '18': France_Island_60Hz, '19': AS4777_NZ, '2': AS4777_A, '20': RD1699, '22': EN50438_Ireland, '23': G98_Philippines, '24': EN50549_Czech_PPDS, '25': EN50438_Czech, '26': EN50549_EU, '27': EN50438_Denmark2019_E, '28': RD1699_Island, '29': EN50549_Poland, '3': G98/1, '30': MEA_Thailand, '31': PEA_Thailand, '32': CEI0_21_ACEA, '33': AS4777_B, '34': AS4777_C, '35': User_Defined, '36': CEI0_16, '37': IEC61727, '4': EN50549_C10_11, '5': TOR, '6': EN50438_Netherlands, '7': EN50438_Denmark2019_W, '8': CEB, '9': CEI0_21}
  export_device: {'0': Disabled, '1': Meter, '2': CT}
  disabled_enabled: {'0': Disabled, '1': Enabled}
  machine_type: {'1': X1 (single phase), '3': X3 (three phase)}
  machine_style: {'0': X-Hybrid, '1': X-Fit (retrofit)}
  meter_ct: {'0': Meter, '1': CT}
  bms_connect: {'0': Disconnected, '1': Connected}
  bdc_status: {'0': Discharging, '1': Charging, '2': Stopped}
  grid_status: {'0': On grid, '1': Off grid}
  lock_state: {'0': Locked, '1': Unlocked}
  meter_comm: {'0': Communication error, '1': Normal}
  force_charge: {'0': No action, '1': Force charge}
  safety_code: {'0': VDE0126, '1': VDE4105, '2': AS 4777_2020_A, '3': G98/1, '4': C10/11, '5': TOR, '6': EN50438_NL, '7': Denmark2019_W, '8': CEB, '9': CEI021, '10': NRS097_2_1, '11': VDE0126_Gr_Is, '12': UTE_C15_712, '13': IEC61727, '14': G99/1, '15': VDE0126_Gr_Co, '16': Guyana, '17': C15_712_is_50, '18': C15_712_is_60, '19': New Zealand, '20': RD1699, '21': Chile, '22': EN50438_Ireland, '23': Philippines, '24': Czech PPDS_2020, '25': Czech_50438, '26': EN50549_EU, '27': Denmark2019_E, '28': RD1699_Island, '29': EN50549_Poland, '30': MEA_Thailand, '31': PEA_Thailand, '32': ACEA, '33': AS 4777_2020_B, '34': AS 4777_2020_C, '35': User Define, '36': EN50549_Romania}
  charger_use_mode: {'0': Self Use Mode, '1': Force Time Use, '2': Back Up Mode, '3': Feedin Priority}
  manual_mode_select: {'0': Stop Charge and Discharge, '1': Force Charge, '2': Force Discharge}
  evcc_battery_type: {'0': Lead Acid, '1': Lithium}
  hotstandby: {'0': '1', '1': '0'}
  pgrid_bias: {'0': Disabled, '1': Grid, '2': Inverter}
  allow_grid_charge: {'0': Both Forbidden, '1': Period 1 Allowed, '2': Period 2 Allowed, '3': Both Allowed}
  eps_set_frequency: {'0': 50 Hz, '1': 60 Hz}
  language: {'0': English, '1': Deutsche, '2': Francais, '3': Polskie, '4': Espanol, '5': Portugues, '6': Italiano, '7': Ukrainian}
  ct_type: {'0': 100A, '1': 200A}
  shadow_fix_function_level_pv1_gmppt: {'0': 'Off', '1': Low, '2': Middle, '3': High}
  evcc_machine_type: {'1': X1, '3': X3}
  evcc_machine_style: {'0': Hybrid, '1': Fit}
  export_duration: {'4': Default, '900': 15 Minutes, '1800': 30 Minutes, '2700': 45 Minutes, '3600': 60 Minutes, '5400': 90 Minutes, '7200': 120 Minutes}
  ct_meter_setting: {'0': Meter, '1': CT}
  shadow_fix_function_level_pv2_gmppt: {'0': 'Off', '1': Low, '2': Middle, '3': High}
  meter_1_direction: {'0': Positive, '1': Negative}
  meter_2_direction: {'0': Positive, '1': Negative}
  work_mode: {'0': Disabled, '1': Manual Mode, '2': Smart Save}
  dry_contact_mode: {'0': Load Management, '1': Generator Control}
  parallel_setting: {'0': Free, '1': Master, '2': Slave}
  generator_control: {'0': Disabled, '1': ATS Control, '2': Dry Contact}
  generator_start_method: {'0': Reference SOC, '1': Immediately}
  shadow_fix3_enable: {'0': 'Off', '1': Low, '2': Middle, '3': High}
  remotecontrol_readback_mode: {'0': Disabled, '1': Power Control Mode, '2': Electric Quantity Target Control Mode, '3': SOC Target Control Mode, '4': Push Power - Positive/Negative Mode, '5': Push Power - Zero Mode, '6': Self-Consume - Charge/Discharge Mode, '7': Self-Consume - Charge Only Mode, '8': PV and BAT Individual Setting - Duration Mode, '9': PV and BAT Individual Setting - Target SOC Mode}
  remotecontrol_mode8_next_motion_readback: {'160': Exit current VPP mode and switch to user work mode, '161': Exit current VPP mode and switch to VPP mode 6}
  dual_battery_1_heating_level_readback: {'0': Low, '1': Medium, '2': High}
  dual_battery_2_heating_level_readback: {'0': Low, '1': Medium, '2': High}
  evcc_run_mode: {'0': Waiting, '1': Checking, '2': Normal Mode, '3': Off Mode, '4': Permanent Fault Mode, '5': Update Mode, '6': EPS Check Mode, '7': EPS Mode, '8': Self Test, '9': Idle Mode, '10': Standby}
  bms_connect_state: {'0': Disconnected, '1': Connected}
  evcc_bdc_status: {'0': Discharge, '1': Charge, '2': Stop}
  evcc_grid_status: {'0': OnGrid, '1': OffGrid}
  evcc_lock_state: {'0': Locked, '1': Unlocked, '2': Unlocked - Advanced}
  ev_charger_communication_state: {'0': Disconnected, '1': Connected}
  adapt_box_communication_state: {'0': Disconnected, '1': Connected}
  meter_1_communication_state: {'0': Communication Error, '1': Normal}
  meter_2_communication_state: {'0': Communication Error, '1': Normal}
  modbus_power_control: {'0': Disabled, '1': Enabled Power Control, '2': Enabled Quantity Control, '3': Enabled SOC Target Control, '4': Push Power - P/N Mode, '5': Push Power - Zero Mode, '6': Self Consume - C/D Mode, '7': Self Consume - Charge Only Mode, '8': Individual Setting - Duration Mode, '9': Individual Setting - Target SOC Mode}
  target_finish_flag: {'0': Unfinished, '1': Finished}
  q_curve: {'0': 'Off', '1': Over Excited, '2': Under Excited, '3': PF(p), '4': Q(u), '5': FixQPower}
  run_mode_3: {'0': Waiting, '1': Checking, '2': Normal Mode, '3': Fault, '4': Permanent Fault Mode}
  mppt_scan_mode_pv1: {'0': 'Off', '1': Low, '2': Middle, '3': High}
  mppt_scan_mode_pv2: {'0': 'Off', '1': Low, '2': Middle, '3': High}
  mppt_scan_mode_pv3: {'0': 'Off', '1': Low, '2': Middle, '3': High}
  run_mode_4: {'0': Waiting, '1': Checking, '2': Normal Mode, '3': Fault, '4': Permanent Fault Mode, '5': Update Mode, '6': EPS Checking, '7': EPS Mode}
  run_mode_5: {'0': Initial Mode, '1': Standby Mode, '3': Normal Mode, '5': Fault Mode, '9': Shutdown mode}
  lock_state_2: {'0': Locked, '2014': Unlocked, '6868': Unlocked - Advanced}

flags:
  inverter_fault_g4_x3: {'0': TZ protect fault, '1': Grid lost fault, '2': Grid voltage fault, '3': Grid frequency fault, '4': PV voltage fault, '5': Bus voltage fault, '6': Battery voltage fault, '7': AC 10-minute voltage fault, '8': DCI overcurrent fault, '9': DCV overcurrent fault, '10': SW overcurrent fault, '11': RC overcurrent fault, '12': Isolation fault, '13': Over temperature fault, '14': Battery connection direction fault, '15': Off-grid overload, '16': Overload, '17': Battery power low, '18': BMS lost, '19': Fan fault, '20': Low temperature fault, '21': Parallel fault, '22': Hard limit fault, '23': Inverter voltage sample fault, '24': Internal communication fault, '25': Inverter EEPROM fault, '26': RCD fault, '27': Grid relay fault, '28': Off-grid relay fault, '29': PV connection direction fault, '30': Charger relay fault, '31': Earth relay fault}
  inverter_fault_g4_x1: {'0': TZ protect fault, '1': Grid lost fault, '2': Grid voltage fault, '3': Grid frequency fault, '4': PV voltage fault, '5': Bus voltage fault, '6': Battery voltage fault, '7': AC 10-minute voltage fault, '8': DCI overcurrent fault, '10': SW overcurrent fault, '11': RC overcurrent fault, '12': Isolation fault, '13': Over temperature fault, '14': Battery connection direction fault, '15': Missed CT fault, '16': Off-grid overload fault, '17': Overload fault, '18': PV connection direction fault, '19': Battery power low, '20': Low temperature fault, '21': Parallel fault, '22': Charger relay fault, '23': BMS lost, '24': Internal communication fault, '25': Fan fault, '26': Earth relay fault, '27': Inverter EEPROM fault, '28': RCD fault, '29': Off-grid relay fault, '30': Grid relay fault, '31': Other device fault}
  inverter_fault_g3_x3: {'0': Hardware trip, '1': Mains lost fault, '2': Grid voltage fault, '3': Grid frequency fault, '4': PV voltage fault, '5': Bus voltage fault, '6': Battery voltage fault, '7': AC 10-minute voltage fault, '8': DCI overcurrent fault, '9': DCV overcurrent fault, '10': SW overcurrent fault, '11': RC overcurrent fault, '12': Isolation fault, '13': Over temperature fault, '14': Battery connection direction fault, '15': Sample consistence fault, '16': EPS overload, '17': EPS overcurrent fault, '18': Input configuration fault, '19': Firmware version fault, '20': EPS battery power low, '21': Phase angle fault, '22': PLL timeout, '23': Parallel fault, '24': Internal communication fault, '25': Fan fault, '26': HCT AC device fault, '27': EEPROM fault, '28': Residual current device fault, '29': EPS relay fault, '30': Grid relay fault, '31': Battery relay fault}
  inverter_fault_g3_x1: {'0': Hardware trip, '1': Mains lost fault, '2': Grid voltage fault, '3': Grid frequency fault, '4': PV voltage fault, '5': Bus voltage fault, '6': Battery voltage fault, '7': AC 10-minute voltage fault, '8': DCI overcurrent fault, '9': DCV overcurrent fault, '10': SW overcurrent fault, '11': RC overcurrent fault, '12': Isolation fault, '13': Over temperature fault, '14': Battery connection direction fault, '15': Sample consistence fault, '16': EPS overload, '17': Overload, '18': Input configuration fault, '19': EPS battery power low, '20': Hybrid relay fault, '23': BMS lost, '24': Internal communication fault, '25': Fan fault, '26': HCT AC device fault, '27': EEPROM fault, '28': Residual current device fault, '29': EPS relay fault, '30': Grid relay fault, '31': Other device fault}
  manager_fault_g4: {'0': Power type fault, '1': Port overcurrent warning, '2': Manager EEPROM fault, '4': NTC sample invalid, '5': Battery temperature low, '6': Battery temperature high, '9': Meter fault, '10': Bypass relay fault, '11': Fan 2 fault}
  manager_fault_g3: {'2': EEPROM error, '3': DSP version fault, '4': NTC sample invalid, '8': Internal communication error, '9': Meter fault}
  bms_fault_g4: {'0': BMS external error, '1': BMS internal error, '2': Over voltage, '3': Under voltage, '4': Charge overcurrent, '5': Discharge overcurrent, '6': Temperature high, '7': Temperature low, '8': Cell imbalance, '9': Hardware protection, '10': Circuit fault, '11': Isolation fault, '12': Voltage sensor fault, '13': Temperature sensor fault, '14': Current sensor fault, '15': Relay fault, '16': Type mismatch, '17': Version mismatch, '18': Manufacturer mismatch, '19': Software / hardware mismatch, '20': Master / slave mismatch, '21': Charge request not answered, '22': Software protection, '23': 536 fault, '24': Self-check error, '25': Temperature difference error, '26': Break fault, '27': Flash fault, '28': Precharge fault, '29': Air switch open}
  bms_warning_g3_low: {'0': BMS external error, '1': BMS internal error, '2': Over voltage, '3': Under voltage, '4': Charge overcurrent, '5': Discharge overcurrent, '6': Temperature high, '7': Temperature low, '8': Cell imbalance, '9': Hardware protection, '10': Interlock fault, '11': Isolation fault, '12': Voltage sensor fault, '13': Temperature sensor fault, '14': Current sensor fault, '15': Relay fault}
  bms_warning_g3_high: {'0': Type mismatch, '1': Version mismatch, '2': Manufacturer mismatch, '3': Software / hardware mismatch, '4': Master / slave mismatch, '5': Charge request not answered, '6': Software protection, '7': 536 fault, '8': Self-check fault, '9': Temperature difference fault, '10': Break, '11': Flash fault, '12': Precharge fault, '13': Air switch open}

problems:
  - {when: {key: state, equals: 3}, kind: fault, text: Inverter fault (run mode 3)}
  - {when: {key: state, equals: 4}, kind: fault, text: Inverter permanent fault (run mode 4)}
  - {when: {key: state, equals: 6}, kind: mains_lost, text: 'Grid lost, waiting in off-grid mode (run mode 6)'}
  - {when: {key: state, equals: 7}, kind: backup_mode, text: Running off-grid / EPS (run mode 7)}
  - {when: {key: x.inverter_fault, not: 0}, kind: fault, text: 'Inverter fault code 0x{value:X}'}
  - {when: {key: x.manager_fault, not: 0}, kind: warning, text: 'Manager fault code 0x{value:X}'}
  - {when: {key: x.bms_fault, not: 0}, kind: warning, text: 'Battery (BMS) warning code 0x{value:X}'}
  - {when: {key: x.bms_warning_low, not: 0}, kind: warning, text: 'Battery (BMS) warning code 0x{value:X} (bits 0–15)'}
  - {when: {key: x.bms_warning_high, not: 0}, kind: warning, text: 'Battery (BMS) warning code 0x{value:X} (bits 16–31)'}
  - {when: {key: x.meter1_communication, equals: 0}, kind: warning, text: Grid meter / CT communication error}

notes:
- 'Two register maps share this file: Hybrid G3 (X1 / X3) and Hybrid G4 (X1 / X3). Most live values sit at the same addresses;
  settings, firmware registers, fault tables and some battery registers differ, and points say which models they apply to.
  Telling the models apart isn''t covered by the documents: the serial-number prefixes in `models` are not stated in them
  (assumed).'
- 'Addresses are the documents'' hexadecimal register addresses, used as they are (0-based): function 03 reads the holding
  table, function 04 the input table. 32-bit values have the low word first, as the documents state.'
- 'G4: Modbus RTU on RS485, unit 1, 19200 baud 8N1 by default (settable: holding 0x00AF address, 0x00B0 baud rate). The G4
  inverter itself has no Modbus TCP: TCP on port 502 (unit 1) goes through SolaX''s monitoring module. G3: Modbus TCP on the
  LAN port 502 (unit 1) and RTU at 115200 baud by default.'
- At least 1 s between requests and a 1 s response timeout; up to 125 registers per read.
- 'Settings are read in the holding table but most are written at other addresses with function 06 (e.g. G4 work mode: read
  0x008B, write 0x001F); the notes on the points give the write address. Many write registers go to EEPROM, which wears out:
  don''t write them cyclically. Remote power control (VPP, G4 function 16 at 0x007C ff.) is left out.'
- Grid-side power (0x0046) is positive when feeding in; the inverter's own AC output (X1 0x0002, X3 0x006C/0x0070/0x0074)
  and the battery power have no stated sign.
- 'Left out: grid-code protection limits and trip times, power-factor and Q(U) curves, Italian self-test values, charge /
  discharge / heating time periods, generator, dry-contact, peak-shaving and TOU parameters, parallel-system registers (input
  0x01DD ff.), the G3 block at input 0x00BA–0x00C8 that repeats single-phase values, the BMS slave versions and serials, and
  EV charger / DataHub registers (separate documents).'
- The G4 export-limit and some power settings count in 1 W on X1 and 10 W on X3. The G3 documents also cover the X1-AC inverter
  (not a model here).
- Models openwb_g3, openwb_g4, solax_modbus_gen3_x1_ac, solax_modbus_gen3_x1_ac_hybrid, solax_modbus_gen5_x1_hybrid, solax_modbus_gen4_x3_ac,
  solax_modbus_gen5_x3_hybrid_mppt5, solax_modbus_gen4_x1_mic_mppt3, solax_modbus_max, solax_modbus_gen2_x1_hybrid, solax_modbus_gen3_x3_ac,
  solax_modbus_gen4_x1_ac, solax_modbus_gen5_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt3, solax_modbus_gen6_x1_hybrid_mppt4,
  solax_modbus_gen5_x3_hybrid, solax_modbus_gen5_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid_mppt3, solax_modbus_gen6_x3_hybrid,
  solax_modbus_gen2_x1_mic, solax_modbus_gen3_x1_mic, solax_modbus_gen4_x1_mic, solax_modbus_gen_x3_mic, solax_modbus_gen2_x3_mic, solax_modbus_gen2_x3_mic_mppt3
  come from projects and are listed after a model without a match, so detection never reaches them; their points apply only
  when a reader selects such a model by hand.
- Identification as solax-modbus recognises the device (not checked against a document).
- 'evcc template `solax-g2` (grid, pv) lists: Solax X3-MIC G2; Solax X3-PRO G2; Qcells Q.VOLT P5T-X; Qcells Q.VOLT P17T-X.'
- 'evcc template `solax` (grid, pv, battery) lists: Solax Hybrid X1/X3 G3/G4; Qcells Q.HOME ESS HYB-G3.'
- The template has the option `mppt3` (default false); points used only with another value say so in their note.
- The models are openWB's settings for this device (which register map to read), not detected from the device.
- If the serial number can't be read there, the project tries other addresses as well; model matches only use the first.
- 'Models without a match can''t be picked by a single serial prefix; their names list the prefixes the project maps to them
  ("some": only some of those serials, the project also looks at other data).'
- 'Left out: backup_charge_start (holding 149, datetime) from solax-modbus overlaps charge_end_1 (holding 148, datetime, 2
  registers); check a document.'
- 'Left out: backup_charge_end (holding 151, datetime) from solax-modbus overlaps discharge_start_1 (holding 150, datetime,
  2 registers); check a document.'
- 'Left out: meter_1_direction (holding 171, u16) from solax-modbus overlaps registration_code_pocket (holding 170, str, 5
  registers); check a document.'
- 'Left out: meter_2_direction (holding 172, u16) from solax-modbus overlaps registration_code_pocket (holding 170, str, 5
  registers); check a document.'
- 'Left out: inverter_temperature (input 8, s16) from solax-modbus overlaps inverter_temperature (input 8, s16); check a document.'
- 'Left out: pv_l1_current (input 1034, u16) from evcc, solax-modbus overlaps counter_power_1033 (input 1033, s32); check
  a document.'
- 'Left out: today_s_grid_import (input 1084, u16) from solax-modbus overlaps grid_power (input 1083, s32); check a document.'
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
