# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: solax-mega-forth
manufacturer: SolaX
name: X3-MEGA / X3-FORTH inverters
kind: inverter

sources:
- id: solax-modbus
  title: homeassistant-solax-modbus (Home Assistant integration)
  url: https://github.com/wills106/homeassistant-solax-modbus
  license: Apache-2.0
  commit: 0056f9fb2485d1fbaa9fef29272ce686eefe7cf0
  path: custom_components/solax_modbus/plugin_solax_mega_forth.py

connection:
  default_port: 502
  default_unit: 1

encoding:
  word_order: big

identify:
  serial:
    table: input
    address: 50
    type: str
    length: 8
  any:
  - table: input
    address: 50
    type: str
    length: 8
    prefix: X3G04
  - table: input
    address: 50
    type: str
    length: 8
    prefix: X3G05
  - table: input
    address: 50
    type: str
    length: 8
    prefix: X3G06
  - table: input
    address: 50
    type: str
    length: 8
    prefix: X3G075
  - table: input
    address: 50
    type: str
    length: 8
    prefix: X3G08
  - table: input
    address: 50
    type: str
    length: 8
    prefix: X3G01
  - table: input
    address: 50
    type: str
    length: 8
    prefix: A3F10
  - table: input
    address: 50
    type: str
    length: 8
    prefix: MAXMEG_G2

defaults:
  verified: false
  sources:
  - solax-modbus

models:
  - {id: gen2_max_mppt5, name: GEN2 | MAX | MPPT5 (prefix X3G05*), match: {table: input, address: 50, type: str, length: 8, prefix: X3G05}}
  - {id: gen2_max, name: GEN2 | MAX (prefix MAXMEG_G2*), match: {table: input, address: 50, type: str, length: 8, prefix: MAXMEG_G2}}
  - {id: gen2_max_mppt6, name: 'GEN2 | MAX | MPPT6 (prefix X3G04*, X3G06*)'}
  - {id: gen2_max_mppt9, name: 'GEN2 | MAX | MPPT9 (prefix X3G075*, X3G08*, X3G01*, A3F10*)'}

points:
  - {key: x.active_power_control, label: active_power_control, table: holding, address: 8964, type: u16, scale: 0.1, writable: true}
  - {key: x.reactive_power_control, label: reactive_power_control, table: holding, address: 8965, type: u16, scale: 0.1, writable: true}
  - {key: x.model_type, label: Model Type, table: input, address: 18, type: str, length: 8}
  - {key: x.software_version, label: Software Version, table: input, address: 34, type: str, length: 8}
  - {key: x.grid_voltage_l1, label: Grid Voltage L1, table: input, address: 256, type: u16, unit: V, scale: 0.1}
  - {key: x.grid_voltage_l2, label: Grid Voltage L2, table: input, address: 257, type: u16, unit: V, scale: 0.1}
  - {key: x.grid_voltage_l3, label: Grid Voltage L3, table: input, address: 258, type: u16, unit: V, scale: 0.1}
  - {key: x.inverter_voltage_l1, label: Inverter Voltage L1, table: input, address: 259, type: u16, unit: V, scale: 0.1}
  - {key: x.inverter_voltage_l2, label: Inverter Voltage L2, table: input, address: 260, type: u16, unit: V, scale: 0.1}
  - {key: x.inverter_voltage_l3, label: Inverter Voltage L3, table: input, address: 261, type: u16, unit: V, scale: 0.1}
  - {key: frequency, label: Grid Frequency, table: input, address: 262, type: u16, unit: Hz, scale: 0.01}
  - {key: x.inverter_current_l1, label: Inverter Current L1, table: input, address: 384, type: u16, unit: A, scale: 0.1}
  - {key: x.inverter_current_l2, label: Inverter Current L2, table: input, address: 385, type: u16, unit: A, scale: 0.1}
  - {key: x.inverter_current_l3, label: Inverter Current L3, table: input, address: 386, type: u16, unit: A, scale: 0.1}
  - {key: x.active_power_energy, label: Active Power Energy, table: input, address: 387, type: s32, unit: W}
  - {key: x.reactive_power, label: Reactive Power, table: input, address: 389, type: s32, unit: var}
  - {key: x.apparent_power, label: Apparent Power, table: input, address: 391, type: u32, unit: VA}
  - {key: x.today_s_energy, label: Today's Energy, table: input, address: 393, type: u16, unit: kWh, scale: 0.1}
  - {key: x.total_energy, label: Total Energy, table: input, address: 394, type: u32, unit: kWh, scale: 0.1}
  - {key: x.power_factor, label: Power Factor, table: input, address: 399, type: s16, scale: 0.001}
  - {key: temperature, label: Inverter Temperature, table: input, address: 514, type: s16, unit: °C, scale: 0.1}
  - {key: x.pv_voltage_1, label: PV Voltage 1, table: input, address: 651, type: s16, unit: V, scale: 0.1}
  - {key: x.pv_current_1, label: PV Current 1, table: input, address: 652, type: s16, unit: A, scale: 0.1}
  - {key: x.pv_power_1, label: PV Power 1, table: input, address: 653, type: s32, unit: W}
  - {key: x.mppt_1_temperature, label: MPPT 1 Temperature, table: input, address: 655, type: s16, unit: °C}
  - {key: x.pv_voltage_2, label: PV Voltage 2, table: input, address: 658, type: s16, unit: V, scale: 0.1}
  - {key: x.pv_current_2, label: PV Current 2, table: input, address: 659, type: s16, unit: A, scale: 0.1}
  - {key: x.pv_power_2, label: PV Power 2, table: input, address: 660, type: s32, unit: W}
  - {key: x.mppt_2_temperature, label: MPPT 2 Temperature, table: input, address: 662, type: s16, unit: °C}
  - {key: x.pv_voltage_3, label: PV Voltage 3, table: input, address: 665, type: s16, unit: V, scale: 0.1}
  - {key: x.pv_current_3, label: PV Current 3, table: input, address: 666, type: s16, unit: A, scale: 0.1}
  - {key: x.pv_power_3, label: PV Power 3, table: input, address: 667, type: s32, unit: W}
  - {key: x.mppt_3_temperature, label: MPPT 3 Temperature, table: input, address: 669, type: s16, unit: °C}
  - {key: x.pv_voltage_4, label: PV Voltage 4, table: input, address: 672, type: s16, unit: V, scale: 0.1}
  - {key: x.pv_current_4, label: PV Current 4, table: input, address: 673, type: s16, unit: A, scale: 0.1}
  - {key: x.pv_power_4, label: PV Power 4, table: input, address: 674, type: s32, unit: W}
  - {key: x.mppt_4_temperature, label: MPPT 4 Temperature, table: input, address: 676, type: s16, unit: °C}
  - {key: x.pv_voltage_5, label: PV Voltage 5, table: input, address: 679, type: s16, unit: V, scale: 0.1, models: [gen2_max_mppt5, gen2_max_mppt6, gen2_max_mppt9]}
  - {key: x.pv_current_5, label: PV Current 5, table: input, address: 680, type: s16, unit: A, scale: 0.1, models: [gen2_max_mppt5, gen2_max_mppt6, gen2_max_mppt9]}
  - {key: x.pv_power_5, label: PV Power 5, table: input, address: 681, type: s32, unit: W, models: [gen2_max_mppt5, gen2_max_mppt6, gen2_max_mppt9]}
  - {key: x.mppt_5_temperature, label: MPPT 5 Temperature, table: input, address: 683, type: s16, unit: °C, models: [gen2_max_mppt5, gen2_max_mppt6, gen2_max_mppt9]}
  - {key: x.pv_voltage_6, label: PV Voltage 6, table: input, address: 686, type: s16, unit: V, scale: 0.1, models: [gen2_max_mppt6, gen2_max_mppt9]}
  - {key: x.pv_current_6, label: PV Current 6, table: input, address: 687, type: s16, unit: A, scale: 0.1, models: [gen2_max_mppt6, gen2_max_mppt9]}
  - {key: x.pv_power_6, label: PV Power 6, table: input, address: 688, type: s32, unit: W, models: [gen2_max_mppt6, gen2_max_mppt9]}
  - {key: x.mppt_6_temperature, label: MPPT 6 Temperature, table: input, address: 690, type: s16, unit: °C, models: [gen2_max_mppt6, gen2_max_mppt9]}
  - {key: x.pv_voltage_7, label: PV Voltage 7, table: input, address: 693, type: s16, unit: V, scale: 0.1, models: [gen2_max_mppt9]}
  - {key: x.pv_current_7, label: PV Current 7, table: input, address: 694, type: s16, unit: A, scale: 0.1, models: [gen2_max_mppt9]}
  - {key: x.pv_power_7, label: PV Power 7, table: input, address: 695, type: s32, unit: W, models: [gen2_max_mppt9]}
  - {key: x.mppt_7_temperature, label: MPPT 7 Temperature, table: input, address: 697, type: s16, unit: °C, models: [gen2_max_mppt9]}
  - {key: x.pv_voltage_8, label: PV Voltage 8, table: input, address: 700, type: s16, unit: V, scale: 0.1, models: [gen2_max_mppt9]}
  - {key: x.pv_current_8, label: PV Current 8, table: input, address: 701, type: s16, unit: A, scale: 0.1, models: [gen2_max_mppt9]}
  - {key: x.pv_power_8, label: PV Power 8, table: input, address: 702, type: s32, unit: W, models: [gen2_max_mppt9]}
  - {key: x.mppt_8_temperature, label: MPPT 8 Temperature, table: input, address: 704, type: s16, unit: °C, models: [gen2_max_mppt9]}
  - {key: x.pv_voltage_9, label: PV Voltage 9, table: input, address: 707, type: s16, unit: V, scale: 0.1, models: [gen2_max_mppt9]}
  - {key: x.pv_current_9, label: PV Current 9, table: input, address: 708, type: s16, unit: A, scale: 0.1, models: [gen2_max_mppt9]}
  - {key: x.pv_power_9, label: PV Power 9, table: input, address: 709, type: s32, unit: W, models: [gen2_max_mppt9]}
  - {key: x.mppt_9_temperature, label: MPPT 9 Temperature, table: input, address: 711, type: s16, unit: °C, models: [gen2_max_mppt9]}

notes:
- 'Unreachable branch in the project: prefix ''X3G011'' is caught by an earlier one.'
- 'Unreachable branch in the project: prefix ''X3G012'' is caught by an earlier one.'
- 'Unreachable branch in the project: prefix ''X3G0125'' is caught by an earlier one.'
- 'Unreachable branch in the project: prefix ''X3G013'' is caught by an earlier one.'
- 'Unreachable branch in the project: prefix ''X3G015'' is caught by an earlier one.'
- 'Models without a match can''t be picked by a single serial prefix; their names list the prefixes the project maps to them
  ("some": only some of those serials, the project also looks at other data).'
- The sources don't state the default unit id; 1 is a guess.
- Identification as solax-modbus recognises the device (not checked against a document).
- Taken from open-source projects (see sources); not checked against manufacturer documents.
