# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: solis-3p-5g
manufacturer: Solis
name: 3P-5G
kind: inverter

sources:
- id: solarman
  title: ha-solarman (Home Assistant integration)
  url: https://github.com/davidrapan/ha-solarman
  license: MIT
  commit: ac1d88b83268beeb0511b8a1b7fc8e17deddc044
  path: custom_components/solarman/inverter_definitions/solis_3p-5g.yaml

connection:
  default_port: 502
  default_unit: 1

encoding:
  word_order: big

defaults:
  verified: false
  sources:
  - solarman

points:
  - {key: pv_energy, label: Total Production, table: input, address: 33029, type: u32, unit: kWh}
  - {key: x.monthly_production, label: Monthly Production, table: input, address: 33031, type: u32, unit: kWh}
  - {key: pv_energy_today, label: Today Production, table: input, address: 33035, type: u16, unit: kWh, scale: 0.1}
  - {key: x.yearly_production, label: Yearly Production, table: input, address: 33037, type: u32, unit: kWh}
  - {key: x.pv1_voltage, label: PV1 Voltage, table: input, address: 33049, type: u16, unit: V, scale: 0.1}
  - {key: x.pv1_current, label: PV1 Current, table: input, address: 33050, type: u16, unit: A, scale: 0.1}
  - {key: x.pv2_voltage, label: PV2 Voltage, table: input, address: 33051, type: u16, unit: V, scale: 0.1, note: The project reads this only on devices with at least 2 MPPT trackers.}
  - {key: x.pv2_current, label: PV2 Current, table: input, address: 33052, type: u16, unit: A, scale: 0.1, note: The project reads this only on devices with at least 2 MPPT trackers.}
  - {key: x.inverter_dc_power, label: Inverter DC Power, table: input, address: 33057, type: u32, unit: W}
  - {key: x.inverter_voltage, label: Inverter Voltage, table: input, address: 33073, type: u16, unit: V, scale: 0.1}
  - {key: x.inverter_current, label: Inverter Current, table: input, address: 33076, type: u16, unit: A, scale: 0.1}
  - {key: x.inverter_active_power, label: Inverter Active Power, table: input, address: 33079, type: s32, unit: W}
  - {key: x.inverter_reactive_power, label: Inverter Reactive Power, table: input, address: 33082, type: s16, unit: var}
  - {key: x.inverter_apparent_power, label: Inverter Apparent Power, table: input, address: 33083, type: s32, unit: VA}
  - {key: temperature, label: Inverter Temperature, table: input, address: 33093, type: s16, unit: °C, scale: 0.1}
  - {key: x.inverter_frequency, label: Inverter Frequency, table: input, address: 33094, type: u16, unit: Hz, scale: 0.01}
  - {key: x.inverter_status, label: Inverter Status, table: input, address: 33095, type: u16, enum: inverter_status}
  - {key: x.grid_fault_status, label: Grid Fault Status, table: input, address: 33116, type: u16, flags: grid_fault_status}
  - {key: x.backup_load_fault_status, label: Backup Load Fault Status, table: input, address: 33117, type: u16, enum: backup_load_fault_status}
  - {key: x.battery_fault_status, label: Battery Fault Status, table: input, address: 33118, type: u16, flags: battery_fault_status}
  - {key: x.fault_status_04_device, label: Fault Status 04 (Device), table: input, address: 33119, type: u16, flags: fault_status_04_device}
  - {key: x.fault_status_05_device, label: Fault Status 05 (Device), table: input, address: 33120, type: u16, flags: fault_status_05_device}
  - {key: x.operating_status, label: Operating Status, table: input, address: 33121, type: u16, enum: operating_status}
  - {key: x.storage_control_mode, label: Storage Control Mode, table: input, address: 33132, type: u16, enum: storage_control_mode}
  - {key: battery_voltage, label: Battery Voltage, table: input, address: 33133, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_current, label: Battery Current, table: input, address: 33134, type: s16, unit: A, scale: 0.1}
  - {key: x.battery_state, label: Battery State, table: input, address: 33135, type: u16, enum: battery_state}
  - {key: battery_soc, label: Battery, table: input, address: 33139, type: u16, unit: '%'}
  - {key: battery_soh, label: Battery SOH, table: input, address: 33140, type: u16, unit: '%'}
  - {key: x.bms_battery_voltage, label: BMS Battery Voltage, table: input, address: 33141, type: u16, unit: V, scale: 0.01}
  - {key: x.bms_battery_current, label: BMS Battery Current, table: input, address: 33142, type: s16, unit: A, scale: 0.1}
  - {key: x.bms_battery_charge_current_limit, label: BMS Battery Charge Current Limit, table: input, address: 33143, type: u16, unit: A, scale: 0.1}
  - {key: x.bms_battery_discharge_current_limit, label: BMS Battery Discharge Current Limit, table: input, address: 33144, type: u16, unit: A, scale: 0.1}
  - {key: x.house_load_power, label: House Load Power, table: input, address: 33147, type: u16, unit: W}
  - {key: x.backup_load_power, label: Backup Load Power, table: input, address: 33148, type: u16, unit: W}
  - {key: x.battery_power, label: Battery Power, table: input, address: 33149, type: s32, unit: W}
  - {key: x.inverter_ac_power, label: Inverter AC Power, table: input, address: 33151, type: s32, unit: W}
  - {key: x.inverting_rectifing_power, label: Inverting/Rectifing Power, table: input, address: 33157, type: s16, unit: W, scale: 10}
  - {key: x.total_battery_charge, label: Total Battery Charge, table: input, address: 33161, type: u32, unit: kWh}
  - {key: x.today_battery_charge, label: Today Battery Charge, table: input, address: 33163, type: u16, unit: kWh, scale: 0.1}
  - {key: x.total_battery_discharge, label: Total Battery Discharge, table: input, address: 33165, type: u32, unit: kWh}
  - {key: x.today_battery_discharge, label: Today Battery Discharge, table: input, address: 33167, type: u16, unit: kWh, scale: 0.1}
  - {key: grid_import_energy, label: Total Energy Import, table: input, address: 33169, type: u32, unit: kWh}
  - {key: x.today_energy_import, label: Today Energy Import, table: input, address: 33171, type: u16, unit: kWh, scale: 0.1}
  - {key: grid_export_energy, label: Total Energy Export, table: input, address: 33173, type: u32, unit: kWh}
  - {key: x.today_energy_export, label: Today Energy Export, table: input, address: 33175, type: u16, unit: kWh, scale: 0.1}
  - {key: x.total_load_consumption, label: Total Load Consumption, table: input, address: 33177, type: u32, unit: kWh}
  - {key: x.today_load_consumption, label: Today Load Consumption, table: input, address: 33179, type: u16, unit: kWh, scale: 0.1}
  - {key: x.battery_charge_current_limit, label: Battery Charge Current Limit, table: input, address: 33206, type: u16, unit: A, scale: 0.1}
  - {key: x.battery_discharge_current_limit, label: Battery Discharge Current Limit, table: input, address: 33207, type: u16, unit: A, scale: 0.1}
  - {key: x.meter_voltage, label: Meter Voltage, table: input, address: 33251, type: u16, unit: V, scale: 0.1}
  - {key: x.meter_current, label: Meter Current, table: input, address: 33252, type: u16, unit: A, scale: 0.01}
  - {key: x.meter_active_power_phase_a, label: Meter Active Power Phase A, table: input, address: 33257, type: s32, unit: W}
  - {key: x.meter_active_power_phase_b, label: Meter Active Power Phase B, table: input, address: 33259, type: s32, unit: W}
  - {key: x.meter_active_power_phase_c, label: Meter Active Power Phase C, table: input, address: 33261, type: s32, unit: W}
  - {key: x.meter_active_power_total, label: Meter Active Power Total, table: input, address: 33263, type: s32, unit: W}
  - {key: x.meter_reactive_power, label: Meter Reactive Power, table: input, address: 33265, type: s32, unit: var}
  - {key: x.meter_apparent_power, label: Meter Apparent Power, table: input, address: 33273, type: s32, unit: VA}
  - {key: x.meter_power_factor, label: Meter Power Factor, table: input, address: 33281, type: s16, scale: 0.01}
  - {key: x.meter_frequency, label: Meter Frequency, table: input, address: 33282, type: u16, unit: Hz, scale: 0.01}

enums:
  inverter_status: {'0': Waiting State, '1': Open Loop Operation, '2': Soft Start, '3': On Grid/Generating, '4100': Grid OverVoltage, '4112': Grid UnderVoltage, '4114': Grid OverFrequency, '4115': Grid UnderFrequency, '4116': Grid Imp too large, '4117': No Grid, '4118': Grid Imbalance, '4119': Grid Freq Jitter, '4120': Grid Overcurrent, '4121': Grid Tracking Fault, '4128': DC OverVoltage, '4129': DC Bus Overvoltage, '4130': DC Bus Uneven Voltage, '4132': DC Bus Uneven Voltage2, '4133': DC A path OverCurrent, '4134': DC B path OverCurrent, '4135': DC Input Disturbance, '4144': Grid Disturbance, '4145': DSP Initialization Protection, '4146': Over Temp Protection, '4147': PV Insulation Fault, '4148': Leakage Current Protection, '4149': Relay Detection Protection, '4150': DSP_B Protection, '4151': DC Component too Large, '4152': 12v UnderVoltage Protection, '4153': Under Temperature Protection, '4160': Arc Self-Test Protection, '4161': Arc Protection, '4162': DSP on-chip SRAM exception, '4163': DSP on-chip FLASH exception, '4164': DSP on-chip PC pointer is abnormal, '4165': DSP key register exception, '4166': Grid disturbance 02, '4167': Grid current sampling abnormality, '4168': IGBT overcurrent, '4176': Network current transient overcurrent, '4177': Battery overvoltage hardware failure, '4178': LLC hardware overcurrent, '4179': Battery overvoltage detection, '4180': Battery undervoltage detection, '4181': Battery no connected, '4182': Bypass overvoltage fault, '4183': Bypass overload fault}
  operating_status: {'1793': Normal Operation, '1794': Initial Standby, '1796': Control Shutdown, '1800': Downtime, '1808': Standby, '1824': Derating Operation, '1856': Limit Operation, '1920': Bypass Overload}
  backup_load_fault_status: {'0': No Fault, '1': Bypass OverVoltage Fault, '2': Bypass Overload Fault}
  storage_control_mode: {'33': Self Use, '34': Optimized Revenue, '35': Time of Use, '36': Off-Grid Storage, '40': Battery Wake-Up, '96': Feed-In Priority}
  battery_state: {'0': charging, '1': discharging}

flags:
  grid_fault_status: {'0': No Grid, '1': Grid OverVoltage, '2': Grid UnderVoltage, '3': Grid OverFrequency, '4': Grid UnderFrequency, '5': Grid Imbalance, '6': Grid Frequncy Jitter, '7': Grid Impedence too Large, '8': Grid Tracking Fault, '9': Meter Comm Failure, '10': Failsafe}
  battery_fault_status: {'0': Battery Not Connected, '1': Battery OverVoltage Detection, '2': Battery UnderVoltage Detection}
  fault_status_04_device: {'0': DC OverVoltage, '1': DC Bus OverVoltage, '2': DC Bus Uneven Voltage, '3': DC Bus UnderVoltage, '4': DC Bus2 Uneven Voltage, '5': DC A path OverCurrent, '6': DC B path OverCurrent, '7': DC Input Disturbance, '8': Grid OverCurrent, '9': IGBT OverCurrent, '10': Grid Disturbance 2, '11': Arc Self-Test Protection, '12': Arc Fault Reservation, '13': Grid Current Sample Abnormality}
  fault_status_05_device: {'0': Grid Disturbance, '1': DC Component Too Large, '2': Over Temp Protection, '3': Relay Detection Protection, '4': Under Temp Protection, '5': PV Insulation Fault, '6': 12V UnderVoltage Protection, '7': Leakage Current Protection, '8': Leakage Current Self-Test, '9': DSP Initialization Protect, '10': DSP B Protection, '11': Battery Overvoltage H/W Failure, '12': LLC Hardware OverCurrent, '13': Network Side Transient OverCurrent, '14': CAN Communication Failed, '15': DSP Communication Failed}

notes:
- The project reaches the device through a Solarman Wi-Fi / LAN data logger (its own V5 protocol on TCP 8899) or over plain
  Modbus TCP / RTU; the register map is the same.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
