# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Solis (Ginlong) RS485_MODBUS RTU Hybrid Inverter Protocol (ESINV-33000ID), translated 2020-09-15,
# "without control" (revision V002B000D01B). The setting registers (43000…, function 03/06/10) that edition leaves out
# are taken from the older 2018 English translation of the same protocol, as marked.

modbusspec: 0
id: solis-inverter
manufacturer: Solis
name: Hybrid / energy storage inverter (ESINV-33000ID protocol)
kind: inverter

sources:
- title: RS485_MODBUS RTU Hybrid Inverter Protocol (without control), Solis
  version: V002B000D01B, translated 2020-09-15
  url: https://forum.iobroker.net/assets/uploads/files/1619515984065-_without-control-hybrid-en-2020.9.15_rs485_modbus-esinv-33000id-hybrid-inverter.pdf
  sha256: 9f49dd051cf357df0395bb0e5a2b51c5456cd6a77f666b702ee099e7435dd204
  archive_url: https://web.archive.org/web/20250516022020/https://forum.iobroker.net/assets/uploads/files/1619515984065-_without-control-hybrid-en-2020.9.15_rs485_modbus-esinv-33000id-hybrid-inverter.pdf
- title: RS485_MODBUS RTU energy storage grid-connected inverter communication protocol (unofficial English translation by
    B. Coghlan)
  version: V000B000D002 (2018-12-28)
  url: https://github.com/user-attachments/files/16650051/RS485_MODBUS-Hybrid-BACoghlan-201811228-1854.pdf
  sha256: ac9957e975d9c00db91cfdad9e1271d6bfe8ff0e19387d060da8c6f1b335178f
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/solis-hybrid-s.yaml, templates/definition/meter/solis-hybrid.yaml
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/solis/solis
- id: solarman
  title: ha-solarman (Home Assistant integration)
  url: https://github.com/davidrapan/ha-solarman
  license: MIT
  commit: ac1d88b83268beeb0511b8a1b7fc8e17deddc044
  path: custom_components/solarman/inverter_definitions/solis_hybrid.yaml
- id: solax-modbus
  title: homeassistant-solax-modbus (Home Assistant integration)
  url: https://github.com/wills106/homeassistant-solax-modbus
  license: Apache-2.0
  commit: 0056f9fb2485d1fbaa9fef29272ce686eefe7cf0
  path: custom_components/solax_modbus/plugin_solis.py
- id: solis-modbus
  title: solis_modbus (Home Assistant integration)
  url: https://github.com/Pho3niX90/solis_modbus
  license: MIT
  commit: c3a6a77819034e89850d0c09f08295c1a990de27
  path: custom_components/solis_modbus/sensor_data/hybrid_sensors.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  - tcp
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 50
    min_interval_ms: 300

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: input
    address: 33004
    type: str
    length: 16
  any:
  - table: input
    address: 35000
    type: u16
    range:
    - 8192
    - 8447
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '1801'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '1802'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '0602'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '0102'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: 010F
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: 110F
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: 114F
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: 134F
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: 140C
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '143'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: 160F3
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: 160F4
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: 160F5
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '103305'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '103306'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '103314'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '103316'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '103330'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: 110C
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: 114C
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '1805'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '2051'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '6031'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '6041'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '1031'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '1053'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '103303'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '133306'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '103315'
  - table: input
    address: 33004
    type: str
    length: 8
    prefix: '303126'

models:
  - {id: x3_hybrid_mppt3, name: X3 | HYBRID | MPPT3 (prefix 1053*), match: {table: input, address: 33004, type: str, length: 8, prefix: '1053'}}

points:
  # Model and identity
  - {key: x.inverter_type, label: Solis inverter model definition, table: input, address: 35000, type: u16, enum: inverter_type, poll: slow, note: 'Values as listed (hex): 0x2030 = single-phase LV hybrid …'}
  - {key: x.protocol_family, label: Solis inverter model definition (high byte), table: input, address: 35000, type: u16, bits: [8, 15], enum: protocol_family, poll: slow, note: 0x20 = this protocol (ESINV-33000ID); 0x10 = the grid-tied protocol (INV-3000ID). Readable whenever the display is powered.}
  - {key: x.model_no, label: Model No., table: input, address: 33000, type: u16, poll: slow, note: Shown in hex; the model table (appendix 1) is not part of the document.}
  - {key: firmware, label: DSP version, table: input, address: 33001, type: u16, poll: slow, note: Shown in hex.}
  - {key: x.hmi_version, label: HMI version, table: input, address: 33002, type: u16, poll: slow, note: Shown in hex.}
  - {key: x.protocol_version, label: Protocol version, table: input, address: 33003, type: u16, poll: slow, note: Shown in hex.}
  - {key: serial, label: SN, table: input, address: 33004, type: str, length: 16, poll: slow, note: 'Two ASCII characters per register, 33004 first; the manufacturer uses the first 15 characters as the serial number.'}
  - {key: x.initial_setup_done, label: Initial startup setting flag, table: input, address: 33020, type: u16, enum: done, poll: slow}
  - {key: x.clock, label: System time, table: input, address: 33022, type: datetime, length: 6, datetime: {year: {register: 0, offset: 2000}, month: {register: 1}, day: {register: 2}, hour: {register: 3}, minute: {register: 4}, second: {register: 5}}, poll: slow, note: 'Year 0…99, taken as years after 2000.'}

  # Energy counters
  - {key: pv_energy, label: Total energy generation, table: input, address: 33029, type: u32, unit: kWh, poll: slow}
  - {key: x.energy_this_month, label: Current month energy generation, table: input, address: 33031, type: u32, unit: kWh, poll: slow}
  - {key: x.energy_last_month, label: Last month energy generation, table: input, address: 33033, type: u32, unit: kWh, poll: slow}
  - {key: pv_energy_today, label: Today energy generation, table: input, address: 33035, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.energy_yesterday, label: Yesterday energy generation, table: input, address: 33036, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.energy_this_year, label: This year energy generation, table: input, address: 33037, type: u32, unit: kWh, poll: slow}
  - {key: x.energy_last_year, label: Last year energy generation, table: input, address: 33039, type: u32, unit: kWh, poll: slow}

  # PV and AC side
  - {key: x.ac_output_type, label: AC output type, table: input, address: 33047, type: u16, enum: ac_output_type, poll: slow}
  - {key: x.dc_input_count, label: DC input type, table: input, address: 33048, type: u16, offset: 1, poll: slow, note: 'Raw 0 = 1 input, 1 = 2 inputs …'}
  - {key: x.pv1_voltage, label: DC voltage 1, table: input, address: 33049, type: u16, unit: V, scale: 0.1}
  - {key: x.pv1_current, label: DC current 1, table: input, address: 33050, type: u16, unit: A, scale: 0.1}
  - {key: x.pv2_voltage, label: DC voltage 2, table: input, address: 33051, type: u16, unit: V, scale: 0.1}
  - {key: x.pv2_current, label: DC current 2, table: input, address: 33052, type: u16, unit: A, scale: 0.1}
  - {key: x.pv3_voltage, label: DC voltage 3, table: input, address: 33053, type: u16, unit: V, scale: 0.1}
  - {key: x.pv3_current, label: DC current 3, table: input, address: 33054, type: u16, unit: A, scale: 0.1}
  - {key: x.pv4_voltage, label: DC voltage 4, table: input, address: 33055, type: u16, unit: V, scale: 0.1}
  - {key: x.pv4_current, label: DC current 4, table: input, address: 33056, type: u16, unit: A, scale: 0.1}
  - {key: pv_power, label: Total DC output power (PV power), table: input, address: 33057, type: u32, unit: W}
  - {key: x.dc_bus_voltage, label: DC bus voltage, table: input, address: 33071, type: u16, unit: V, scale: 0.1}
  - {key: x.dc_bus_half_voltage, label: DC bus half voltage, table: input, address: 33072, type: u16, unit: V, scale: 0.1}
  - {key: l1_voltage, label: AB line voltage / A phase voltage, table: input, address: 33073, type: u16, unit: V, scale: 0.1, note: Line voltage on three-phase three-wire models (see AC output type).}
  - {key: l2_voltage, label: BC line voltage / B phase voltage, table: input, address: 33074, type: u16, unit: V, scale: 0.1}
  - {key: l3_voltage, label: CA line voltage / C phase voltage, table: input, address: 33075, type: u16, unit: V, scale: 0.1}
  - {key: l1_current, label: A phase current, table: input, address: 33076, type: u16, unit: A, scale: 0.1}
  - {key: l2_current, label: B phase current, table: input, address: 33077, type: u16, unit: A, scale: 0.1}
  - {key: l3_current, label: C phase current, table: input, address: 33078, type: u16, unit: A, scale: 0.1}
  - {key: x.active_power, label: Active power, table: input, address: 33079, type: s32, unit: W, note: Signed; the direction is not stated., verified: false}
  - {key: reactive_power, label: Reactive power, table: input, address: 33081, type: s32, unit: var}
  - {key: apparent_power, label: Apparent power, table: input, address: 33083, type: s32, unit: VA}
  - {key: x.working_mode, label: Standard working modes, table: input, address: 33091, type: u16, enum: working_mode, poll: slow}
  - {key: x.grid_standard, label: Grid standards, table: input, address: 33092, type: u16, poll: slow, note: Country / grid code number; the code table (appendix 3) differs between product lines and is not reproduced here.}
  - {key: temperature, label: Inverter temperature, table: input, address: 33093, type: s16, unit: °C, scale: 0.1}
  - {key: frequency, label: Grid frequency, table: input, address: 33094, type: u16, unit: Hz, scale: 0.01}
  - {key: state, label: Inverter current status, table: input, address: 33095, type: u16, enum: inverter_status, note: 'Operating state, or the alarm / fault code (shown in hex on the display).'}
  - {key: x.lead_acid_battery_temperature, label: Lead-acid battery temperature, table: input, address: 33096, type: s16, unit: °C, scale: 0.1}
  - {key: x.active_power_limit_rated, label: Limit active power adjustment rated power, table: input, address: 33100, type: s32, unit: W, poll: slow}
  - {key: x.reactive_power_limit_rated, label: Limit reactive power adjustment rated power, table: input, address: 33102, type: s32, unit: var, poll: slow}
  - {key: x.power_limit_actual, label: Limited power actual value, table: input, address: 33104, type: u16, unit: '%', scale: 0.01, poll: slow, note: 10000 = 100 % of rated power.}
  - {key: x.power_factor_setting, label: PF adjustment actual value, table: input, address: 33105, type: s16, scale: 0.001, poll: slow, note: 'The table gives 0.01 as unit, but its examples are 800 = 0.80 and 1000 = 1.00; scale 0.001 follows the examples. Not on models of 15 kW and below.'}
  - {key: x.reactive_power_limit, label: Limited reactive power, table: input, address: 33106, type: s16, unit: '%', scale: 0.01, poll: slow, note: Range −6000…6000; 10000 = 100 % as in the 2018 translation (the 2020 edition gives only '1%'). Only for working mode 4., verified: false}
  - {key: x.setting_flags, label: Setting flag bit, table: input, address: 33115, type: u16, flags: setting_flags, poll: slow}
  - {key: x.grid_fault_status, label: Fault code 01 (grid fault status), table: input, address: 33116, type: u16, flags: grid_fault_status}
  - {key: x.backup_fault_status, label: Fault code 02 (backup load fault status), table: input, address: 33117, type: u16, flags: backup_fault_status}
  - {key: x.battery_fault_status, label: Fault code 03 (battery fault status), table: input, address: 33118, type: u16, flags: battery_fault_status}
  - {key: x.device_fault_status_1, label: Fault code 04 (device fault status), table: input, address: 33119, type: u16, flags: device_fault_status_1}
  - {key: x.device_fault_status_2, label: Fault code 05 (device fault status), table: input, address: 33120, type: u16, flags: device_fault_status_2}
  - {key: x.operating_status, label: Operating status, table: input, address: 33121, type: u16, flags: operating_status}

  # Battery
  - {key: x.storage_control, label: Storage control switching value, table: input, address: 33132, type: u16, flags: storage_control, poll: slow}
  - {key: battery_voltage, label: Battery voltage, table: input, address: 33133, type: u16, unit: V, scale: 0.1}
  - {key: battery_current, label: Battery current, table: input, address: 33134, type: s16, unit: A, scale: 0.1, positive: charge, note: 'The document gives + = charge, − = discharge; register 33135 also gives the direction.'}
  - {key: x.battery_current_direction, label: Battery current direction, table: input, address: 33135, type: u16, enum: battery_direction}
  - {key: x.llc_bus_voltage, label: LLC bus voltage, table: input, address: 33136, type: u16, unit: V, scale: 0.1}
  - {key: x.backup_l1_voltage, label: Backup AC voltage (phase A), table: input, address: 33137, type: u16, unit: V, scale: 0.1}
  - {key: x.backup_l1_current, label: Backup AC current (phase A), table: input, address: 33138, type: u16, unit: A, scale: 0.1}
  - {key: battery_soc, label: Battery capacity SOC, table: input, address: 33139, type: u16, unit: '%'}
  - {key: battery_soh, label: Battery health SOH, table: input, address: 33140, type: u16, unit: '%'}
  - {key: x.bms_battery_voltage, label: Battery voltage (from BMS), table: input, address: 33141, type: u16, unit: V, scale: 0.01}
  - {key: x.bms_battery_current, label: Battery current (from BMS), table: input, address: 33142, type: s16, unit: A, scale: 0.1, note: 0.1 A since revision D011 (2020-03-31); the 2018 translation gives 0.01 A. Direction not stated., verified: false}
  - {key: x.bms_charge_current_limit, label: Battery charge current limitation (from BMS), table: input, address: 33143, type: u16, unit: A, scale: 0.1}
  - {key: x.bms_discharge_current_limit, label: Battery discharge current limitation (from BMS), table: input, address: 33144, type: u16, unit: A, scale: 0.1}
  - {key: x.bms_fault_status_1, label: Battery fault status01 (from BMS), table: input, address: 33145, type: u16, flags: bms_fault_status_1, note: Bit meanings differ between 3–5 kW LV and 5–10 kW HV hybrids; both are listed., conflicts: [{sources: [solis-modbus], scale: 0.1, label: Battery Fault Status 1 (BMS)}]}
  - {key: x.bms_fault_status_2, label: Battery fault status02 (from BMS), table: input, address: 33146, type: u16, flags: bms_fault_status_2, note: As status01., conflicts: [{sources: [solis-modbus], scale: 0.1, label: Battery Fault Status 2 (BMS)}]}
  - {key: load_power, label: Household load power, table: input, address: 33147, type: u16, unit: W}
  - {key: x.backup_load_power, label: Backup load power, table: input, address: 33148, type: u16, unit: W}
  - {key: x.battery_power, label: Battery power, table: input, address: 33149, type: s32, unit: W, note: 'Signed type, but the direction is not stated; use register 33135 for the direction.', verified: false}
  - {key: x.grid_port_power, label: Inverter AC grid port power, table: input, address: 33151, type: s32, unit: W, note: '+ = to the grid, − = from the grid (the inverter''s own AC port, not the grid connection point).'}
  - {key: x.backup_l2_voltage, label: Backup AC voltage (phase B), table: input, address: 33153, type: u16, unit: V, scale: 0.1}
  - {key: x.backup_l2_current, label: Backup AC current (phase B), table: input, address: 33154, type: u16, unit: A, scale: 0.1}
  - {key: x.backup_l3_voltage, label: Backup AC voltage (phase C), table: input, address: 33155, type: u16, unit: V, scale: 0.1}
  - {key: x.backup_l3_current, label: Backup AC current (phase C), table: input, address: 33156, type: u16, unit: A, scale: 0.1}
  - {key: x.inverting_rectifying_power, label: Inverting power / rectifying power, table: input, address: 33157, type: s16, unit: W, scale: 10, note: Direction not stated., verified: false}
  - {key: x.battery_model, label: Current battery model, table: input, address: 33160, type: u16, enum: battery_model, poll: slow}
  - {key: x.battery_charge_total, label: Battery total charge energy, table: input, address: 33161, type: u32, unit: kWh, poll: slow}
  - {key: x.battery_charge_today, label: Today battery charge energy, table: input, address: 33163, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.battery_charge_yesterday, label: Yesterday battery charge energy, table: input, address: 33164, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.battery_discharge_total, label: Battery total discharge energy, table: input, address: 33165, type: u32, unit: kWh, poll: slow}
  - {key: x.battery_discharge_today, label: Today battery discharge energy, table: input, address: 33167, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.battery_discharge_yesterday, label: Yesterday battery discharge energy, table: input, address: 33168, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: grid_import_energy, label: Total energy imported from grid, table: input, address: 33169, type: u32, unit: kWh, poll: slow}
  - {key: x.grid_import_today, label: Today energy imported from grid, table: input, address: 33171, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.grid_import_yesterday, label: Yesterday energy imported from grid, table: input, address: 33172, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: grid_export_energy, label: Total energy fed into grid, table: input, address: 33173, type: u32, unit: kWh, poll: slow}
  - {key: x.grid_export_today, label: Today energy fed into grid, table: input, address: 33175, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.grid_export_yesterday, label: Yesterday energy fed into grid, table: input, address: 33176, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.load_energy_total, label: Total load energy consumption, table: input, address: 33177, type: u32, unit: kWh, poll: slow, note: House load plus backup load.}
  - {key: x.load_energy_today, label: Today load energy consumption, table: input, address: 33179, type: u16, unit: kWh, scale: 0.1, poll: slow}
  - {key: x.load_energy_yesterday, label: Yesterday energy consumption, table: input, address: 33180, type: u16, unit: kWh, scale: 0.1, poll: slow}

  # Battery and backup settings as reported (read-only copies in the 04 table)
  - {key: x.backup_enabled, label: Backup circuit enable/disable, table: input, address: 33200, type: u16, enum: enabled, poll: slow}
  - {key: x.battery_max_charge_current, label: Battery max charge current, table: input, address: 33206, type: u16, unit: A, scale: 0.1, poll: slow}
  - {key: x.battery_max_discharge_current, label: Battery max discharge current, table: input, address: 33207, type: u16, unit: A, scale: 0.1, poll: slow}
  - {key: x.overdischarge_soc, label: Over discharge SOC, table: input, address: 33213, type: u16, unit: '%', poll: slow}
  - {key: x.force_charge_soc, label: Force charge SOC, table: input, address: 33214, type: u16, unit: '%', poll: slow}
  - {key: x.parallel_pv_current, label: Parallel PV inverter AC current, table: input, address: 33243, type: u16, unit: A, scale: 0.1}
  - {key: x.parallel_pv_voltage, label: Parallel PV inverter AC voltage, table: input, address: 33244, type: u16, unit: V, scale: 0.1}
  - {key: x.parallel_pv_power, label: Parallel PV inverter AC power, table: input, address: 33245, type: u16, unit: W, note: 'Power of a PV inverter on the AC side, measured by its own CT (see meter / CT position bit 3).', conflicts: [{sources: [solis-modbus], scale: 100, label: Parallel Inverter Power}]}
  - {key: x.epm_backflow_power, label: EPM backflow power, table: input, address: 33247, type: s16, unit: W, scale: 100, poll: slow, note: '+ = to the grid, − = from the grid.'}
  - {key: x.epm_failsafe_switch, label: EPM/FailSafe switch, table: input, address: 33248, type: u16, flags: epm_switch, poll: slow}
  - {key: x.epm_backflow_power_now, label: EPM real time backflow power, table: input, address: 33249, type: s16, unit: W, scale: 100, note: Direction not stated; probably as register 33247., verified: false}
  - {key: x.meter_position, label: Meter/CT position, table: input, address: 33250, type: u16, flags: meter_position, poll: slow}

  # Meter at the grid connection
  - {key: x.meter_l1_voltage, label: Meter AC voltage A, table: input, address: 33251, type: u16, unit: V, scale: 0.1}
  - {key: x.meter_l1_current, label: Meter AC current A, table: input, address: 33252, type: u16, unit: A, scale: 0.01}
  - {key: x.meter_l2_voltage, label: Meter AC voltage B, table: input, address: 33253, type: u16, unit: V, scale: 0.1}
  - {key: x.meter_l2_current, label: Meter AC current B, table: input, address: 33254, type: u16, unit: A, scale: 0.01}
  - {key: x.meter_l3_voltage, label: Meter AC voltage C, table: input, address: 33255, type: u16, unit: V, scale: 0.1}
  - {key: x.meter_l3_current, label: Meter AC current C, table: input, address: 33256, type: u16, unit: A, scale: 0.01}
  - {key: x.meter_l1_power, label: Meter active power A, table: input, address: 33257, type: s32, unit: W, note: '+ = to the grid, − = from the grid. Single-phase systems use phase A.'}
  - {key: x.meter_l2_power, label: Meter active power B, table: input, address: 33259, type: s32, unit: W, note: As phase A.}
  - {key: x.meter_l3_power, label: Meter active power C, table: input, address: 33261, type: s32, unit: W, note: As phase A.}
  - {key: grid_power, label: Meter total active power, table: input, address: 33263, type: s32, unit: W, positive: export}
  - {key: x.meter_reactive_power, label: Meter total reactive power, table: input, address: 33271, type: s32, unit: var}
  - {key: x.meter_apparent_power, label: Meter total apparent power, table: input, address: 33279, type: s32, unit: VA}
  - {key: x.meter_power_factor, label: Meter PF, table: input, address: 33281, type: s16, scale: 0.01, conflicts: [{sources: [solarman, solax-modbus, solis-modbus], unit: '%', label: Meter Power Factor}]}
  - {key: x.meter_frequency, label: Meter grid frequency, table: input, address: 33282, type: u16, unit: Hz, scale: 0.01}
  - {key: x.meter_import_energy, label: Meter total active energy from grid, table: input, address: 33283, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.meter_export_energy, label: Meter total active energy to grid, table: input, address: 33285, type: u32, unit: kWh, scale: 0.01, poll: slow, note: The unit column says 0.01 kW; an energy counter in 0.01 kWh is meant.}
  - {key: x.offgrid_dod, label: Off-grid DOD, table: input, address: 33297, type: u16, unit: '%', poll: slow}
  - {key: x.eps_dod, label: EPS DOD, table: input, address: 33298, type: u16, unit: '%', poll: slow}
  - {key: x.eps_switching_time, label: EPS switching time, table: input, address: 33299, type: u16, unit: ms, scale: 10, poll: slow, note: 0 = EPS parameters invalid.}
  - {key: x.meter1_location, label: Meter1 type and location (high byte), table: input, address: 33300, type: u16, bits: [8, 15], enum: meter_location, poll: slow}
  - {key: x.meter1_type, label: Meter1 type and location (low byte), table: input, address: 33300, type: u16, bits: [0, 7], enum: meter_type, poll: slow}

  # Second meter (grid + PV with two meters)
  - {key: x.meter2_type_location, label: Meter2 type and location, table: input, address: 33301, type: u16, poll: slow, note: No layout given; probably as Meter1 (33300)., verified: false}
  - {key: x.meter2_power, label: Meter2 total active power, table: input, address: 33314, type: s32, unit: W, note: '+ = to the grid, − = from the grid (as for the first meter).'}
  - {key: x.meter2_import_energy, label: Meter2 grid import total energy, table: input, address: 33334, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.meter2_export_energy, label: Meter2 grid export total energy, table: input, address: 33336, type: u32, unit: kWh, scale: 0.01, poll: slow, note: The unit column says 0.01 kW; 0.01 kWh is meant.}

  # Control (function 05 and the 43000 settings; from the 2018 translation)
  - {key: x.power_on, label: Switching machine setting, table: coil, address: 5000, type: bool, writable: true, note: '1 = on, 0 = off. 2018 translation only.'}
  - {key: x.clock_setting, label: Real time clock, table: holding, address: 43000, type: datetime, length: 6, datetime: {year: {register: 0, offset: 2000}, month: {register: 1}, day: {register: 2}, hour: {register: 3}, minute: {register: 4}, second: {register: 5}}, writable: true, poll: slow, note: 2018 translation only.}
  - {key: x.slave_address, label: Slave address setting, table: holding, address: 43006, type: u16, writable: true, min: 1, max: 99, poll: slow, note: 2018 translation only.}
  - {key: x.power_on_off, label: Power on/off, table: holding, address: 43007, type: u16, enum: power_on_off, writable: true, poll: slow, note: 2018 translation only.}
  - {key: x.power_limit_setting, label: Power limit setting, table: holding, address: 43052, type: u16, unit: '%', scale: 0.01, writable: true, min: 0, max: 100, poll: slow, note: 10000 = 100 % of rated power; takes effect with the power limit switch (43070). 2018 translation only.}
  - {key: x.power_limit_switch, label: Power limit switch, table: holding, address: 43070, type: u16, enum: limit_switch, writable: true, poll: slow, note: 2018 translation only.}
  - {key: x.storage_control_setting, label: Energy storage control switch, table: holding, address: 43110, type: u16, flags: storage_control, writable: true, poll: slow, note: Same bits as 33132. 2018 translation only.}
  - {key: x.battery_max_charge_current_setting, label: Battery charge current maximum setting, table: holding, address: 43117, type: u16, unit: A, scale: 0.1, writable: true, max: 70, poll: slow, note: 2018 translation only.}
  - {key: x.battery_max_discharge_current_setting, label: Battery discharge current maximum setting, table: holding, address: 43118, type: u16, unit: A, scale: 0.1, writable: true, max: 70, poll: slow, note: 2018 translation only.}
  - {key: x.timed_charge_current, label: Timed charge current, table: holding, address: 43141, type: u16, unit: A, scale: 0.1, writable: true, max: 70, poll: slow, note: 2018 translation only.}
  - {key: x.timed_discharge_current, label: Timed discharge current, table: holding, address: 43142, type: u16, unit: A, scale: 0.1, writable: true, max: 70, poll: slow, note: 2018 translation only.}
  - {key: x.timed_charge_start_hour, label: Timed charge start hour, table: holding, address: 43143, type: u16, unit: h, writable: true, poll: slow, note: 2018 translation only., conflicts: [{sources: [solarman, solis-modbus], type: datetime, length: 2, word_order: big, label: Timed Charge Start}]}
  - {key: x.timed_charge_start_minute, label: Timed charge start minute, table: holding, address: 43144, type: u16, unit: min, writable: true, poll: slow}
  - {key: x.timed_charge_end_hour, label: Timed charge end hour, table: holding, address: 43145, type: u16, unit: h, writable: true, poll: slow, conflicts: [{sources: [solarman, solis-modbus], type: datetime, length: 2, word_order: big, label: Timed Charge End}]}
  - {key: x.timed_charge_end_minute, label: Timed charge end minute, table: holding, address: 43146, type: u16, unit: min, writable: true, poll: slow}
  - {key: x.timed_discharge_start_hour, label: Timed discharge start hour, table: holding, address: 43147, type: u16, unit: h, writable: true, poll: slow, conflicts: [{sources: [solarman, solis-modbus], type: datetime, length: 2, word_order: big, label: Timed Discharge Start}]}
  - {key: x.timed_discharge_start_minute, label: Timed discharge start minute, table: holding, address: 43148, type: u16, unit: min, writable: true, poll: slow}
  - {key: x.timed_discharge_end_hour, label: Timed discharge end hour, table: holding, address: 43149, type: u16, unit: h, writable: true, poll: slow, conflicts: [{sources: [solarman, solis-modbus], type: datetime, length: 2, word_order: big, label: Timed Discharge End}]}
  - {key: x.timed_discharge_end_minute, label: Timed discharge end minute, table: holding, address: 43150, type: u16, unit: min, writable: true, poll: slow}
  - {key: x.battery_model_43009, label: Battery Model, table: holding, address: 43009, type: u16, enum: evcc_battery_model, writable: true, note: Code list for low-voltage batteries; HV batteries use the high byte., verified: false, sources: [solis-modbus]}
  - {key: x.battery_model_hv, label: Battery Model (HV battery), table: holding, address: 43009, type: u16, bits: [8, 15], enum: battery_model_hv, writable: true, note: Code list for high-voltage batteries., verified: false, sources: [solis-modbus]}
  - {key: x.overcharge_soc, label: Max Charge SOC, table: holding, address: 43010, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.overdischarge_soc_43011, label: Overdischarge SOC, table: holding, address: 43011, type: u16, unit: '%', writable: true, sources: [solarman, solax-modbus, solis-modbus], verified: false}
  - {key: x.max_charge_current, label: Max Charge Current, table: holding, address: 43012, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.max_discharge_current, label: Max Discharge Current, table: holding, address: 43013, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.floating_charge_voltage, label: Floating Charge Voltage, table: holding, address: 43016, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.equalizing_charge_voltage, label: Equalizing Charge Voltage, table: holding, address: 43017, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.force_charge_soc_43018, label: Force Charge SOC, table: holding, address: 43018, type: u16, unit: '%', writable: true, sources: [solax-modbus, solis-modbus], verified: false}
  - {key: x.battery_rated_capacity, label: Battery Rated Capacity, table: holding, address: 43019, type: u16, unit: Ah, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.overdischarge_voltage, label: Overdischarge Voltage, table: holding, address: 43020, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.forcecharge_voltage, label: Forcecharge Voltage, table: holding, address: 43021, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.limitsoc_43024, label: Battery state of charge limit (write), table: holding, address: 43024, type: u16, unit: '%', writable: true, sources: [evcc, solarman, solax-modbus, solis-modbus], verified: false}
  - {key: x.battery_force_charge_limit, label: Force-charge Power Limitation, table: holding, address: 43027, type: u16, unit: W, scale: 10, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.battery_force_charge_source, label: Battery Force Charge Source, table: holding, address: 43028, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.backflow_power_switch, label: Backflow Power Switch, table: holding, address: 43073, type: u16, enum: backflow_power_switch, writable: true, sources: [solax-modbus, solis-modbus], verified: false}
  - {key: x.backflow_power, label: Backflow Power, table: holding, address: 43074, type: u16, unit: W, scale: 100, writable: true, sources: [solax-modbus, solis-modbus], verified: false}
  - {key: x.output_power_clamp, label: Output Power Clamp, table: holding, address: 43081, type: s16, unit: W, scale: 10, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.backup_supply_value, label: Backup Supply value, table: holding, address: 43111, type: u16, enum: backup_supply_value, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.battery_chargedischarge_current, label: Battery ChargeDischarge Current, table: holding, address: 43116, type: u16, unit: A, scale: 0.1, writable: true, sources: [solax-modbus], verified: false}
  - {key: x.rc_inverter_ac_grid_active_power, label: RC Inverter AC Grid Active Power, table: holding, address: 43128, type: s16, unit: W, scale: 10, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.battery_control_override_discharge_power, label: Battery control override discharge power, table: holding, address: 43129, type: u16, unit: W, scale: 10, writable: true, sources: [solax-modbus, solis-modbus], conflicts: [{sources: [openwb], scale: 1, label: Battery register 43129}], verified: false}
  - {key: x.battery_charge_limit_power, label: Battery Charge Limit Power, table: holding, address: 43130, type: u16, unit: W, scale: 10, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.battery_discharge_limit_power, label: Battery Discharge Limit Power, table: holding, address: 43131, type: u16, unit: W, scale: 10, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.rc_grid_adjustment, label: RC Grid Adjustment, table: holding, address: 43132, type: u16, enum: rc_grid_adjustment, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.rc_grid_active_power, label: RC Grid Active Power, table: holding, address: 43133, type: s16, unit: W, scale: 10, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.rc_grid_reactive_power, label: RC Grid Reactive Power, table: holding, address: 43134, type: s16, unit: var, scale: 10, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.bat_write_43135, label: Battery register 43135, table: holding, address: 43135, type: u16, writable: true, note: 'openWB writes 0, 1, 2 here.', sources: [openwb, solax-modbus, solis-modbus], verified: false}
  - {key: x.battery_control_override_charge_power, label: Battery control override charge power, table: holding, address: 43136, type: u16, unit: W, scale: 10, writable: true, sources: [solax-modbus, solis-modbus], conflicts: [{sources: [openwb], scale: 1, label: Battery register 43136}], verified: false}
  - {key: x.overdischarge_offgrid_soc, label: Off-Grid Overdischarge SOC, table: holding, address: 43137, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.timed_charge_2_start, label: Timed Charge 2 Start, table: holding, address: 43153, type: datetime, length: 2, unit: h, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, sources: [solarman, solis-modbus], conflicts: [{sources: [solax-modbus], type: u16, label: Timed Charge Start Hours 2}], verified: false}
  - {key: x.timed_charge_2_end, label: Timed Charge 2 End, table: holding, address: 43155, type: datetime, length: 2, unit: h, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, sources: [solarman, solis-modbus], conflicts: [{sources: [solax-modbus], type: u16, label: Timed Charge End Hours 2}], verified: false}
  - {key: x.timed_discharge_2_start, label: Timed Discharge 2 Start, table: holding, address: 43157, type: datetime, length: 2, unit: h, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, sources: [solarman, solis-modbus], conflicts: [{sources: [solax-modbus], type: u16, label: Timed Discharge Start Hours 2}], verified: false}
  - {key: x.timed_discharge_2_end, label: Timed Discharge 2 End, table: holding, address: 43159, type: datetime, length: 2, unit: h, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, sources: [solarman, solis-modbus], conflicts: [{sources: [solax-modbus], type: u16, label: Timed Discharge End Hours 2}], verified: false}
  - {key: x.timed_charge_3_start, label: Timed Charge 3 Start, table: holding, address: 43163, type: datetime, length: 2, unit: h, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, sources: [solarman, solis-modbus], conflicts: [{sources: [solax-modbus], type: u16, label: Timed Charge Start Hours 3}], verified: false}
  - {key: x.timed_charge_3_end, label: Timed Charge 3 End, table: holding, address: 43165, type: datetime, length: 2, unit: h, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, sources: [solarman, solis-modbus], conflicts: [{sources: [solax-modbus], type: u16, label: Timed Charge End Hours 3}], verified: false}
  - {key: x.timed_discharge_3_start, label: Timed Discharge 3 Start, table: holding, address: 43167, type: datetime, length: 2, unit: h, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, sources: [solarman, solis-modbus], conflicts: [{sources: [solax-modbus], type: u16, label: Timed Discharge Start Hours 3}], verified: false}
  - {key: x.timed_discharge_3_end, label: Timed Discharge 3 End, table: holding, address: 43169, type: datetime, length: 2, unit: h, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, sources: [solarman, solis-modbus], conflicts: [{sources: [solax-modbus], type: u16, label: Timed Discharge End Hours 3}], verified: false}
  - {key: x.time_charging_charge_start_slot_4, label: Time-Charging Charge Start (Slot 4), table: holding, address: 43173, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.time_charging_charge_end_slot_4, label: Time-Charging Charge End (Slot 4), table: holding, address: 43175, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.time_charging_discharge_start_slot_4, label: Time-Charging Discharge Start (Slot 4), table: holding, address: 43177, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.time_charging_discharge_end_slot_4, label: Time-Charging Discharge End (Slot 4), table: holding, address: 43179, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.time_charging_charge_start_slot_5, label: Time-Charging Charge Start (Slot 5), table: holding, address: 43183, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.time_charging_charge_end_slot_5, label: Time-Charging Charge End (Slot 5), table: holding, address: 43185, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.time_charging_discharge_start_slot_5, label: Time-Charging Discharge Start (Slot 5), table: holding, address: 43187, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.time_charging_discharge_end_slot_5, label: Time-Charging Discharge End (Slot 5), table: holding, address: 43189, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.export_calibration, label: Export Calibration, table: holding, address: 43195, type: s16, unit: W, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.special_settings, label: Special Settings, table: holding, address: 43249, type: u16, writable: true, sources: [solax-modbus, solis-modbus], verified: false}
  - {key: x.mppt_parallel_function, label: MPPT Parallel Function, table: holding, address: 43249, type: u16, bits: [0, 0], writable: true, sources: [solax-modbus], verified: false}
  - {key: x.igfollow, label: IgFollow, table: holding, address: 43249, type: u16, bits: [1, 1], writable: true, sources: [solax-modbus], verified: false}
  - {key: x.relay_protection, label: Relay protection, table: holding, address: 43249, type: u16, bits: [2, 2], writable: true, sources: [solax-modbus], verified: false}
  - {key: x.i_leak_protection, label: I-leak protection, table: holding, address: 43249, type: u16, bits: [3, 3], writable: true, sources: [solax-modbus], verified: false}
  - {key: x.pv_iso_protection, label: PV iso Protection, table: holding, address: 43249, type: u16, bits: [4, 4], writable: true, sources: [solax-modbus], verified: false}
  - {key: x.grid_interference_protection, label: Grid-interference protection, table: holding, address: 43249, type: u16, bits: [5, 5], writable: true, sources: [solax-modbus], verified: false}
  - {key: x.dc_component_of_grid_current_protection_switch, label: DC component of grid current protection switch, table: holding, address: 43249, type: u16, bits: [6, 6], writable: true, sources: [solax-modbus], verified: false}
  - {key: x.const_voltage_mode_enable, label: Const Voltage Mode Enable, table: holding, address: 43249, type: u16, bits: [7, 7], writable: true, sources: [solax-modbus], verified: false}
  - {key: x.rc_timeout, label: RC Timeout, table: holding, address: 43282, type: u16, unit: min, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.flexible_export_backflow_power, label: Flexible Export Backflow Power, table: holding, address: 43291, type: u16, unit: W, scale: 100, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.flexible_export_enabling_switch, label: Flexible Export Enabling Switch, table: holding, address: 43292, type: u16, enum: flexible_export_enabling_switch, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.hybrid_auxiliary_control_flags, label: Hybrid auxiliary control flags, table: holding, address: 43302, type: u16, flags: hybrid_auxiliary_control_flags, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.generator_enablement_switch, label: Generator Set Enable Switch, table: holding, address: 43340, type: u16, flags: generator_enablement_switch, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.mppt_scanning_interval, label: MPPT Scanning Interval, table: holding, address: 43361, type: u16, unit: s, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.generator_forced_start, label: Forced Start of Generator, table: holding, address: 43363, type: u16, enum: generator_forced_start, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.generator_rated_input_power, label: Rated Input Power of Generator, table: holding, address: 43364, type: u16, unit: W, scale: 100, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.generator_setting_switch, label: Generator Setting Switch, table: holding, address: 43365, type: u16, flags: generator_setting_switch, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.generator_forced_stop, label: Generator Forced Stop of Generator, table: holding, address: 43366, type: u16, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.generator_allowed_percentage, label: Maximum Allowable Percentage of Generator, table: holding, address: 43367, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.generator_target_power, label: Generator Target Power, table: holding, address: 43368, type: u16, unit: W, scale: 100, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.generator_charging_power, label: Generator Charging Power, table: holding, address: 43369, type: u16, unit: W, scale: 100, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.hybrid_function_control, label: Hybrid Function Control, table: holding, address: 43483, type: u16, flags: hybrid_function_control, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.peak_baseline_soc, label: Peak Baseline SOC, table: holding, address: 43487, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.peak_max_usuable_grid_power, label: Peak Max Usable Grid Power, table: holding, address: 43488, type: u16, unit: W, scale: 100, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_v2_switch, label: Time of Use V2 Switch, table: holding, address: 43707, type: u16, flags: tou_v2_switch, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_cutoff_charge_1, label: Grid Time of Use Charge cut off SOC (Slot 1), table: holding, address: 43708, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_v2_battery_current_1, label: Grid Time of Use Charge battery current (Slot 1), table: holding, address: 43709, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_v2_cutoff_voltage_1, label: Grid Time of Use Charge cut off voltage (Slot 1), table: holding, address: 43710, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_charge_start_slot_1, label: Grid Time of Use Charge Start (Slot 1), table: holding, address: 43711, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_charge_end_slot_1, label: Grid Time of Use Charge End (Slot 1), table: holding, address: 43713, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_cutoff_charge_2, label: Grid Time of Use Charge cut off SOC (Slot 2), table: holding, address: 43715, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_v2_battery_current_2, label: Grid Time of Use Charge battery current (Slot 2), table: holding, address: 43716, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_v2_cutoff_voltage_2, label: Grid Time of Use Charge cut off voltage (Slot 2), table: holding, address: 43717, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_charge_start_slot_2, label: Grid Time of Use Charge Start (Slot 2), table: holding, address: 43718, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_charge_end_slot_2, label: Grid Time of Use Charge End (Slot 2), table: holding, address: 43720, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_cutoff_charge_3, label: Grid Time of Use Charge cut off SOC (Slot 3), table: holding, address: 43722, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_v2_battery_current_3, label: Grid Time of Use Charge battery current (Slot 3), table: holding, address: 43723, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_v2_cutoff_voltage_3, label: Grid Time of Use Charge cut off voltage (Slot 3), table: holding, address: 43724, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_charge_start_slot_3, label: Grid Time of Use Charge Start (Slot 3), table: holding, address: 43725, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_charge_end_slot_3, label: Grid Time of Use Charge End (Slot 3), table: holding, address: 43727, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_cutoff_charge_4, label: Grid Time of Use Charge cut off SOC (Slot 4), table: holding, address: 43729, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_v2_battery_current_4, label: Grid Time of Use Charge battery current (Slot 4), table: holding, address: 43730, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_v2_cutoff_voltage_4, label: Grid Time of Use Charge cut off voltage (Slot 4), table: holding, address: 43731, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_charge_start_slot_4, label: Grid Time of Use Charge Start (Slot 4), table: holding, address: 43732, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_charge_end_slot_4, label: Grid Time of Use Charge End (Slot 4), table: holding, address: 43734, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_cutoff_charge_5, label: Grid Time of Use Charge cut off SOC (Slot 5), table: holding, address: 43736, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_v2_battery_current_5, label: Grid Time of Use Charge battery current (Slot 5), table: holding, address: 43737, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_v2_cutoff_voltage_5, label: Grid Time of Use Charge cut off voltage (Slot 5), table: holding, address: 43738, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_charge_start_slot_5, label: Grid Time of Use Charge Start (Slot 5), table: holding, address: 43739, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_charge_end_slot_5, label: Grid Time of Use Charge End (Slot 5), table: holding, address: 43741, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_cutoff_charge_6, label: Grid Time of Use Charge cut off SOC (Slot 6), table: holding, address: 43743, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_v2_battery_current_6, label: Grid Time of Use Charge battery current (Slot 6), table: holding, address: 43744, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_v2_cutoff_voltage_6, label: Grid Time of Use Charge cut off voltage (Slot 6), table: holding, address: 43745, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_charge_start_slot_6, label: Grid Time of Use Charge Start (Slot 6), table: holding, address: 43746, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_charge_end_slot_6, label: Grid Time of Use Charge End (Slot 6), table: holding, address: 43748, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_cutoff_discharge_1, label: Grid Time of Use Discharge cut off SOC (Slot 1), table: holding, address: 43750, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_discharge_v2_battery_current_1, label: Grid Time of Use Discharge battery current (Slot 1), table: holding, address: 43751, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_discharge_v2_cutoff_voltage_1, label: Grid Time of Use Discharge cut off voltage (Slot 1), table: holding, address: 43752, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_discharge_start_slot_1, label: Grid Time of Use Discharge Start (Slot 1), table: holding, address: 43753, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_discharge_end_slot_1, label: Grid Time of Use Discharge End (Slot 1), table: holding, address: 43755, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_cutoff_discharge_2, label: Grid Time of Use Discharge cut off SOC (Slot 2), table: holding, address: 43757, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_discharge_v2_battery_current_2, label: Grid Time of Use Discharge battery current (Slot 2), table: holding, address: 43758, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_discharge_v2_cutoff_voltage_2, label: Grid Time of Use Discharge cut off voltage (Slot 2), table: holding, address: 43759, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_discharge_start_slot_2, label: Grid Time of Use Discharge Start (Slot 2), table: holding, address: 43760, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_discharge_end_slot_2, label: Grid Time of Use Discharge End (Slot 2), table: holding, address: 43762, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_cutoff_discharge_3, label: Grid Time of Use Discharge cut off SOC (Slot 3), table: holding, address: 43764, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_discharge_v2_battery_current_3, label: Grid Time of Use Discharge battery current (Slot 3), table: holding, address: 43765, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_discharge_v2_cutoff_voltage_3, label: Grid Time of Use Discharge cut off voltage (Slot 3), table: holding, address: 43766, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_discharge_start_slot_3, label: Grid Time of Use Discharge Start (Slot 3), table: holding, address: 43767, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_discharge_end_slot_3, label: Grid Time of Use Discharge End (Slot 3), table: holding, address: 43769, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_cutoff_discharge_4, label: Grid Time of Use Discharge cut off SOC (Slot 4), table: holding, address: 43771, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_discharge_v2_battery_current_4, label: Grid Time of Use Discharge battery current (Slot 4), table: holding, address: 43772, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_discharge_v2_cutoff_voltage_4, label: Grid Time of Use Discharge cut off voltage (Slot 4), table: holding, address: 43773, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_discharge_start_slot_4, label: Grid Time of Use Discharge Start (Slot 4), table: holding, address: 43774, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_discharge_end_slot_4, label: Grid Time of Use Discharge End (Slot 4), table: holding, address: 43776, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_cutoff_discharge_5, label: Grid Time of Use Discharge cut off SOC (Slot 5), table: holding, address: 43778, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_discharge_v2_battery_current_5, label: Grid Time of Use Discharge battery current (Slot 5), table: holding, address: 43779, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_discharge_v2_cutoff_voltage_5, label: Grid Time of Use Discharge cut off voltage (Slot 5), table: holding, address: 43780, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_discharge_start_slot_5, label: Grid Time of Use Discharge Start (Slot 5), table: holding, address: 43781, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_discharge_end_slot_5, label: Grid Time of Use Discharge End (Slot 5), table: holding, address: 43783, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_charge_cutoff_discharge_6, label: Grid Time of Use Discharge cut off SOC (Slot 6), table: holding, address: 43785, type: u16, unit: '%', writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_discharge_v2_battery_current_6, label: Grid Time of Use Discharge battery current (Slot 6), table: holding, address: 43786, type: u16, unit: A, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.tou_discharge_v2_cutoff_voltage_6, label: Grid Time of Use Discharge cut off voltage (Slot 6), table: holding, address: 43787, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_discharge_start_slot_6, label: Grid Time of Use Discharge Start (Slot 6), table: holding, address: 43788, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.grid_time_of_use_discharge_end_slot_6, label: Grid Time of Use Discharge End (Slot 6), table: holding, address: 43790, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.generator_chargin_switch, label: Generator charging switch, table: holding, address: 43815, type: u16, flags: generator_chargin_switch, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.dispatch_active, label: Dispatch Active, table: holding, address: 44100, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.dispatch_failsafe_interval, label: Dispatch Failsafe Interval, table: holding, address: 44101, type: u16, unit: min, verified: false, sources: [solis-modbus]}
  - {key: x.dispatch_limit_switches, label: Dispatch Limit Switches, table: holding, address: 44102, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.dispatch_import_limit, label: Dispatch Import Limit, table: holding, address: 44103, type: u16, unit: W, scale: 100, verified: false, sources: [solis-modbus]}
  - {key: x.dispatch_export_limit, label: Dispatch Export Limit, table: holding, address: 44104, type: u16, unit: W, scale: 100, verified: false, sources: [solis-modbus]}
  - {key: x.dispatch_control_mode, label: Dispatch Control Mode, table: holding, address: 44105, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.dispatch_power_target, label: Dispatch Power Target, table: holding, address: 44106, type: s32, unit: W, scale: 10, verified: false, sources: [solis-modbus]}
  - {key: x.dispatch_function_bits, label: Dispatch Function Bits, table: holding, address: 44108, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.dispatch_soc_lower_limit, label: Dispatch SOC Lower Limit, table: holding, address: 44109, type: u16, unit: '%', verified: false, sources: [solis-modbus]}
  - {key: x.dispatch_soc_upper_limit, label: Dispatch SOC Upper Limit, table: holding, address: 44110, type: u16, unit: '%', verified: false, sources: [solis-modbus]}
  - {key: x.dispatch_battery_reserve_soc, label: Dispatch Battery Reserve SOC, table: holding, address: 44111, type: u16, unit: '%', verified: false, sources: [solis-modbus]}
  - {key: x.dispatch_pv_limit_percentage, label: Dispatch PV Limit Percentage, table: holding, address: 44112, type: u16, unit: '%', scale: 0.01, verified: false, sources: [solis-modbus]}
  - {key: x.remote_active_power_control_command, label: Remote Active Power Control Command, table: holding, address: 44280, type: u16, flags: remote_active_power_control_command, writable: true, verified: false, sources: [solis-modbus]}
  - {key: x.max_current, label: Max Inverter Current, table: input, address: 33041, type: u16, unit: A, scale: 0.1, note: Only with a BMS (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.battery_temperature_bms, label: Battery Temperature (BMS), table: input, address: 33043, type: s16, unit: °C, scale: 0.1, note: Only with a BMS (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.alarm_code_data, label: Alarm code data, table: input, address: 33070, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.operating_mode, label: Operating Mode, table: input, address: 33122, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.grid_standard_mode_bits, label: Grid Standard Mode Bits, table: input, address: 33123, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.meter_total_activepower, label: Meter Total ActivePower, table: input, address: 33126, type: u32, unit: kWh, scale: 0.01, sources: [solax-modbus], conflicts: [{sources: [solis-modbus], scale: 0.001, label: Meter Total Active Energy}], verified: false}
  - {key: x.meter_voltage, label: Meter Voltage, table: input, address: 33128, type: u16, unit: V, scale: 0.1, sources: [solax-modbus, solis-modbus], verified: false}
  - {key: x.meter_current, label: Meter Current, table: input, address: 33129, type: u16, unit: A, scale: 0.01, sources: [solax-modbus, solis-modbus], verified: false}
  - {key: x.meter_active_power, label: Meter Active Power, table: input, address: 33130, type: s32, unit: W, sources: [solax-modbus, solis-modbus], verified: false}
  - {key: x.ac_grid_port_total_energy_fed_in, label: AC Grid Port Total Energy Fed In, table: input, address: 33186, type: u32, unit: kWh, verified: false, sources: [solis-modbus]}
  - {key: x.ac_grid_port_total_energy_consumption, label: AC Grid Port Total Energy Consumption, table: input, address: 33188, type: u32, unit: kWh, verified: false, sources: [solis-modbus]}
  - {key: x.backup_voltage_reference, label: Backup Voltage Reference, table: input, address: 33201, type: u16, unit: V, scale: 0.1, verified: false, sources: [solis-modbus]}
  - {key: x.backup_frequency_reference, label: Backup Frequency Reference, table: input, address: 33202, type: u16, unit: Hz, scale: 0.01, verified: false, sources: [solis-modbus]}
  - {key: x.battery_charge_discharge_enabled_mirror, label: Battery Charge Discharge Enabled Mirror, table: input, address: 33203, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.battery_direction_mirror, label: Battery Direction Mirror, table: input, address: 33204, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.afci_status, label: AFCI Status, table: input, address: 33215, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.leakage_current, label: Leakage Current, table: input, address: 33216, type: u16, unit: A, scale: 0.001, verified: false, sources: [solis-modbus]}
  - {key: x.battery_current_fast, label: Battery Current Fast, table: input, address: 33217, type: s16, unit: A, scale: 0.1, verified: false, sources: [solis-modbus]}
  - {key: x.parallel_ct_detection, label: Parallel CT Detection, table: input, address: 33246, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.meter_reactive_power_33265, label: Meter Reactive Power, table: input, address: 33265, type: s32, unit: var, sources: [solarman, solax-modbus, solis-modbus], verified: false}
  - {key: x.meter_reactive_power_l2, label: Meter Reactive Power L2, table: input, address: 33267, type: s32, unit: var, sources: [solax-modbus, solis-modbus], verified: false}
  - {key: x.meter_reactive_power_l3, label: Meter Reactive Power L3, table: input, address: 33269, type: s32, unit: var, sources: [solax-modbus, solis-modbus], verified: false}
  - {key: x.meter_apparent_power_33273, label: Meter Apparent Power, table: input, address: 33273, type: s32, unit: VA, sources: [solarman, solax-modbus, solis-modbus], verified: false}
  - {key: x.meter_apparent_power_l2, label: Meter Apparent Power L2, table: input, address: 33275, type: s32, unit: VA, sources: [solax-modbus, solis-modbus], verified: false}
  - {key: x.meter_apparent_power_l3, label: Meter Apparent Power L3, table: input, address: 33277, type: s32, unit: VA, sources: [solax-modbus, solis-modbus], verified: false}
  - {key: x.tou_function_version, label: TOU Function Version, table: input, address: 33289, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.meter1_type_location, label: Meter 1 Type and Location, table: input, address: 33300, type: u16, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_ac_voltage_a, label: Meter 2 AC Voltage A, table: input, address: 33302, type: u16, unit: V, scale: 0.1, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_ac_current_a, label: Meter 2 AC Current A, table: input, address: 33303, type: u16, unit: A, scale: 0.01, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_ac_voltage_b, label: Meter 2 AC Voltage B, table: input, address: 33304, type: u16, unit: V, scale: 0.1, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_ac_current_b, label: Meter 2 AC Current B, table: input, address: 33305, type: u16, unit: A, scale: 0.01, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_ac_voltage_c, label: Meter 2 AC Voltage C, table: input, address: 33306, type: u16, unit: V, scale: 0.1, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_ac_current_c, label: Meter 2 AC Current C, table: input, address: 33307, type: u16, unit: A, scale: 0.01, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_active_power_a, label: Meter 2 Active Power A, table: input, address: 33308, type: s32, unit: W, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_active_power_b, label: Meter 2 Active Power B, table: input, address: 33310, type: s32, unit: W, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_active_power_c, label: Meter 2 Active Power C, table: input, address: 33312, type: s32, unit: W, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_reactive_power_a, label: Meter 2 Reactive Power A, table: input, address: 33316, type: s32, unit: var, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_reactive_power_b, label: Meter 2 Reactive Power B, table: input, address: 33318, type: s32, unit: var, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_reactive_power_c, label: Meter 2 Reactive Power C, table: input, address: 33320, type: s32, unit: var, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_total_reactive_power, label: Meter 2 Total Reactive Power, table: input, address: 33322, type: s32, unit: var, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_apparent_power_a, label: Meter 2 Apparent Power A, table: input, address: 33324, type: s32, unit: VA, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_apparent_power_b, label: Meter 2 Apparent Power B, table: input, address: 33326, type: s32, unit: VA, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_apparent_power_c, label: Meter 2 Apparent Power C, table: input, address: 33328, type: s32, unit: VA, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_total_apparent_power, label: Meter 2 Total Apparent Power, table: input, address: 33330, type: s32, unit: VA, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_power_factor, label: Meter 2 Power Factor, table: input, address: 33332, type: s16, unit: '%', scale: 0.01, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.meter2_grid_frequency, label: Meter 2 Grid Frequency, table: input, address: 33333, type: u16, unit: Hz, scale: 0.01, note: Only with a second meter (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.ac_grid_port_active_power_phase_a, label: AC Grid Port Active Power Phase A, table: input, address: 33512, type: s16, unit: W, scale: 10, verified: false, sources: [solis-modbus]}
  - {key: x.ac_grid_port_active_power_phase_b, label: AC Grid Port Active Power Phase B, table: input, address: 33515, type: s16, unit: W, scale: 10, verified: false, sources: [solis-modbus]}
  - {key: x.ac_grid_port_active_power_phase_c, label: AC Grid Port Active Power Phase C, table: input, address: 33518, type: s16, unit: W, scale: 10, verified: false, sources: [solis-modbus]}
  - {key: x.generator_phase_a_active_power, label: Generator Phase A Active Power, table: input, address: 33530, type: u16, unit: W, scale: 10, note: Only with a generator (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.generator_today_energy, label: Generator Today Energy, table: input, address: 33531, type: u16, unit: kWh, scale: 0.1, note: Only with a generator (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.generator_total_energy, label: Generator Total Energy, table: input, address: 33532, type: u32, unit: kWh, note: Only with a generator (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.generator_phase_b_active_power, label: Generator Phase B Active Power, table: input, address: 33534, type: u16, unit: W, scale: 10, note: Only with a generator (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.generator_phase_c_active_power, label: Generator Phase C Active Power, table: input, address: 33535, type: u16, unit: W, scale: 10, note: Only with a generator (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.household_total_energy, label: Household Load Total Energy, table: input, address: 33580, type: u32, unit: kWh, verified: false, sources: [solis-modbus]}
  - {key: x.household_year_energy, label: Household Load Year Energy, table: input, address: 33582, type: u32, unit: kWh, verified: false, sources: [solis-modbus]}
  - {key: x.household_month_energy, label: Household Load Month Energy, table: input, address: 33584, type: u32, unit: kWh, verified: false, sources: [solis-modbus]}
  - {key: x.household_today_energy, label: Household Load Today Energy, table: input, address: 33586, type: u16, unit: kWh, scale: 0.1, verified: false, sources: [solis-modbus]}
  - {key: x.backup_total_energy, label: Backup Load Total Energy, table: input, address: 33590, type: u32, unit: kWh, verified: false, sources: [solis-modbus]}
  - {key: x.backup_year_energy, label: Backup Load Year Energy, table: input, address: 33592, type: u32, unit: kWh, verified: false, sources: [solis-modbus]}
  - {key: x.backup_month_energy, label: Backup Load Month Energy, table: input, address: 33594, type: u32, unit: kWh, verified: false, sources: [solis-modbus]}
  - {key: x.backup_today_energy, label: Backup Load Today Energy, table: input, address: 33596, type: u16, unit: kWh, scale: 0.1, verified: false, sources: [solis-modbus]}
  - {key: x.parallel_synchronization_setting_parameter_result, label: Parallel Synchronization Setting Parameter Result, table: input, address: 34243, type: u16, note: Only with parallel inverters (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.smartport_a_phase_voltage, label: SmartPort A Phase Voltage, table: input, address: 34328, type: u16, unit: V, scale: 0.1, note: Only with a smart port (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.smartport_b_phase_voltage, label: SmartPort B Phase Voltage, table: input, address: 34329, type: u16, unit: V, scale: 0.1, note: Only with a smart port (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.smartport_c_phase_voltage, label: SmartPort C Phase Voltage, table: input, address: 34330, type: u16, unit: V, scale: 0.1, note: Only with a smart port (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.smartport_a_phase_current, label: SmartPort A Phase Current, table: input, address: 34331, type: u16, unit: A, scale: 0.1, note: Only with a smart port (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.smartport_b_phase_current, label: SmartPort B Phase Current, table: input, address: 34332, type: u16, unit: A, scale: 0.1, note: Only with a smart port (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.smartport_c_phase_current, label: SmartPort C Phase Current, table: input, address: 34333, type: u16, unit: A, scale: 0.1, note: Only with a smart port (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.smartport_a_active_power, label: Smart Port Phase A Active Power, table: input, address: 34391, type: s16, unit: W, scale: 10, note: Only with a smart port (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.smartport_b_active_power, label: Smart Port Phase B Active Power, table: input, address: 34392, type: s16, unit: W, scale: 10, note: Only with a smart port (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.smartport_c_active_power, label: Smart Port Phase C Active Power, table: input, address: 34393, type: s16, unit: W, scale: 10, note: Only with a smart port (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.ac_coupling_total_power_generation, label: AC Coupling Total Power Generation, table: input, address: 34445, type: u32, unit: kWh, note: Only with AC coupling (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.ac_coupling_year_power_generation, label: AC Coupling Year Power Generation, table: input, address: 34447, type: u32, unit: kWh, note: Only with AC coupling (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.ac_coupling_month_power_generation, label: AC Coupling Month Power Generation, table: input, address: 34449, type: u32, unit: kWh, note: Only with AC coupling (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.ac_coupling_today_power_generation, label: AC Coupling Today Power Generation, table: input, address: 34451, type: u16, unit: kWh, scale: 0.1, note: Only with AC coupling (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.ac_coupling_yesterday_power_generation, label: AC Coupling Yesterday Power Generation, table: input, address: 34452, type: u16, unit: kWh, scale: 0.1, note: Only with AC coupling (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.ac_coupling_total_active_power, label: AC Coupling Total Active Power, table: input, address: 34496, type: s32, unit: W, note: Only with AC coupling (an integration option)., verified: false, sources: [solis-modbus]}
  - {key: x.remote_dispatch_capability, label: Remote Dispatch Capability, table: input, address: 34502, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.remote_dispatch_function_map, label: Remote Dispatch Function Map, table: input, address: 34503, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.remote_dispatch_running_status, label: Remote Dispatch Running Status, table: input, address: 34504, type: u16, verified: false, sources: [solis-modbus]}
  - {key: x.inverter_type_35000, label: Inverter type, table: input, address: 35000, type: u16, bits: [0, 7], enum: evcc_inverter_type, verified: false, sources: [solis-modbus]}

derived:
  - {key: x.today_net_grid_energy, label: Today Net Grid Energy, unit: kWh, sum: [{key: x.grid_import_today}, {key: x.grid_export_today, factor: -1}], verified: false, sources: [solis-modbus]}

enums:
  inverter_type: {'0': No definition, '4112': Single-phase grid-tied inverter, '4128': Three-phase grid-tied inverter, '8240': Single-phase LV hybrid inverter, '8241': Single-phase LV AC-coupled energy storage inverter, '8256': Single-phase HV hybrid inverter, '8272': Three-phase LV hybrid inverter, '8288': Three-phase HV hybrid inverter, '4208': External EPM device, '12304': OGI off-grid inverter}
  protocol_family: {'16': Grid-tied inverter protocol (INV-3000ID), '32': Energy storage inverter protocol (ESINV-33000ID), '48': Off-grid inverter (OGI)}
  done: {'0': Initial startup setting not done, '1': Initial startup setting completed}
  ac_output_type: {'0': Single phase, '1': Three-phase four-wire, '2': Three-phase three-wire, '3': Three-phase four-wire or three-wire}
  working_mode: {'0': No response mode, '1': Volt-watt default, '2': Volt-var, '3': Fixed power factor, '4': Fixed reactive power, '5': Power-PF, '6': Rule 21 volt-watt}
  battery_direction: {'0': Charging, '1': Discharging}
  enabled: {'0': Disabled, '1': Enabled}
  battery_model: {'0': No battery model, '1': PYLON_LV, '2': User define (LV), '3': B_BOX_LV BYD, '256': PYLON_HV, '512': User define (HV), '768': B_BOX_HV BYD, '1024': LG_HV LG, '1280': SOLUNA_HV}
  meter_location: {'1': Grid, '2': Load, '3': Grid + PV (two meters)}
  meter_type: {'1': General single-phase, '2': Acrel three-phase, '3': General three-phase, '4': Standard Eastron single-phase, '5': Standard Eastron three-phase, '6': No meter mode}
  power_on_off: {'190': On (0xBE), '222': Off (0xDE)}
  limit_switch: {'170': On (0xAA), '85': 'Off, power back to 100 % (0x55)'}
  inverter_status: {'0': 'Waiting (1P 2G: normal operation, generating)', '1': Open-loop run, '2': 'Soft run (1P 2G: waiting)', '3': 'Generating (1P 2G: initializing)', '4': Bypass inverting running (standby), '5': Bypass inverting synchronizing, '6': Bypass grid running (grid to load), '15': Normal running, '4100': Grid off, '61456': Grid surge (alarm), '61457': Fan fault (alarm), '4112': OV-G-V Grid overvoltage, '4113': UN-G-V Grid undervoltage, '4114': OV-G-F Grid overfrequency, '4115': UN-G-F Grid underfrequency, '4116': Reve-Grid Grid impedance too high / grid reverse current, '4117': NO-Grid No grid, '4118': G-PHASE Unbalanced grid, '4119': G-F-FLU Grid frequency fluctuation, '4120': OV-G-I Grid overcurrent, '4121': IGFOL-F Grid current tracking error, '4128': OV-DC DC overvoltage, '4129': OV-BUS DC bus overvoltage, '4130': UNB-BUS DC bus unbalance, '4131': UN-BUS DC bus undervoltage, '4132': UNB2-BUS DC bus unbalance 2, '4133': OV-DCA-I DC channel A overcurrent, '4134': OV-DCB-I DC channel B overcurrent, '4135': DC-INTF. DC interference, '4136': Reve-DC DC reverse connection, '4137': PvMidIso PV midpoint grounding fault, '4144': GRID-INTF. Grid interference protection, '4145': INI-FAULT DSP initial protection, '4146': OV-TEM Over temperature protection, '4147': PV ISO-PRO PV insulation fault, '4148': ILeak-PRO Leakage current protection, '4149': RelayChk-FAIL Relay check protection, '4150': DSP-B-FAULT DSP_B protection, '4151': DCInj-FAULT DC injection protection, '4152': 12Power-FAULT 12 V undervoltage, '4153': ILeak-Check Leakage current check protection, '4154': UN-TEM Under temperature protection, '4160': AFCI-Check AFCI check fault, '4161': ARC-FAULT AFCI fault, '4162': RAM-FAULT DSP chip SRAM fault, '4163': FLASH-FAULT DSP chip flash fault, '4164': PC-FAULT DSP chip PC pointer fault, '4165': REG-FAULT DSP chip register fault, '4166': GRID-INTF02 Grid interference 02 protection, '4167': IG-AD Grid current sampling error, '4168': IGBT-OV-I IGBT overcurrent, '4176': OV-IgTr Grid transient overcurrent, '4177': OV-Vbatt-H Battery hardware overvoltage, '4178': OV-ILLC LLC hardware overcurrent, '4179': OV-Vbatt Battery overvoltage, '4180': UN-Vbatt Battery undervoltage, '4181': NO-Battery Battery not connected, '4182': OV-VBackup Backup overvoltage, '4183': Over-Load Backup overload, '4184': DspSelfChk DSP self-check error, '8208': Fail Safe, '8209': MET_Comm_FAIL Meter communication fail, '8210': CAN_Comm_FAIL Battery communication fail, '8212': DSP_Comm_FAIL DSP communication fail, '8213': Alarm-BMS BMS alarm, '8214': BatName-FAIL Battery selection not the same, '8215': Alarm2-BMS BMS alarm 2, '8216': DRM_LINK_FAIL DRM connection fail, '8217': MET_SEL_FAIL Meter selection fail, '8224': HighTemp.AMB Lead-acid battery high temperature, '8225': LowTemp.AMB Lead-acid battery low temperature}
  backflow_power_switch: {'0': 'Off', '16': 'On'}
  evcc_inverter_type: {'0': No definition, '16': 1-Phase Grid-Tied Inverter (0.7-8K1P / 7-10K1P), '32': 3-Phase Grid-Tied Inverter (3-20K 3P), '33': 3-Phase Grid-Tied Inverter (25-50K / 50-70K / 80-110K / 90-136K / 125K / 250K), '48': 1-Phase LV Hybrid Inverter, '49': 1-Phase LV AC Coupled Energy Storage Inverter, '50': 5-15kWh All-in-One Hybrid, '64': 1-Phase HV Hybrid Inverter, '80': 3-Phase LV Hybrid Inverter, '96': 3-Phase HV Hybrid Inverter (5G), '112': S6 3-Phase HV Hybrid (5-10kW), '113': S6 3-Phase HV Hybrid (12-20kW), '114': S6 3-Phase LV Hybrid (10-15kW), '115': S6 3-Phase HV Hybrid (50kW), '128': 1-Phase HV Hybrid Inverter (S6), '144': 1-Phase LV Hybrid Inverter (S6), '145': S6 1-Phase LV AC Coupled Hybrid, '160': OGI Off-Grid Inverter, '161': S6 1-Phase LV Off-Grid Hybrid}
  backup_supply_value: {'0': 'Off', '1': 'On'}
  generator_forced_start: {'1': Force Start Generator}
  flexible_export_enabling_switch: {'0': 'Off', '170': 'On'}
  rc_grid_adjustment: {'0': 'OFF', '1': System Grid Connection Point, '2': Inverter AC Grid Port}
  battery_model_hv: {'0': No battery, '1': PYLON_HV, '2': User define, '3': B_BOX_HV BYD, '4': LG_HV LG, '5': SOLUNA_HV, '6': Dyness HV, '7': Aoboet HV, '8': WECO HV, '9': Alpha HV, '10': GS Energy, '11': BYD-HVS/HVM/HVL, '12': Jinko, '13': FOX, '14': LG_16H, '15': PureDrive, '16': UZ ENERGY, '17': Reserve017, '18': Lotus, '19': Fortress, '20': AMPACE_HV, '21': WTS, '22': J-PACK-HV, '23': SUNWODA HV, '38': LG Enblock S, '99': General-LiBat-HV}
  evcc_battery_model: {'0': No battery, '1': PYLON_LV, '2': User define, '3': B_BOX_LV BYD, '4': Dyness LV, '5': PureDrive, '6': LG Chem LV LG, '7': AoBo LV, '8': JiaWei LV, '9': WECO LV, '10': FreedomWon LV, '11': Soluna LV, '12': GSL LV, '13': Rita LV, '14': RiSheng, '15': Alpha, '16': UZ ENERGY, '17': ATL, '18': Zeta, '19': Highstar, '20': KODAK, '21': FOX, '22': EXIDE, '23': HD Energy, '24': Pytes, '25': ARVIO, '26': PAND, '27': WANKE, '28': Dowell, '29': ROSEN ESS, '30': ZRGP, '31': Narada, '32': BST, '33': Cegasa, '34': Meterboost, '35': MOURA, '36': Tecloman, '37': Upower UE-H, '38': Upower UE-I, '39': SUNWODA, '40': CFE, '41': DMEGC, '42': J-Pack-LV, '43': HY4850, '84': JA-L, '99': Lithium Battery LV(RS485), '100': General-LiBat-LV, '101': Lead Acid, '102': 48V-LiBat-LV, '103': 51.2V-LiBat-LV}

flags:
  setting_flags: {'0': FLASH read/write timeout, '1': Clear energy done, '8': Reset datalogger, '9': Return datalogger to factory settings}
  grid_fault_status: {'0': No grid, '1': Grid overvoltage, '2': Grid undervoltage, '3': Grid overfrequency, '4': Grid underfrequency, '5': Unbalanced grid, '6': Grid frequency fluctuation, '7': Grid reverse current, '8': Grid current tracking error, '9': Meter communication fail, '10': FailSafe}
  backup_fault_status: {'0': Backup overvoltage fault, '1': Backup overload fault}
  battery_fault_status: {'0': Battery not connected, '1': Battery overvoltage, '2': Battery undervoltage}
  device_fault_status_1: {'0': DC overvoltage, '1': DC bus overvoltage, '2': DC bus unbalanced voltage, '3': DC bus undervoltage, '4': DC bus unbalanced voltage 2, '5': DC overcurrent on A circuit, '6': DC overcurrent on B circuit, '7': DC input interference, '8': Grid overcurrent, '9': IGBT overcurrent, '10': Grid interference 02, '11': AFCI self-check, '12': Arc fault (reserved), '13': Grid current sampling fault, '14': DSP self-check error}
  device_fault_status_2: {'0': Grid interference, '1': Over DC component, '2': Over temperature protection, '3': Relay check protection, '4': Under temperature protection, '5': PV insulation fault, '6': 12 V undervoltage protection, '7': Leakage current protection, '8': Leakage current self-check protection, '9': DSP initial protection, '10': DSP B protection, '11': Battery overvoltage hardware fault, '12': LLC hardware overcurrent, '13': Grid transient overcurrent, '14': CAN communication fail, '15': DSP communication fail}
  operating_status: {'0': Normal operation, '1': Initializing, '2': Controlled turning off, '3': Fault leads to turning off, '4': Standby, '5': 'Limited operation (temperature, frequency …)', '6': Limited operation (external reason), '7': Backup overload, '8': Load fault, '9': Grid fault, '10': Battery fault, '12': Grid surge (warning), '13': Fan fault (warning)}
  storage_control: {'0': Self-consumption mode (struck out in the 2020 edition), '1': Time-charging mode, '2': Off-grid mode, '3': Battery wake-up enable, '4': Reserve battery mode, '5': Grid charging of the battery NOT allowed}
  bms_fault_status_1: {'0': 'HV: charge overvoltage', '1': 'LV: overvoltage protection / HV: discharge undervoltage', '2': 'LV: undervoltage protection / HV: cell over temperature', '3': 'LV: over temperature protection / HV: cell under temperature', '4': 'LV: under temperature protection / HV: charge overcurrent', '5': 'LV: over temperature charge protection / HV: discharge overcurrent', '6': 'LV: under temperature charge protection / HV: battery internal communication fail', '7': 'LV: discharge overcurrent protection / HV: system reboot'}
  bms_fault_status_2: {'0': 'LV: charge overcurrent protection / HV: different cells', '1': 'HV: system low temperature 1', '2': 'HV: system low temperature 2', '3': 'LV: BMS internal protection / HV: system high temperature', '4': 'LV: unbalanced battery modules'}
  epm_switch: {'0': EPM switch on, '1': FailSafe switch on}
  meter_position: {'0': Meter in load, '1': Meter in grid, '2': CT in grid (AC-coupled inverter only), '3': Parallel PV inverter CT detection on, '4': EPM switch on, '5': FailSafe switch on}
  generator_setting_switch: {'0': Generator connection position, '1': With Generator, '2': Generator enable signal, '3': 'AC Coupling Position (off = GEN port, on = Backup port)', '4': Generator access location}
  generator_chargin_switch: {'0': Generator charging period 1 switch, '1': Generator charging period 2 switch, '2': Generator charging period 3 switch, '3': Generator charging period 4 switch, '4': Generator charging period 5 switch, '5': Generator charging period 6 switch}
  generator_enablement_switch: {'0': 'Generator Input Mode (off = Manual, on = Auto)', '1': Generator Charge Enable}
  hybrid_function_control: {'0': Dual Backup Enable, '1': AC Coupling Enable, '2': Smart load port grid-connected forced output, '3': Allow export switch under self-generation and self-use (on when the bit is 0), '4': 'Backup2Load manual/automatic switch (off = Manual, on = Automatic)', '5': Backup2Load manual enable, '6': Smart load port stops output when off-grid, '7': Grid Peak-shaving power enable}
  hybrid_auxiliary_control_flags: {'0': Boost not-generate-wave function (off control) (on when the bit is 0), '1': DC injection adjustment function (off control) (on when the bit is 0), '3': AFCI self-check, '4': AFCI self-check mode (abnormal / arc test data), '8': Hybrid grid connect with neutral (1PH L1-L2-N / 3PH L1-L2-L3-N) (on when the bit is 0), '9': PV enable (Alpha all-in-one) (on when the bit is 0), '12': MPPT Multi-peak scanning, '13': 24-hour switch enable (S5 low-voltage energy storage), '14': Daily PV insulation detection}
  remote_active_power_control_command: {'4': PV Shutdown}
  tou_v2_switch: {'0': Grid Time of Use Charging Period 1, '1': Grid Time of Use Charging Period 2, '2': Grid Time of Use Charging Period 3, '3': Grid Time of Use Charging Period 4, '4': Grid Time of Use Charging Period 5, '5': Grid Time of Use Charging Period 6, '6': Grid Time of Use Discharge Period 1, '7': Grid Time of Use Discharge Period 2, '8': Grid Time of Use Discharge Period 3, '9': Grid Time of Use Discharge Period 4, '10': Grid Time of Use Discharge Period 5, '11': Grid Time of Use Discharge Period 6}

problems:
  - {when: {key: state, range: [4112, 4116]}, kind: fault, text: '{text} (code 0x{value:X})'}
  - {when: {key: state, equals: 4117}, kind: mains_lost, text: No grid (code 0x1015)}
  - {when: {key: state, range: [4118, 4184]}, kind: fault, text: '{text} (code 0x{value:X})'}
  - {when: {key: state, range: [8208, 8225]}, kind: warning, text: '{text} (code 0x{value:X})'}
  - {when: {key: state, in: [61456, 61457]}, kind: warning, text: '{text} (code 0x{value:X})'}
  - {when: {key: x.operating_status, bit: 3}, kind: fault, text: Fault led to turning off}
  - {when: {key: x.operating_status, bit: 7}, kind: warning, text: Backup overload}
  - {when: {key: x.operating_status, bit: 12}, kind: warning, text: Grid surge}
  - {when: {key: x.operating_status, bit: 13}, kind: warning, text: Fan fault}
  - {when: {key: x.bms_fault_status_1, not: 0}, kind: warning, text: 'Battery (BMS) fault status 1: 0x{value:X}'}
  - {when: {key: x.bms_fault_status_2, not: 0}, kind: warning, text: 'Battery (BMS) fault status 2: 0x{value:X}'}

notes:
- 'Addresses are used as the document gives them: it states that its register numbers are the protocol addresses (no offset),
  and its example frames confirm it (input 33000 is requested as 0x80E8).'
- The protocol asks for more than 300 ms between frames and recommends at most 50 registers per request. Default unit id not
  stated; 1 assumed.
- 'Input register 35000 (added 2020): high byte = protocol family (0x20 for this protocol), low byte = inverter type. Older
  firmware may not answer it; then this file''s identification does not recognise the device.'
- Hybrid inverters with the low byte 0x30…0x60 answer this map; the grid-tied inverters (high byte 0x10) use the 3000-range
  protocol (solis-string).
- 'Inverter status (33095): where the document lists different meanings for the single-phase 2nd-generation models and for
  the 30 kW / 15 kW three-phase / 4th-generation models, the second is given first.'
- 'Left out: the discrete inputs 12501…12595 (function 02; the same faults and states as the fault and status words), the
  Italian self-test registers 33221…33242, the per-phase meter reactive / apparent powers, most Meter2 values, and the 43000-range
  settings other than those listed (grid protection thresholds, calibration, reactive power control). 33130 (meter active
  power) and 33126…33129 are struck out in the 2020 edition and left out.'
- The 2018 document is an unofficial translation; the 43000-range settings and the coil come only from it and were not checked
  against a later edition.
- 'Storage control bit 5 (33132, and the same bit of 43110): the 2020 table gives 0 = grid may charge the battery, 1 = it
  may not (the 2018 translation lists the bit as reserved). Not checked on a device; installations are reported where the
  bit works the other way round (set = grid charging allowed), so read the bit back and check the behaviour before relying
  on it.'
- 'evcc template `solis-hybrid-s` (grid, pv, battery) lists: Ginlong Solis Hybrid Inverter (S Series); Ginlong Solis Storage
  Inverter (S Series); Axitec AXIhycon 12-15H.'
- 'evcc template `solis-hybrid` (grid, pv, battery) lists: Ginlong Solis Hybrid Inverter (RHI series).'
- The project reaches the device through a Solarman Wi-Fi / LAN data logger (its own V5 protocol on TCP 8899) or over plain
  Modbus TCP / RTU; the register map is the same.
- 'Models without a match can''t be picked by a single serial prefix; their names list the prefixes the project maps to them
  ("some": only some of those serials, the project also looks at other data).'
- 'solis_modbus: the user picks the inverter model; hybrid and energy-storage models (S6-EH1P/EH2P/EH3P, S6-EO1P, S6-EA1P,
  S5-EH1P/EO1P, RHI, RAI) use this map.'
- 'Input register 35000: low byte = inverter type (see enum), high byte = protocol version.'
- Input register 33095 holds the operating state or a fault code; the code in hex is the alarm code shown on the display and
  in SolisCloud.
- Battery power (33149) is a magnitude; 33135 says the direction (0 charging, 1 discharging).
- The protocol asks for more than 300 ms between frames.
- Identification as solax-modbus recognises the device (not checked against a document).
- 'Left out: timed_charge_start_minutes (holding 43144, u16) from solax-modbus overlaps timed_charge_start (holding 43143,
  datetime, 2 registers); check a document.'
- 'Left out: timed_charge_end_minutes (holding 43146, u16) from solax-modbus overlaps timed_charge_end (holding 43145, datetime,
  2 registers); check a document.'
- 'Left out: timed_discharge_start_minutes (holding 43148, u16) from solax-modbus overlaps timed_discharge_start (holding
  43147, datetime, 2 registers); check a document.'
- 'Left out: timed_discharge_end_minutes (holding 43150, u16) from solax-modbus overlaps timed_discharge_end (holding 43149,
  datetime, 2 registers); check a document.'
- 'Left out: timed_charge_start_minutes_2 (holding 43154, u16) from solax-modbus overlaps timed_charge_2_start (holding 43153,
  datetime, 2 registers); check a document.'
- 'Left out: timed_charge_end_minutes_2 (holding 43156, u16) from solax-modbus overlaps timed_charge_2_end (holding 43155,
  datetime, 2 registers); check a document.'
- 'Left out: timed_discharge_start_minutes_2 (holding 43158, u16) from solax-modbus overlaps timed_discharge_2_start (holding
  43157, datetime, 2 registers); check a document.'
- 'Left out: timed_discharge_end_minutes_2 (holding 43160, u16) from solax-modbus overlaps timed_discharge_2_end (holding
  43159, datetime, 2 registers); check a document.'
- 'Left out: timed_charge_start_minutes_3 (holding 43164, u16) from solax-modbus overlaps timed_charge_3_start (holding 43163,
  datetime, 2 registers); check a document.'
- 'Left out: timed_charge_end_minutes_3 (holding 43166, u16) from solax-modbus overlaps timed_charge_3_end (holding 43165,
  datetime, 2 registers); check a document.'
- 'Left out: timed_discharge_start_minutes_3 (holding 43168, u16) from solax-modbus overlaps timed_discharge_3_start (holding
  43167, datetime, 2 registers); check a document.'
- 'Left out: timed_discharge_end_minutes_3 (holding 43170, u16) from solax-modbus overlaps timed_discharge_3_end (holding
  43169, datetime, 2 registers); check a document.'
- 'Left out: inverter_reactive_power (input 33082, s16) from solarman overlaps reactive_power (input 33081, s32); check a
  document.'
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
