# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Sungrow's Communication Protocol of Residential and Small Industrial Hybrid Inverter (V1.1.17), with the
# older SH…K models and their registers from the Residential Hybrid Inverter editions V1.0.20 and V1.0.23.

modbusspec: 0
id: sungrow-shx
manufacturer: Sungrow
name: SH / MG hybrid inverters (SH…RS, SH…RT, SH…T, SH…RL, SH…CX, MG…RL, MG…TL)
kind: inverter

sources:
- title: Communication Protocol of Residential and Small Industrial Hybrid Inverter
  version: V1.1.17 (2026-09-30)
  url: https://support.sungrowpower.com/storage-assets/general-material%2F2d6b9595-3579-4124-a82c-68482d545d8c.pdf
  sha256: 55ba9fcc2bde4f434540f185880e12425e21521f737c2f5ad585c831b8ab8c3f
- title: Communication Protocol of Residential Hybrid Inverter
  version: V1.1.11 (2025-11-17)
  url: https://github.com/TCzerny/ha-modbus-manager/blob/c722b72d95cdda8745d7655a5ee6a12dd662cc3c/docs/Communication%20Protocol%20of%20Residential%20Hybrid%20Inverter_V1.1.11.pdf
  sha256: 76e3d026e3ff8be1eb52075cd024764aaab7454c76167d0e227e53d11af75ced
- title: Communication Protocol of Residential Hybrid Inverter
  version: V1.1.9 (2025-06-20)
  url: https://github.com/bohdan-s/Sungrow-Inverter/blob/755ae6fda3e9f2c897ccd11427e2d5df050409ee/Modbus%20Information/TI_20250620_Communication%20Protocol%20of%20Residential%20Hybrid%20Inverter_V1.1.9_EN.pdf
  sha256: 080fa5143591230a45dd24dcd2a6f49ac661afab9f34e7d73e3b19aa3c2da797
- title: Communication Protocol of Residential Hybrid Inverter
  version: V1.1.5 (2024-09-24)
  url: https://github.com/Gnarfoz/Sungrow-Inverter/blob/main/Modbus%20Information/TI_20240924_Communication%20Protocol%20of%20Residential%20Hybrid%20Inverter-V1.1.5.pdf
  sha256: 1e3b5339ed63efb8261511350d21290570232019e8fdadd751e678999edd037e
- title: Communication Protocol of Residential Hybrid Inverter
  version: V1.1.4 (2024-08-20)
  url: https://github.com/bohdan-s/Sungrow-Inverter/blob/755ae6fda3e9f2c897ccd11427e2d5df050409ee/Modbus%20Information/Communication%20Protocol%20of%20Residential%20Hybrid%20Inverter-V1.1.4.pdf
  sha256: 888a70b768bfc154e306f8ad41f026a528b8f09c2c1f5419aa931975475fa49f
- title: Communication Protocol of Residential Hybrid Inverter
  version: V1.1.2 (2023-10-18)
  url: https://github.com/bohdan-s/Sungrow-Inverter/blob/755ae6fda3e9f2c897ccd11427e2d5df050409ee/Modbus%20Information/TI_20231019_Communication.Protocol.of.Residential.Hybrid.Inverter_V1.1.2_EN.pdf
  sha256: 37ae50dd1fe804a563a1be36a9cf8b0c40ab0ccf8212775111ce8c241c31517a
- title: Communication Protocol of Residential Hybrid Inverter
  version: V1.0.23 (2021-12-22)
  url: https://github.com/bohdan-s/Sungrow-Inverter/blob/755ae6fda3e9f2c897ccd11427e2d5df050409ee/Modbus%20Information/TI_20211231_Communication.Protocol.of.Residential.Hybrid.Inverter_V1.0.23_EN.pdf
  sha256: 7a52b1489ca669c2212b7905d59a7ba05b1dca3fa26f615e62622c8777ad927d
- title: Communication Protocol of Residential Hybrid Inverter
  version: V1.0.20 (2020-04-07)
  url: https://github.com/bohdan-s/Sungrow-Inverter/blob/main/Modbus%20Information/communication-protocol-of-residential-hybrid-inverterv1.0.20-1.pdf
  sha256: 779da4e6f041d1465794727f9986287bbdbc8aa45b6e977a0b5b39a98b1dfb85
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/sungrow-hybrid.yaml
- id: openems
  title: OpenEMS Edge (open energy management system)
  url: https://github.com/OpenEMS/openems
  license: EPL-2.0
  commit: 25b4c2dd47e5566039ba280a3490b3d944079435
  path: io.openems.edge.sungrow
- id: openhab
  title: openHAB add-ons (Modbus bindings)
  url: https://github.com/openhab/openhab-addons
  license: EPL-2.0
  commit: 391d63d8597d9b5b535ee83c85f557cad4fba2c7
  path: bundles/org.openhab.binding.modbus.sungrow/src/main/java/org/openhab/binding/modbus/sungrow/internal/SungrowInverterRegisters.java,
    bundles/org.openhab.binding.modbus.sungrow/src/main/java/org/openhab/binding/modbus/sungrow/internal/SungrowInverterHandler.java,
    bundles/org.openhab.binding.modbus.sungrow/src/main/java/org/openhab/binding/modbus/sungrow/internal/mapper/impl
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/sungrow/sungrow_sh
- id: sungrow-mkaiser
  title: Sungrow-SHx-Inverter-Modbus-Home-Assistant (Home Assistant configuration)
  url: https://github.com/mkaiser/Sungrow-SHx-Inverter-Modbus-Home-Assistant
  license: MIT
  commit: 310635c6e2c1122f5adb54fba7fdf33a7cb85142
  path: modbus_sungrow.yaml

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: little

identify:
  serial:
    table: input
    address: 4989
    type: str
    length: 10
  checks:
  - table: input
    address: 4999
    type: u16
    range:
    - 3328
    - 3839

models:
  - {id: sh_rs, name: SH3.0–10RS, match: {table: input, address: 4999, type: u16, in: [3341, 3343, 3344, 3351, 3352, 3354, 3355]}}
  - {id: sh_rt, name: SH5.0–10RT, match: {table: input, address: 4999, type: u16, in: [3584, 3585, 3586, 3587, 3592, 3593, 3594, 3595, 3596, 3597, 3598, 3599, 3600, 3601, 3602, 3603]}}
  - {id: sh_t, name: SH5–25T, match: {table: input, address: 4999, type: u16, in: [3616, 3617, 3618, 3619, 3620, 3621, 3622, 3624]}}
  - {id: mg_rl, name: MG5–12RL, match: {table: input, address: 4999, type: u16, in: [3367, 3368, 3369, 3370, 3375, 3377]}}
  - {id: sh_rl, name: SH3–10RL, match: {table: input, address: 4999, type: u16, in: [3371, 3372, 3373, 3374, 3393, 3394, 3395]}}
  - {id: sh_cx, name: SH50–125CX, match: {table: input, address: 4999, type: u16, in: [3641, 3642, 3645, 3665, 3666]}}
  - {id: mg_tl, name: MG10–25TL, match: {table: input, address: 4999, type: u16, in: [3667, 3668, 3669, 3670, 3671]}}
  - {id: sh_k, name: 'SH3K6, SH4K6, SH5K (older)', match: {table: input, address: 4999, type: u16, in: [3331, 3334, 3335, 3337, 3338, 3339, 3340]}}
  - {id: other, name: Other Sungrow hybrid (type code not in the document), match: {table: input, address: 4999, type: u16, range: [3328, 3839]}}
  - {id: sh, name: SH via LAN}

points:
  # Identity
  - {key: x.protocol_version, label: Protocol version, table: input, address: 4951, type: u32, invalid: [4294967295], poll: slow, note: 'One byte per part, most significant first: 0x01010700 = V1.1.7. Not available through a Logger.'}
  - {key: x.arm_certification_version, label: Certification version of ARM software, table: input, address: 4953, type: str, length: 15, poll: slow}
  - {key: x.dsp_certification_version, label: Certification version of DSP software, table: input, address: 4968, type: str, length: 15, poll: slow}
  - {key: serial, label: SN, table: input, address: 4989, type: str, length: 10, poll: slow}
  - {key: x.device_type_code, label: Device type code, table: input, address: 4999, type: u16, enum: device_type, invalid: [65535], poll: slow}
  - {key: x.nominal_output_power, label: Nominal output power, table: input, address: 5000, type: u16, unit: kW, scale: 0.1, invalid: [65535], poll: slow}
  - {key: x.output_type, label: Output type, table: input, address: 5001, type: u16, enum: output_type, invalid: [65535], poll: slow}
  # Inverter
  - {key: x.daily_output_energy, label: Daily output energy, table: input, address: 5002, type: u16, unit: kWh, scale: 0.1, invalid: [65535], note: AC output including battery discharge.}
  - {key: x.total_output_energy, label: Total output energy, table: input, address: 5003, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], models: [sh_rs, sh_rt, sh_t, mg_rl, sh_rl, mg_tl, other], poll: slow, note: AC output including battery discharge.}
  - {key: x.total_output_energy, label: Total output energy, table: input, address: 5003, type: u32, unit: kWh, invalid: [4294967295], models: [sh_cx], poll: slow, note: Whole kWh on the SH50–125CX.}
  - {key: temperature, label: Inside temperature, table: input, address: 5007, type: s16, unit: °C, scale: 0.1, invalid: [32767]}
  - {key: x.mppt1_voltage, label: MPPT 1 voltage, table: input, address: 5010, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.mppt1_current, label: MPPT 1 current, table: input, address: 5011, type: u16, unit: A, scale: 0.1, invalid: [65535]}
  - {key: x.mppt2_voltage, label: MPPT 2 voltage, table: input, address: 5012, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.mppt2_current, label: MPPT 2 current, table: input, address: 5013, type: u16, unit: A, scale: 0.1, invalid: [65535]}
  - {key: x.mppt3_voltage, label: MPPT 3 voltage, table: input, address: 5014, type: u16, unit: V, scale: 0.1, invalid: [65535], note: Only on models with 3 or more MPPTs (see notes).}
  - {key: x.mppt3_current, label: MPPT 3 current, table: input, address: 5015, type: u16, unit: A, scale: 0.1, invalid: [65535], note: Only on models with 3 or more MPPTs (see notes).}
  - {key: x.mppt4_voltage, label: MPPT 4 voltage, table: input, address: 5114, type: u16, unit: V, scale: 0.1, invalid: [65535], note: Only on models with 4 or more MPPTs (see notes).}
  - {key: x.mppt4_current, label: MPPT 4 current, table: input, address: 5115, type: u16, unit: A, scale: 0.1, invalid: [65535], note: Only on models with 4 or more MPPTs (see notes).}
  - {key: x.mppt5_voltage, label: MPPT 5 voltage, table: input, address: 5116, type: u16, unit: V, scale: 0.1, invalid: [65535], note: Only on models with 5 or more MPPTs (see notes).}
  - {key: x.mppt5_current, label: MPPT 5 current, table: input, address: 5117, type: u16, unit: A, scale: 0.1, invalid: [65535], note: Only on models with 5 or more MPPTs (see notes).}
  - {key: x.mppt6_voltage, label: MPPT 6 voltage, table: input, address: 5118, type: u16, unit: V, scale: 0.1, invalid: [65535], note: Only on models with 6 or more MPPTs (see notes).}
  - {key: x.mppt6_current, label: MPPT 6 current, table: input, address: 5119, type: u16, unit: A, scale: 0.1, invalid: [65535], note: Only on models with 6 or more MPPTs (see notes).}
  - {key: x.mppt7_voltage, label: MPPT 7 voltage, table: input, address: 5120, type: u16, unit: V, scale: 0.1, invalid: [65535], note: Only on models with 7 or more MPPTs (see notes).}
  - {key: x.mppt7_current, label: MPPT 7 current, table: input, address: 5121, type: u16, unit: A, scale: 0.1, invalid: [65535], note: Only on models with 7 or more MPPTs (see notes).}
  - {key: x.mppt8_voltage, label: MPPT 8 voltage, table: input, address: 5122, type: u16, unit: V, scale: 0.1, invalid: [65535], note: Only on models with 8 or more MPPTs (see notes).}
  - {key: x.mppt8_current, label: MPPT 8 current, table: input, address: 5123, type: u16, unit: A, scale: 0.1, invalid: [65535], note: Only on models with 8 or more MPPTs (see notes).}
  - {key: x.mppt9_voltage, label: MPPT 9 voltage, table: input, address: 5129, type: u16, unit: V, scale: 0.1, invalid: [65535], note: Only on models with 9 or more MPPTs (see notes).}
  - {key: x.mppt9_current, label: MPPT 9 current, table: input, address: 5130, type: u16, unit: A, scale: 0.1, invalid: [65535], note: Only on models with 9 or more MPPTs (see notes).}
  - {key: x.mppt10_voltage, label: MPPT 10 voltage, table: input, address: 5131, type: u16, unit: V, scale: 0.1, invalid: [65535], note: Only on models with 10 or more MPPTs (see notes).}
  - {key: x.mppt10_current, label: MPPT 10 current, table: input, address: 5132, type: u16, unit: A, scale: 0.1, invalid: [65535], note: Only on models with 10 or more MPPTs (see notes).}
  - {key: pv_power, label: Total DC power, table: input, address: 5016, type: u32, unit: W, invalid: [4294967295]}
  - {key: l1_voltage, label: Phase A voltage / A-B line voltage, table: input, address: 5018, type: u16, unit: V, scale: 0.1, invalid: [65535], note: Line voltage A-B when the output type is 3P3L.}
  - {key: l2_voltage, label: Phase B voltage / B-C line voltage, table: input, address: 5019, type: u16, unit: V, scale: 0.1, invalid: [65535], note: Line voltage B-C when the output type is 3P3L.}
  - {key: l3_voltage, label: Phase C voltage / C-A line voltage, table: input, address: 5020, type: u16, unit: V, scale: 0.1, invalid: [65535], note: Line voltage C-A when the output type is 3P3L.}
  - {key: reactive_power, label: Reactive power, table: input, address: 5032, type: s32, unit: var, invalid: [2147483647]}
  - {key: power_factor, label: Power factor, table: input, address: 5034, type: s16, scale: 0.001, invalid: [32767], note: '> 0 leading, < 0 lagging.', conflicts: [{sources: [openhab, openwb, sungrow-mkaiser], unit: '%', label: Power Factor}]}
  - {key: x.grid_frequency_0_1, label: Grid frequency (0.1 Hz), table: input, address: 5035, type: u16, unit: Hz, scale: 0.1, invalid: [65535], note: Same value as 5241 at lower resolution; prefer 5241., conflicts: [{sources: [openems, openhab], scale: 0.01, label: Grid frequency}]}
  - {key: l1_current, label: Phase A current, table: input, address: 13030, type: s16, unit: A, scale: 0.1, invalid: [32767], note: The document gives no sign.}
  - {key: l2_current, label: Phase B current, table: input, address: 13031, type: s16, unit: A, scale: 0.1, invalid: [32767], note: Only with output type 3P4L or 3P3L.}
  - {key: l3_current, label: Phase C current, table: input, address: 13032, type: s16, unit: A, scale: 0.1, invalid: [32767], note: Only with output type 3P4L or 3P3L.}
  - {key: x.total_active_power, label: Total active power, table: input, address: 13033, type: s32, unit: W, invalid: [2147483647]}
  - {key: frequency, label: Grid frequency, table: input, address: 5241, type: u16, unit: Hz, scale: 0.01, invalid: [65535]}
  - {key: state, label: Running state, table: input, address: 12999, type: u16, enum: running_state, invalid: [65535]}
  - {key: x.power_flow, label: Power flow status, table: input, address: 13000, type: u16, flags: power_flow, invalid: [65535], note: Bits 1 and 2 give the battery direction (charging / discharging).}
  # PV
  - {key: pv_energy_today, label: Daily PV generation, table: input, address: 13001, type: u16, unit: kWh, scale: 0.1, invalid: [65535]}
  - {key: pv_energy, label: Total PV generation, table: input, address: 13002, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.daily_export_from_pv, label: Daily export energy from PV, table: input, address: 13004, type: u16, unit: kWh, scale: 0.1, invalid: [65535], note: Only valid with a smart meter connected directly to the inverter.}
  - {key: x.total_export_from_pv, label: Total export energy from PV, table: input, address: 13005, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], poll: slow, note: Only valid with a smart meter connected directly to the inverter.}
  - {key: x.daily_direct_consumption, label: Daily direct energy consumption, table: input, address: 13016, type: u16, unit: kWh, scale: 0.1, invalid: [65535], note: Only valid with a smart meter connected directly to the inverter.}
  - {key: x.total_direct_consumption, label: Total direct energy consumption, table: input, address: 13017, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], poll: slow, note: Only valid with a smart meter connected directly to the inverter.}
  # Grid meter
  - {key: x.meter_power, label: Meter active power, table: input, address: 5600, type: s32, unit: W, positive: import, invalid: [2147483647], note: 'Document: > 0 buying from the grid, < 0 selling. Only valid with a smart meter connected directly to the inverter. Added in protocol V1.1.7.'}
  - {key: x.meter_l1_power, label: Meter phase A active power, table: input, address: 5602, type: s32, unit: W, positive: import, invalid: [2147483647], note: Sign as 5600. Only with a three-phase meter connected directly to the inverter.}
  - {key: x.meter_l2_power, label: Meter phase B active power, table: input, address: 5604, type: s32, unit: W, positive: import, invalid: [2147483647], note: Sign as 5600. Only with a three-phase meter connected directly to the inverter.}
  - {key: x.meter_l3_power, label: Meter phase C active power, table: input, address: 5606, type: s32, unit: W, positive: import, invalid: [2147483647], note: Sign as 5600. Only with a three-phase meter connected directly to the inverter.}
  - {key: load_power, label: Load power, table: input, address: 13007, type: s32, unit: W, invalid: [2147483647], note: Only valid with a smart meter connected directly to the inverter. The document gives no sign; power-flow bits 3 / 7 suggest it is negative only when the 'load' side generates (retrofit systems).}
  - {key: x.export_power, label: Export power, table: input, address: 13009, type: s32, unit: W, positive: export, invalid: [2147483647], verified: false, note: Only valid with a smart meter connected directly to the inverter. Described as power the inverter delivers to the grid; what a negative value means isn't stated. Grid power comes from 5600 where the firmware has it (derived).}
  - {key: x.daily_import_energy, label: Daily import energy, table: input, address: 13035, type: u16, unit: kWh, scale: 0.1, invalid: [65535], note: Only valid with a smart meter connected directly to the inverter.}
  - {key: grid_import_energy, label: Total import energy, table: input, address: 13036, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], poll: slow, note: Only valid with a smart meter connected directly to the inverter.}
  - {key: x.daily_export_energy, label: Daily export energy, table: input, address: 13044, type: u16, unit: kWh, scale: 0.1, invalid: [65535], note: Only valid with a smart meter connected directly to the inverter.}
  - {key: grid_export_energy, label: Total export energy, table: input, address: 13045, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], poll: slow, note: Only valid with a smart meter connected directly to the inverter.}
  - {key: x.self_consumption_today, label: Self-consumption of today, table: input, address: 13028, type: u16, unit: '%', scale: 0.1, invalid: [65535]}
  - {key: x.meter2_power, label: Channel 2 total active power, table: input, address: 13199, type: s32, unit: W, invalid: [2147483647], models: [sh_rt, sh_t], note: Only with a dual-channel meter (e.g. DTSU666-20); no sign stated.}
  - {key: x.meter2_l1_power, label: Channel 2 phase A active power, table: input, address: 13201, type: s32, unit: W, invalid: [2147483647], models: [sh_rt, sh_t]}
  - {key: x.meter2_l2_power, label: Channel 2 phase B active power, table: input, address: 13203, type: s32, unit: W, invalid: [2147483647], models: [sh_rt, sh_t]}
  - {key: x.meter2_l3_power, label: Channel 2 phase C active power, table: input, address: 13205, type: s32, unit: W, invalid: [2147483647], models: [sh_rt, sh_t]}
  - {key: x.feed_in_limit_min, label: Min. feed-in power limitation value, table: input, address: 5621, type: u16, unit: kW, scale: 0.01, invalid: [65535], poll: slow}
  - {key: x.feed_in_limit_max, label: Max. feed-in power limitation value, table: input, address: 5622, type: u16, unit: kW, scale: 0.01, invalid: [65535], poll: slow}
  # Battery
  - {key: x.battery_power, label: Battery power, table: input, address: 5213, type: s32, unit: W, invalid: [2147483647], note: Recommended over 13021. The document gives no sign; power-flow bits 1 (charging) and 2 (discharging) give the direction. One open-source project reads + = discharging; unconfirmed.}
  - {key: x.battery_power_legacy, label: Battery power, table: input, address: 13021, type: u16, unit: W, invalid: [65535], models: [sh_rt, sh_t, mg_rl, sh_rl, sh_cx, mg_tl, other], note: 'Older register, magnitude only; prefer 5213.'}
  - {key: x.battery_power_legacy, label: Battery power, table: input, address: 13021, type: s16, unit: W, invalid: [32767], models: [sh_rs], note: S16 on the SH3.0–10RS; no sign stated. Prefer 5213.}
  - {key: x.battery_current, label: Battery current, table: input, address: 5630, type: s16, unit: A, scale: 0.1, invalid: [32767], note: Recommended over 13020. No sign stated.}
  - {key: battery_voltage, label: Battery voltage, table: input, address: 13019, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: battery_soc, label: Battery SOC, table: input, address: 13022, type: u16, unit: '%', scale: 0.1, invalid: [65535]}
  - {key: battery_soh, label: Battery SOH, table: input, address: 13023, type: u16, unit: '%', scale: 0.1, invalid: [65535], poll: slow}
  - {key: battery_temperature, label: Battery temperature, table: input, address: 13024, type: s16, unit: °C, scale: 0.1, invalid: [32767]}
  - {key: x.bdc_rated_power, label: BDC rated power, table: input, address: 5627, type: u16, unit: kW, scale: 0.1, invalid: [65535], poll: slow}
  - {key: x.bms_max_charging_current, label: Max. charging current (BMS), table: input, address: 5634, type: u16, unit: A, invalid: [65535]}
  - {key: x.bms_max_discharging_current, label: Max. discharging current (BMS), table: input, address: 5635, type: u16, unit: A, invalid: [65535]}
  - {key: x.battery_capacity, label: Battery capacity (high precision), table: input, address: 5638, type: u16, unit: kWh, scale: 0.01, invalid: [65535], poll: slow}
  - {key: x.battery_capacity_legacy, label: Battery capacity, table: input, address: 13038, type: u16, unit: kWh, scale: 0.1, invalid: [65535], poll: slow, note: '0.1 kWh for Li-ion, 1 Ah for lead-acid batteries. Listed for SH5.0–10RT, SH3.0–10RS and SH50–125CX.', conflicts: [{sources: [openems], scale: 0.01, label: Capacity}]}
  - {key: x.daily_battery_charge_from_pv, label: Daily battery charge energy from PV, table: input, address: 13011, type: u16, unit: kWh, scale: 0.1, invalid: [65535]}
  - {key: x.total_battery_charge_from_pv, label: Total battery charge energy from PV, table: input, address: 13012, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.daily_battery_discharge, label: Daily battery discharge energy, table: input, address: 13025, type: u16, unit: kWh, scale: 0.1, invalid: [65535]}
  - {key: x.total_battery_discharge, label: Total battery discharge energy, table: input, address: 13026, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.daily_battery_charge, label: Daily charge energy, table: input, address: 13039, type: u16, unit: kWh, scale: 0.1, invalid: [65535]}
  - {key: x.total_battery_charge, label: Total charge energy, table: input, address: 13040, type: u32, unit: kWh, scale: 0.1, invalid: [4294967295], poll: slow}
  # Backup (EPS) output
  - {key: x.backup_l1_current, label: Phase A backup current, table: input, address: 5719, type: s16, unit: A, scale: 0.1, invalid: [32767], conflicts: [{sources: [openhab], type: u16, label: Phase A Backup Current}]}
  - {key: x.backup_l2_current, label: Phase B backup current, table: input, address: 5720, type: s16, unit: A, scale: 0.1, invalid: [32767], conflicts: [{sources: [openhab], type: u16, label: Phase B Backup Current}]}
  - {key: x.backup_l3_current, label: Phase C backup current, table: input, address: 5721, type: s16, unit: A, scale: 0.1, invalid: [32767], conflicts: [{sources: [openhab], type: u16, label: Phase C Backup Current}]}
  - {key: x.backup_l1_power, label: Phase A backup power, table: input, address: 5722, type: s16, unit: W, invalid: [32767], models: [sh_rs, sh_rt, sh_t, mg_rl, sh_rl, mg_tl, other], conflicts: [{sources: [openhab], type: u16, label: Phase A Backup Power}]}
  - {key: x.backup_l1_power, label: Phase A backup power, table: input, address: 5722, type: s16, unit: kW, scale: 0.01, invalid: [32767], models: [sh_cx], note: 0.01 kW on the SH50–125CX.}
  - {key: x.backup_l2_power, label: Phase B backup power, table: input, address: 5723, type: s16, unit: W, invalid: [32767], models: [sh_rs, sh_rt, sh_t, mg_rl, sh_rl, mg_tl, other], conflicts: [{sources: [openhab], type: u16, label: Phase B Backup Power}]}
  - {key: x.backup_l2_power, label: Phase B backup power, table: input, address: 5723, type: s16, unit: kW, scale: 0.01, invalid: [32767], models: [sh_cx], note: 0.01 kW on the SH50–125CX.}
  - {key: x.backup_l3_power, label: Phase C backup power, table: input, address: 5724, type: s16, unit: W, invalid: [32767], models: [sh_rs, sh_rt, sh_t, mg_rl, sh_rl, mg_tl, other], conflicts: [{sources: [openhab], type: u16, label: Phase C Backup Power}]}
  - {key: x.backup_l3_power, label: Phase C backup power, table: input, address: 5724, type: s16, unit: kW, scale: 0.01, invalid: [32767], models: [sh_cx], note: 0.01 kW on the SH50–125CX.}
  - {key: x.backup_power, label: Total backup power, table: input, address: 5725, type: s32, unit: W, invalid: [2147483647]}
  - {key: x.backup_l1_voltage, label: Phase A backup voltage, table: input, address: 5730, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.backup_l2_voltage, label: Phase B backup voltage, table: input, address: 5731, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.backup_l3_voltage, label: Phase C backup voltage, table: input, address: 5732, type: u16, unit: V, scale: 0.1, invalid: [65535]}
  - {key: x.backup_frequency, label: Backup frequency, table: input, address: 5733, type: u16, unit: Hz, scale: 0.01, invalid: [65535]}
  # Faults and alarms (Appendix 4 bit fields)
  - {key: x.inverter_alarm, label: Inverter alarm, table: input, address: 13049, type: u32, flags: inverter_alarm, invalid: [4294967295]}
  - {key: x.grid_side_fault, label: Grid-side fault, table: input, address: 13051, type: u32, flags: grid_side_fault, invalid: [4294967295]}
  - {key: x.system_fault_1, label: System fault 1, table: input, address: 13053, type: u32, flags: system_fault_1, invalid: [4294967295]}
  - {key: x.system_fault_2, label: System fault 2, table: input, address: 13055, type: u32, flags: system_fault_2, invalid: [4294967295]}
  - {key: x.dc_side_fault, label: DC-side fault, table: input, address: 13057, type: u32, flags: dc_side_fault, invalid: [4294967295]}
  - {key: x.permanent_fault, label: Permanent fault, table: input, address: 13059, type: u32, flags: permanent_fault, invalid: [4294967295]}
  - {key: x.bdc_side_fault, label: BDC-side fault, table: input, address: 13061, type: u32, flags: bdc_side_fault, invalid: [4294967295]}
  - {key: x.bdc_side_permanent_fault, label: BDC-side permanent fault, table: input, address: 13063, type: u32, flags: bdc_side_permanent_fault, invalid: [4294967295]}
  - {key: x.battery_fault, label: Battery fault, table: input, address: 13065, type: u32, flags: battery_fault, invalid: [4294967295], note: 'Served at the battery''s own unit id, not the inverter''s (see notes).'}
  - {key: x.battery_alarm, label: Battery alarm, table: input, address: 13067, type: u32, flags: battery_alarm, invalid: [4294967295], note: 'Served at the battery''s own unit id, not the inverter''s (see notes).'}
  - {key: x.bms_alarm, label: BMS alarm, table: input, address: 13069, type: u32, flags: bms_alarm, invalid: [4294967295], note: 'Served at the battery''s own unit id, not the inverter''s (see notes).'}
  - {key: x.bms_protection, label: BMS protection, table: input, address: 13071, type: u32, flags: bms_protection, invalid: [4294967295], note: 'Served at the battery''s own unit id, not the inverter''s (see notes).'}
  - {key: x.bms_fault_1, label: BMS fault 1, table: input, address: 13073, type: u32, flags: bms_fault_1, invalid: [4294967295], note: 'Served at the battery''s own unit id, not the inverter''s (see notes).'}
  - {key: x.bms_fault_2, label: BMS fault 2, table: input, address: 13075, type: u32, invalid: [4294967295], note: 'Served at the battery''s own unit id, not the inverter''s (see notes). No bits are defined in the document.'}
  - {key: x.bms_alarm_2, label: BMS alarm 2, table: input, address: 13077, type: u32, flags: bms_alarm_2, invalid: [4294967295], note: 'Served at the battery''s own unit id, not the inverter''s (see notes).'}
  # Older SH…K models (V1.0.20 / V1.0.23; dropped from the document in V1.1.0)
  - {key: x.grid_state, label: Grid state, table: input, address: 13029, type: u16, enum: grid_state, models: [sh_k], note: V1.0.20 and V1.0.23 list it for all models of that time (also the first SH…RS / SH…RT); reserved since V1.1.0.}
  - {key: x.bms_status, label: BMS status, table: input, address: 13099, type: u16, models: [sh_k]}
  - {key: x.bms_max_charging_current_legacy, label: Max. charging current, table: input, address: 13100, type: u16, unit: A, models: [sh_k]}
  - {key: x.bms_max_discharging_current_legacy, label: Max. discharging current, table: input, address: 13101, type: u16, unit: A, models: [sh_k]}
  - {key: x.bms_warning, label: Warning, table: input, address: 13102, type: u16, models: [sh_k]}
  - {key: x.bms_protection_legacy, label: Protection, table: input, address: 13103, type: u16, models: [sh_k]}
  - {key: x.bms_fault_1_legacy, label: Fault 1, table: input, address: 13104, type: u16, models: [sh_k]}
  - {key: x.bms_fault_2_legacy, label: Fault 2, table: input, address: 13105, type: u16, models: [sh_k]}
  - {key: x.bms_soc, label: SOC, table: input, address: 13106, type: u16, unit: '%', models: [sh_k]}
  - {key: x.bms_soh, label: SOH, table: input, address: 13107, type: u16, unit: '%', models: [sh_k], poll: slow}
  - {key: x.bms_current, label: Battery current, table: input, address: 13108, type: u16, unit: A, scale: 0.1, models: [sh_k], note: Unsigned; no direction stated.}
  - {key: x.bms_voltage, label: Battery voltage, table: input, address: 13109, type: u16, unit: V, scale: 0.01, models: [sh_k]}
  - {key: x.bms_cycle_count, label: Cycle count, table: input, address: 13110, type: u16, models: [sh_k], poll: slow}
  - {key: x.bms_average_cell_voltage, label: Average cell voltage, table: input, address: 13111, type: u16, models: [sh_k], note: No unit stated.}
  - {key: x.bms_max_cell_voltage, label: Max cell voltage, table: input, address: 13112, type: u16, models: [sh_k], note: No unit stated.}
  - {key: x.bms_min_cell_voltage, label: Min cell voltage, table: input, address: 13113, type: u16, models: [sh_k], note: No unit stated.}
  - {key: x.bms_pack_voltage, label: Battery pack voltage, table: input, address: 13114, type: u16, models: [sh_k], note: No unit stated.}
  - {key: x.bms_average_cell_temperature, label: Average cell temp., table: input, address: 13115, type: s16, models: [sh_k], note: No unit stated.}
  - {key: x.bms_max_cell_temperature, label: Max cell temp., table: input, address: 13116, type: s16, models: [sh_k], note: No unit stated.}
  - {key: x.bms_min_cell_temperature, label: Min cell temp., table: input, address: 13117, type: s16, models: [sh_k], note: No unit stated.}
  - {key: x.battery_type, label: Battery type, table: holding, address: 13054, type: u16, enum: battery_type, models: [sh_k], poll: slow, writable: true}
  - {key: x.battery_nominal_voltage, label: Battery nominal voltage, table: holding, address: 13055, type: u16, unit: V, scale: 0.1, models: [sh_k], poll: slow, writable: true, min: 30, max: 60}
  - {key: x.battery_capacity_ah, label: Battery capacity, table: holding, address: 13056, type: u16, unit: Ah, models: [sh_k], poll: slow, writable: true, min: 10, max: 1000}
  - {key: x.battery_overvoltage_threshold, label: Battery overvoltage threshold, table: holding, address: 13059, type: u16, unit: V, scale: 0.1, models: [sh_k], poll: slow, writable: true, min: 48, max: 70}
  - {key: x.battery_undervoltage_threshold, label: Battery undervoltage threshold, table: holding, address: 13060, type: u16, unit: V, scale: 0.1, models: [sh_k], poll: slow, writable: true, min: 32, max: 48}
  - {key: x.battery_overtemperature_threshold, label: Battery over-temperature threshold, table: holding, address: 13061, type: s16, unit: °C, scale: 0.1, models: [sh_k], poll: slow, writable: true, min: 20, max: 70}
  - {key: x.battery_undertemperature_threshold, label: Battery under-temperature threshold, table: holding, address: 13062, type: s16, unit: °C, scale: 0.1, models: [sh_k], poll: slow, writable: true, min: -30, max: 10}
  - {key: x.cv_charge_end_current, label: Terminated current of constant voltage charging, table: holding, address: 13064, type: u16, unit: C, scale: 0.001, models: [sh_k], poll: slow, writable: true, min: 0.005, max: 0.05}
  - {key: x.max_discharge_current_c, label: Max. discharge current, table: holding, address: 13065, type: u16, unit: C, scale: 0.001, models: [sh_k], poll: slow, writable: true, min: 0.1, max: 2}
  - {key: x.max_charge_current_c, label: Max. charge current, table: holding, address: 13066, type: u16, unit: C, scale: 0.001, models: [sh_k], poll: slow, writable: true, min: 0.05, max: 2}
  - {key: x.constant_charge_voltage, label: Constant charge voltage, table: holding, address: 13067, type: u16, unit: V, scale: 0.01, models: [sh_k], poll: slow, writable: true, min: 40, max: 63}
  - {key: x.discharge_end_voltage, label: Terminated voltage of discharging, table: holding, address: 13068, type: u16, unit: V, scale: 0.001, models: [sh_k], poll: slow, writable: true, min: 30, max: 53}
  - {key: x.emergency_charge_current, label: Emergency charge current, table: holding, address: 13069, type: u16, unit: C, scale: 0.001, models: [sh_k], poll: slow, writable: true, min: 0.025, max: 2}
  - {key: x.full_charge_time, label: Time for fully charge, table: holding, address: 13070, type: u16, unit: s, models: [sh_k], poll: slow, writable: true, min: 3, max: 10800}
  - {key: x.full_charge_end_current, label: Terminated current for fully charge, table: holding, address: 13071, type: u16, unit: C, scale: 0.001, models: [sh_k], poll: slow, writable: true, min: 0.005, max: 0.05}
  - {key: x.cv_charge_time, label: Time for constant voltage charge, table: holding, address: 13072, type: u16, unit: s, models: [sh_k], poll: slow, writable: true, min: 3, max: 10000}
  # Settings
  - {key: x.clock, label: System clock, table: holding, address: 4999, type: datetime, length: 6, datetime: {year: {register: 0}, month: {register: 1}, day: {register: 2}, hour: {register: 3}, minute: {register: 4}, second: {register: 5}}, poll: slow, writable: true}
  - {key: x.start_stop, label: Start/Stop, table: holding, address: 12999, type: u16, enum: start_stop, invalid: [65535], poll: slow, writable: true}
  - {key: x.ems_mode, label: EMS mode selection, table: holding, address: 13049, type: u16, enum: ems_mode, invalid: [65535], poll: slow, writable: true}
  - {key: x.charge_command, label: Charge/discharge command, table: holding, address: 13050, type: u16, enum: charge_command, invalid: [65535], poll: slow, writable: true}
  - {key: x.charge_power, label: Charge/discharge power, table: holding, address: 13051, type: u16, unit: W, invalid: [65535], poll: slow, writable: true, note: 0–100 % of the BDC rated power (5627).}
  - {key: x.max_soc, label: Max. SOC, table: holding, address: 13057, type: u16, unit: '%', scale: 0.1, invalid: [65535], poll: slow, writable: true, min: 50, max: 100}
  - {key: x.min_soc, label: Min. SOC, table: holding, address: 13058, type: u16, unit: '%', scale: 0.1, invalid: [65535], poll: slow, writable: true, min: 0, max: 50}
  - {key: x.feed_in_limit, label: Feed-in limitation value, table: holding, address: 13073, type: u16, unit: W, invalid: [65535], poll: slow, writable: true}
  - {key: x.off_grid_option, label: Off-grid option, table: holding, address: 13074, type: u16, enum: enable, invalid: [65535], poll: slow, writable: true}
  - {key: x.meter_comm_detection, label: Meter comm. detection, table: holding, address: 13085, type: u16, enum: enable, invalid: [65535], poll: slow, writable: true}
  - {key: x.feed_in_limitation, label: Feed-in limitation, table: holding, address: 13086, type: u16, enum: enable, invalid: [65535], poll: slow, writable: true}
  - {key: x.feed_in_limit_ratio, label: Feed-in limitation ratio, table: holding, address: 13087, type: u16, unit: '%', scale: 0.1, invalid: [65535], poll: slow, writable: true, min: 0, max: 100, note: Not on MG5–12RL and SH3–10RL. Takes precedence over 13073 when both are set.}
  - {key: x.active_power_limitation, label: Active power limitation, table: holding, address: 13088, type: u16, enum: enable, invalid: [65535], poll: slow, writable: true, note: 'Not on MG5–12RL, SH3–10RL and SH50–125CX.'}
  - {key: x.active_power_limit_ratio, label: Active power limit ratio, table: holding, address: 13089, type: u16, unit: '%', scale: 0.1, invalid: [65535], poll: slow, writable: true, min: 0, max: 100, note: 'Not on MG5–12RL, SH3–10RL and SH50–125CX.'}
  - {key: x.ems_heartbeat, label: External EMS heartbeat, table: holding, address: 13079, type: u16, unit: s, invalid: [65535], poll: slow, writable: true, min: 0, max: 1000, note: 'Default 20 s: in external EMS mode the inverter stops when no update comes within this time.', conflicts: [{sources: [openems], label: Heartbeat}]}
  - {key: x.backup_reserved_soc, label: Reserved SOC for backup, table: holding, address: 13099, type: u16, unit: '%', invalid: [65535], poll: slow, writable: true, min: 0, max: 100}
  - {key: x.feed_in_limit_wide, label: Feed-in limitation value – wide range, table: holding, address: 31221, type: u16, unit: kW, scale: 0.01, invalid: [65535], poll: slow, writable: true}
  - {key: x.charge_power_wide, label: Charging/discharging power – wide range, table: holding, address: 33147, type: u16, unit: kW, scale: 0.01, invalid: [65535], poll: slow, writable: true}
  - {key: x.max_charging_power, label: Max. charging power, table: holding, address: 33046, type: u16, unit: kW, scale: 0.01, invalid: [65535], poll: slow, writable: true, note: Listed to settle its unit (0.01 kW)., conflicts: [{sources: [evcc], scale: 1, label: Battery mode control (write)}]}
  - {key: x.max_discharging_power, label: Max. discharging power, table: holding, address: 33047, type: u16, unit: kW, scale: 0.01, invalid: [65535], poll: slow, writable: true, note: Listed to settle its unit (0.01 kW)., conflicts: [{sources: [evcc], scale: 1, label: Battery mode control (write)}]}
  - {key: x.forced_charging, label: Forced charging, table: holding, address: 33207, type: u16, enum: enable, invalid: [65535], poll: slow, writable: true, note: 'Not on MG5–12RL, SH3–10RL, MG10–25TL and SH50–125CX.'}
  - {key: x.forced_charging_days, label: Forced charging valid time, table: holding, address: 33208, type: u16, enum: forced_charging_days, invalid: [65535], poll: slow, writable: true, note: 'Not on MG5–12RL, SH3–10RL, MG10–25TL and SH50–125CX.'}
  - {key: x.forced_charging_start_1, label: Forced charging start time 1, table: holding, address: 33209, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, poll: slow, writable: true, note: 'Not on MG5–12RL, SH3–10RL, MG10–25TL and SH50–125CX.'}
  - {key: x.forced_charging_end_1, label: Forced charging end time 1, table: holding, address: 33211, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, poll: slow, writable: true, note: 'Not on MG5–12RL, SH3–10RL, MG10–25TL and SH50–125CX.'}
  - {key: x.forced_charging_soc_1, label: Forced charging target SOC 1, table: holding, address: 33213, type: u16, unit: '%', invalid: [65535], poll: slow, writable: true, min: 0, max: 100, note: 'Not on MG5–12RL, SH3–10RL, MG10–25TL and SH50–125CX.'}
  - {key: x.forced_charging_start_2, label: Forced charging start time 2, table: holding, address: 33214, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, poll: slow, writable: true, note: 'Not on MG5–12RL, SH3–10RL, MG10–25TL and SH50–125CX.'}
  - {key: x.forced_charging_end_2, label: Forced charging end time 2, table: holding, address: 33216, type: datetime, length: 2, datetime: {hour: {register: 0}, minute: {register: 1}}, poll: slow, writable: true, note: 'Not on MG5–12RL, SH3–10RL, MG10–25TL and SH50–125CX.'}
  - {key: x.forced_charging_soc_2, label: Forced charging target SOC 2, table: holding, address: 33218, type: u16, unit: '%', invalid: [65535], poll: slow, writable: true, min: 0, max: 100, note: 'Not on MG5–12RL, SH3–10RL, MG10–25TL and SH50–125CX.'}
  # Firmware (not on SH3.0–10RS, MG5–12RL, SH3–10RL, MG10–25TL)
  - {key: firmware, label: Inverter firmware information, table: input, address: 13249, type: str, length: 15, models: [sh_rt, sh_t, sh_cx], poll: slow}
  - {key: x.comm_module_firmware, label: Communication module firmware information, table: input, address: 13264, type: str, length: 15, models: [sh_rt, sh_t, sh_cx], poll: slow}
  - {key: x.battery_firmware, label: Battery firmware information, table: input, address: 13279, type: str, length: 15, models: [sh_rt, sh_t, sh_cx], poll: slow}
  # Other
  - {key: x.drm_state, label: DRM state, table: input, address: 13042, type: u16, invalid: [65535], note: '1–9 = DRM0–DRM8, other values invalid. Not on MG5–12RL and SH3–10RL.'}
  - {key: x.load_adjustment_mode_selection_raw, label: Load adjustment mode selection raw, table: holding, address: 13001, type: u16, enum: load_adjustment_mode, writable: true, verified: false, sources: [sungrow-mkaiser]}
  - {key: x.load_adjustment_mode_enable_raw, label: Load adjustment mode enable raw, table: holding, address: 13010, type: u16, enum: on_off, writable: true, verified: false, sources: [sungrow-mkaiser]}
  - {key: x.apl_shutdown_at_zero_raw, label: APL shutdown at zero raw, table: holding, address: 31212, type: u16, verified: false, sources: [sungrow-mkaiser]}
  - {key: x.battery_charging_start_power, label: Battery charging start power, table: holding, address: 33148, type: u16, unit: W, scale: 10, invalid: [65535], writable: true, verified: false, sources: [sungrow-mkaiser]}
  - {key: x.battery_discharging_start_power, label: Battery discharging start power, table: holding, address: 33149, type: u16, unit: W, scale: 10, invalid: [65535], writable: true, verified: false, sources: [sungrow-mkaiser]}
  - {key: x.sungrow_version_1, label: Sungrow Version 1, table: input, address: 2581, type: str, length: 11, verified: false, sources: [sungrow-mkaiser]}
  - {key: x.sungrow_version_2, label: Sungrow Version 2, table: input, address: 2596, type: str, length: 11, verified: false, sources: [sungrow-mkaiser]}
  - {key: x.sungrow_version_3, label: Sungrow Version 3, table: input, address: 2612, type: str, length: 11, verified: false, sources: [sungrow-mkaiser]}
  - {key: x.sungrow_version_4_sungrow_battery, label: Sungrow Version 4 (Sungrow Battery), table: input, address: 2628, type: str, length: 11, verified: false, sources: [sungrow-mkaiser]}
  - {key: x.protocol_number, label: Protocol number, table: input, address: 4949, type: u32, note: Four ASCII characters stored low word first., verified: false, sources: [openhab]}
  - {key: x.total_output_energy_5003, label: Total Output Energy, table: input, address: 5003, type: u32, unit: kWh, scale: 0.1, verified: false, sources: [openhab, sungrow-mkaiser], models: [sh]}
  - {key: x.phase_a_backup_power, label: Phase A Backup Power, table: input, address: 5722, type: u16, unit: W, verified: false, sources: [openhab], conflicts: [{sources: [sungrow-mkaiser], type: s16, label: Backup phase A power}], models: [sh]}
  - {key: x.phase_b_backup_power, label: Phase B Backup Power, table: input, address: 5723, type: u16, unit: W, verified: false, sources: [openhab], conflicts: [{sources: [sungrow-mkaiser], type: s16, label: Backup phase B power}], models: [sh]}
  - {key: x.phase_c_backup_power, label: Phase C Backup Power, table: input, address: 5724, type: u16, unit: W, verified: false, sources: [openhab], conflicts: [{sources: [sungrow-mkaiser], type: s16, label: Backup phase C power}], models: [sh]}
  - {key: x.grid_l1_voltage_5740, label: Grid L1 voltage, table: input, address: 5740, type: s16, unit: V, scale: 0.1, invalid: [-32768, 32767], note: Used by evcc only with the template option lan = true., verified: false, sources: [evcc, sungrow-mkaiser], conflicts: [{sources: [openwb], type: u16, models: [sh], label: Counter voltage L1}]}
  - {key: x.grid_l2_voltage_5741, label: Grid L2 voltage, table: input, address: 5741, type: s16, unit: V, scale: 0.1, invalid: [-32768, 32767], note: Used by evcc only with the template option lan = true., verified: false, sources: [evcc, sungrow-mkaiser], conflicts: [{sources: [openwb], type: u16, models: [sh], label: Counter voltage L2}]}
  - {key: x.grid_l3_voltage_5742, label: Grid L3 voltage, table: input, address: 5742, type: s16, unit: V, scale: 0.1, invalid: [-32768, 32767], note: Used by evcc only with the template option lan = true., verified: false, sources: [evcc, sungrow-mkaiser], conflicts: [{sources: [openwb], type: u16, models: [sh], label: Counter voltage L3}]}
  - {key: x.grid_l1_current_5743, label: Grid L1 current, table: input, address: 5743, type: u16, unit: A, scale: 0.01, invalid: [65535], note: Used by evcc only with the template option lan = true., verified: false, sources: [evcc, sungrow-mkaiser]}
  - {key: x.grid_l2_current_5744, label: Grid L2 current, table: input, address: 5744, type: u16, unit: A, scale: 0.01, invalid: [65535], note: Used by evcc only with the template option lan = true., verified: false, sources: [evcc, sungrow-mkaiser]}
  - {key: x.grid_l3_current_5745, label: Grid L3 current, table: input, address: 5745, type: u16, unit: A, scale: 0.01, invalid: [65535], note: Used by evcc only with the template option lan = true., verified: false, sources: [evcc, sungrow-mkaiser]}
  - {key: x.power_flow_status_pv_power, label: PV Generation, table: input, address: 13000, type: u16, bits: [0, 0], verified: false, sources: [openhab, sungrow-mkaiser]}
  - {key: x.power_flow_status_battery_charging, label: Battery Charging, table: input, address: 13000, type: u16, bits: [1, 1], verified: false, sources: [openhab, sungrow-mkaiser]}
  - {key: x.power_flow_status_battery_discharging, label: Battery Discharging, table: input, address: 13000, type: u16, bits: [2, 2], verified: false, sources: [openhab, sungrow-mkaiser]}
  - {key: x.power_flow_status_positive_load_power, label: Load Active, table: input, address: 13000, type: u16, bits: [3, 3], verified: false, sources: [openhab, sungrow-mkaiser]}
  - {key: x.power_flow_status_feed_in_power, label: Feed Into Grid, table: input, address: 13000, type: u16, bits: [4, 4], verified: false, sources: [openhab, sungrow-mkaiser]}
  - {key: x.power_flow_status_import_from_grid, label: Import From Grid, table: input, address: 13000, type: u16, bits: [5, 5], verified: false, sources: [openhab, sungrow-mkaiser]}
  - {key: x.power_flow_status_negative_load_power, label: Load Power Generated, table: input, address: 13000, type: u16, bits: [7, 7], verified: false, sources: [openhab, sungrow-mkaiser]}
  - {key: x.co2_reduction, label: Co2 reduction, table: input, address: 13014, type: u32, scale: 0.1, verified: false, sources: [openems]}
  - {key: x.battery_current_13020, label: Battery current, table: input, address: 13020, type: u16, unit: A, scale: 0.1, verified: false, sources: [openems, openhab], conflicts: [{sources: [evcc], type: s16, scale: 1, label: Battery power (input bc)}, {sources: [openwb], type: s16}]}
  - {key: x.battery_power_13021, label: Battery power, table: input, address: 13021, type: u16, unit: W, verified: false, sources: [openems, openhab, openwb], conflicts: [{sources: [evcc], type: s16, label: Battery power (input bp)}], models: [sh]}
  - {key: x.inverter_firmware_version_13249, label: Inverter Firmware Version, table: input, address: 13249, type: str, length: 15, verified: false, sources: [sungrow-mkaiser], models: [sh]}
  - {key: x.communication_module_firmware_version, label: Communication Module Firmware Version, table: input, address: 13264, type: str, length: 15, verified: false, sources: [sungrow-mkaiser], models: [sh]}
  - {key: x.battery_firmware_version, label: Battery Firmware Version, table: input, address: 13279, type: str, length: 15, verified: false, sources: [sungrow-mkaiser], models: [sh]}

derived:
  - {key: grid_power, label: Grid power, unit: W, positive: import, first: [{key: x.meter_power}, {key: x.export_power, factor: -1}], verified: false, note: '5600 (> 0 buying from the grid), on firmware before protocol V1.1.7 export power 13009 negated; that a negative 13009 means import is assumed.'}
  - {key: x.daily_consumed_energy, label: Daily consumed energy, unit: kWh, sum: [{key: pv_energy_today}, {key: x.daily_export_energy, factor: -1}, {key: x.daily_import_energy}, {key: x.daily_battery_charge, factor: -1}, {key: x.daily_battery_discharge}], verified: false, sources: [sungrow-mkaiser]}
  - {key: x.total_consumed_energy, label: Total consumed energy, unit: kWh, sum: [{key: pv_energy}, {key: grid_export_energy, factor: -1}, {key: grid_import_energy}, {key: x.total_battery_charge, factor: -1}, {key: x.total_battery_discharge}], verified: false, sources: [sungrow-mkaiser]}

enums:
  device_type: {'3331': SH5K-V13, '3334': SH3K6, '3335': SH4K6, '3337': SH5K-20, '3338': SH3K6-30, '3339': SH4K6-30, '3340': SH5K-30, '3341': SH3.6RS, '3343': SH5.0RS, '3344': SH6.0RS, '3351': SH3.0RS, '3352': SH4.0RS, '3354': SH8.0RS, '3355': SH10RS, '3367': MG5RL, '3368': MG6RL, '3369': MG8RL, '3370': MG10RL, '3371': SH5RL, '3372': SH6RL, '3373': SH8RL, '3374': SH10RL, '3375': MG12RL, '3377': MG7.5RL, '3393': SH3RL, '3394': SH3.6RL, '3395': SH4RL, '3584': SH5.0RT, '3585': SH6.0RT, '3586': SH8.0RT, '3587': SH10RT, '3592': SH5.0RT-V122, '3593': SH6.0RT-V122, '3594': SH8.0RT-V122, '3595': SH10RT-V122, '3596': SH5.0RT-V112, '3597': SH6.0RT-V112, '3598': SH8.0RT-V112, '3599': SH10RT-V112, '3600': SH5.0RT-20, '3601': SH6.0RT-20, '3602': SH8.0RT-20, '3603': SH10RT-20, '3616': SH5T, '3617': SH6T, '3618': SH8T, '3619': SH10T, '3620': SH12T, '3621': SH15T, '3622': SH20T, '3624': SH25T, '3641': SH100CX, '3642': SH110CX, '3645': SH125CX, '3665': SH50CX, '3666': SH80CX, '3667': MG10TL, '3668': MG12TL, '3669': MG15TL, '3670': MG20TL, '3671': MG25TL}
  output_type: {'0': Single phase, '1': 3P4L, '2': 3P3L}
  running_state: {'0': Running (on-grid), '1': Stop, '2': Key stop, '4': Emergency stop, '8': Standby, '16': Initial standby, '20': Microgrid operation, '32': Starting, '64': Running (on-grid), '65': Off-grid charge, '128': Derating running, '256': Fault, '512': Update failed, '1024': Running in maintain mode, '2048': Running in compulsory mode, '4096': Running (off-grid), '4369': Uninitialized, '4608': Initial standby, '4864': Key stop, '5120': Standby, '5376': Emergency stop, '5632': Starting, '5888': AFCI self-test shutdown, '6144': Intelligent station building, '6400': Safe mode, '8192': Open loop, '9472': Communicate fault, '9473': Restarting, '16384': Running in external EMS mode, '16385': Emergency charging, '21760': Fault, '32768': Stop, '33024': Derating running, '33280': Dispatch running, '37120': Warn running}
  ems_mode: {'0': Self-consumption, '2': Compulsory, '3': External EMS, '4': VPP}
  charge_command: {'170': Charge, '187': Discharge, '204': Stop}
  enable: {'170': Enable, '85': Disable}
  start_stop: {'207': Start, '206': Stop}
  forced_charging_days: {'0': Weekdays, '1': Every day}
  grid_state: {'170': Off grid, '85': On grid}
  battery_type: {'0': Lead-acid Narada, '1': Li-ion Samsung, '2': No battery, '3': Other lead-acid, '4': Li-ion US2000A, '5': Li-ion LG, '6': Li-ion US2000B, '7': Li-ion GCL, '8': Li-ion BSG, '9': Li-ion Sungrow, '10': Li-ion BYD, '11': Li-ion TAWAKI}
  load_adjustment_mode: {'0': Timing, '1': ON/OFF, '2': Power optimization, '3': Disabled}
  on_off: {'85': 'Off', '170': 'On'}

flags:
  power_flow: {'0': PV generating, '1': Battery charging, '2': Battery discharging, '3': Load (positive), '4': Feeding in, '5': Importing, '7': Load generating (retrofit)}
  inverter_alarm: {'0': Fan alarm, '1': Lightning protection alarm on AC side, '2': Lightning protection alarm on DC side, '3': Bypass switch abnormal, '4': Communication alarm, '5': Parallel communication alarm, '6': Device abnormality, '7': Junction box leakage protector alarm, '8': PV1 abnormal warning, '9': PV2 abnormal warning, '10': PV3 abnormal warning, '11': PV4 abnormal warning, '12': Fan 2 low speed alarm, '13': Fan 2 stall alarm, '14': Meter ports reversed or wrongly connected, '15': Software version mismatch, '16': SPD or fuse alarm, '17': FRAM read alarm, '18': SPI communication alarm, '19': Ambient temperature sensor open circuit, '20': Ambient temperature sensor short circuit, '21': Inversion temperature sensor open circuit, '22': Inversion temperature sensor short circuit, '23': Boost temperature sensor open circuit, '24': Boost temperature sensor short circuit, '25': Input configuration alarm in DC source mode or clock reset abnormal, '26': PV high-voltage fault, '27': Ambient low temperature sensor open circuit, '28': Fan 1 low speed alarm, '29': Fan 1 stall alarm, '30': Meter communication alarm, '31': Boost short circuit alarm}
  grid_side_fault: {'0': Grid overvoltage, '1': Grid transient overvoltage, '2': Grid undervoltage, '3': Grid low voltage, '5': AC overcurrent, '6': Grid overfrequency, '7': Grid underfrequency, '8': Grid power outage, '9': Device abnormality, '10': Excessive leakage current, '11': Grid abnormal, '12': 10-minute grid overvoltage, '13': High grid voltage, '14': Output overload, '15': Grid voltage imbalance, '16': Inversion overcurrent hardware fault, '17': High grid frequency, '18': Grid low frequency, '19': Grid voltage consistency fault, '20': Grid frequency consistency fault, '21': Grid protection self-test failed, '22': Grounding cable fault, '23': Inversion DC injection overvoltage fault, '24': AC side undervoltage, '25': AC side overvoltage, '26': AC side underfrequency, '27': AC side overfrequency, '28': AC voltage unbalance, '29': Bypass instantaneous overcurrent, '30': Bypass switch overcurrent}
  system_fault_1: {'0': Inversion switch over-temperature, '1': Boost switch over-temperature, '2': PV insulation fault, '3': Bypass switch fault, '4': EPS relay failure, '5': Junction box relay fault, '6': Input and output mismatch fault, '7': PV high-voltage overpower, '8': Redundancy fault, '9': R-phase inverter voltage sampling abnormal, '10': S-phase inverter voltage sampling abnormal, '11': T-phase inverter voltage sampling abnormal, '12': R-phase DC component sampling abnormal, '13': S-phase DC component sampling abnormal, '14': T-phase DC component sampling abnormal, '15': PV1 current sampling abnormal, '16': PV2 current sampling abnormal, '17': PV1 MPPT current sampling abnormal, '18': PV2 MPPT current sampling abnormal, '19': Control board power supply undervoltage, '20': Leakage current CT self-detection fault, '21': SPI communication fault, '22': LCD and main DSP communication fault, '24': PV3 current sampling failure, '25': N-wire current sampling abnormal, '26': Balance bridge current sampling abnormal}
  system_fault_2: {'0': Module over-temperature, '1': Excessively high ambient temperature, '2': Device abnormality, '3': Low system insulation resistance, '4': Device abnormality, '5': Device abnormality, '6': Device abnormality, '7': Low ambient temperature, '8': Device abnormality, '9': Device abnormality, '10': Device abnormality, '11': Input configuration abnormality, '12': Device abnormality, '13': Device abnormality, '14': Device abnormality, '15': Backup load overpower fault}
  dc_side_fault: {'0': Device abnormality, '1': Device abnormality, '2': Device abnormality, '3': Device abnormality, '4': PV access failure, '5': Device abnormality, '6': Device abnormality, '9': PV1 reverse connection fault, '10': PV2 reverse connection fault, '11': Device abnormality, '12': Device abnormality, '13': Device abnormality, '14': Device abnormality, '15': Device abnormality, '16': Bus overvoltage hardware fault, '17': Bus average undervoltage, '18': PV hardware overcurrent fault, '19': PV voltage exceeds bus voltage, '20': Boost1 short circuit fault, '21': Boost2 short circuit fault, '22': DC overcurrent, '23': PV3 overcurrent, '24': PV3 reverse connection fault, '25': Boost3 short circuit fault, '26': Half-bus overvoltage hardware fault, '27': Balance bridge overcurrent hardware fault, '28': PV4 reverse connection fault}
  permanent_fault: {'0': PV overcurrent permanent fault, '1': Inversion overcurrent permanent fault, '2': High DC injection permanent fault, '3': Bus overvoltage permanent fault, '4': Relay permanent fault, '5': PV1 self-check permanent fault, '6': PV2 self-check permanent fault, '7': Inversion open-loop self-detection permanent fault, '8': Temperature sensor failure, '9': Boost3 open-loop self-check permanent fault, '10': Balance bridge overcurrent permanent fault, '11': Half-bus overvoltage permanent fault}
  bdc_side_fault: {'0': BDC charge transient overcurrent, '1': BDC discharge transient overcurrent, '2': Clamping capacitance low voltage, '3': Clamping capacitance transient overvoltage, '5': Battery pre-charge relay failure, '8': BDC self-detect fault, '12': BDC over-temperature fault, '16': BDC hardware overcurrent, '20': BDC current sampling abnormal, '22': Leakage current sampling abnormal, '23': Secondary DSP communication fault, '24': BDC soft start fault}
  bdc_side_permanent_fault: {'0': BDC overcurrent permanent fault, '2': Battery overvoltage permanent fault, '4': BDC self-detect permanent fault, '7': BDC soft start permanent fault}
  battery_fault: {'3': Battery average undervoltage fault, '7': Battery over-temperature fault, '8': Battery low temperature fault, '11': Battery transient overvoltage, '12': Battery average overvoltage fault, '14': BMS communication fault, '15': Battery hardware overvoltage, '16': Battery reversed polarity, '17': BMS and battery fault}
  battery_alarm: {'0': BDC temperature sensor open circuit, '1': BDC temperature sensor short circuit}
  bms_alarm: {'0': Battery overvoltage alarm, '1': Battery over-temperature alarm, '2': Battery low temperature alarm, '3': Battery charge/discharge overcurrent alarm, '5': Battery voltage unbalance, '7': Battery undervoltage alarm, '8': Abnormal SD card, '9': Cell voltage imbalance alarm, '10': Cell temperature difference alarm, '11': Battery module inconsistency alarm, '12': Mixed cell alarm}
  bms_protection: {'0': Battery overvoltage protection, '1': Battery over-temperature protection, '2': Battery low temperature protection, '3': Battery charge/discharge overcurrent protection, '4': Over charge power limit fault, '5': Over discharge power limit fault, '7': Battery low voltage protection, '8': Slave battery fault, '9': Battery pre-charge failed, '10': Abnormal external power line status, '11': Battery current sampling fault, '12': Battery temperature sampling fault, '13': Battery voltage sampling fault, '14': Battery internal communication failure, '15': Battery DC contactor failure}
  bms_fault_1: {'0': Battery FET or switch failure, '1': Battery internal hardware failure, '2': Battery overcurrent fault, '3': Battery short circuit fault, '4': Battery internal communication fault, '5': Battery input overvoltage, '7': Battery software version mismatch, '8': Battery heating alarm, '9': Battery heating circuit abnormal, '12': Battery self-test fault}
  bms_alarm_2: {'0': BMS internal alarm}

problems:
  - {when: {key: x.inverter_alarm, bit: 0}, kind: warning, text: Fan alarm (inverter alarm bit 0)}
  - {when: {key: x.inverter_alarm, bit: 1}, kind: warning, text: Lightning protection alarm on AC side (inverter alarm bit 1)}
  - {when: {key: x.inverter_alarm, bit: 2}, kind: warning, text: Lightning protection alarm on DC side (inverter alarm bit 2)}
  - {when: {key: x.inverter_alarm, bit: 3}, kind: warning, text: Bypass switch abnormal (inverter alarm bit 3)}
  - {when: {key: x.inverter_alarm, bit: 4}, kind: warning, text: Communication alarm (inverter alarm bit 4)}
  - {when: {key: x.inverter_alarm, bit: 5}, kind: warning, text: Parallel communication alarm (inverter alarm bit 5)}
  - {when: {key: x.inverter_alarm, bit: 6}, kind: warning, text: Device abnormality (inverter alarm bit 6)}
  - {when: {key: x.inverter_alarm, bit: 7}, kind: warning, text: Junction box leakage protector alarm (inverter alarm bit 7)}
  - {when: {key: x.inverter_alarm, bit: 8}, kind: warning, text: PV1 abnormal warning (inverter alarm bit 8)}
  - {when: {key: x.inverter_alarm, bit: 9}, kind: warning, text: PV2 abnormal warning (inverter alarm bit 9)}
  - {when: {key: x.inverter_alarm, bit: 10}, kind: warning, text: PV3 abnormal warning (inverter alarm bit 10)}
  - {when: {key: x.inverter_alarm, bit: 11}, kind: warning, text: PV4 abnormal warning (inverter alarm bit 11)}
  - {when: {key: x.inverter_alarm, bit: 12}, kind: warning, text: Fan 2 low speed alarm (inverter alarm bit 12)}
  - {when: {key: x.inverter_alarm, bit: 13}, kind: warning, text: Fan 2 stall alarm (inverter alarm bit 13)}
  - {when: {key: x.inverter_alarm, bit: 14}, kind: warning, text: Meter ports reversed or wrongly connected (inverter alarm bit 14)}
  - {when: {key: x.inverter_alarm, bit: 15}, kind: warning, text: Software version mismatch (inverter alarm bit 15)}
  - {when: {key: x.inverter_alarm, bit: 16}, kind: warning, text: SPD or fuse alarm (inverter alarm bit 16)}
  - {when: {key: x.inverter_alarm, bit: 17}, kind: warning, text: FRAM read alarm (inverter alarm bit 17)}
  - {when: {key: x.inverter_alarm, bit: 18}, kind: warning, text: SPI communication alarm (inverter alarm bit 18)}
  - {when: {key: x.inverter_alarm, bit: 19}, kind: warning, text: Ambient temperature sensor open circuit (inverter alarm bit 19)}
  - {when: {key: x.inverter_alarm, bit: 20}, kind: warning, text: Ambient temperature sensor short circuit (inverter alarm bit 20)}
  - {when: {key: x.inverter_alarm, bit: 21}, kind: warning, text: Inversion temperature sensor open circuit (inverter alarm bit 21)}
  - {when: {key: x.inverter_alarm, bit: 22}, kind: warning, text: Inversion temperature sensor short circuit (inverter alarm bit 22)}
  - {when: {key: x.inverter_alarm, bit: 23}, kind: warning, text: Boost temperature sensor open circuit (inverter alarm bit 23)}
  - {when: {key: x.inverter_alarm, bit: 24}, kind: warning, text: Boost temperature sensor short circuit (inverter alarm bit 24)}
  - {when: {key: x.inverter_alarm, bit: 25}, kind: warning, text: Input configuration alarm in DC source mode or clock reset abnormal (inverter alarm bit 25)}
  - {when: {key: x.inverter_alarm, bit: 26}, kind: warning, text: PV high-voltage fault (inverter alarm bit 26)}
  - {when: {key: x.inverter_alarm, bit: 27}, kind: warning, text: Ambient low temperature sensor open circuit (inverter alarm bit 27)}
  - {when: {key: x.inverter_alarm, bit: 28}, kind: warning, text: Fan 1 low speed alarm (inverter alarm bit 28)}
  - {when: {key: x.inverter_alarm, bit: 29}, kind: warning, text: Fan 1 stall alarm (inverter alarm bit 29)}
  - {when: {key: x.inverter_alarm, bit: 30}, kind: warning, text: Meter communication alarm (inverter alarm bit 30)}
  - {when: {key: x.inverter_alarm, bit: 31}, kind: warning, text: Boost short circuit alarm (inverter alarm bit 31)}
  - {when: {key: x.grid_side_fault, bit: 0}, kind: fault, text: Grid overvoltage (grid-side fault bit 0)}
  - {when: {key: x.grid_side_fault, bit: 1}, kind: fault, text: Grid transient overvoltage (grid-side fault bit 1)}
  - {when: {key: x.grid_side_fault, bit: 2}, kind: fault, text: Grid undervoltage (grid-side fault bit 2)}
  - {when: {key: x.grid_side_fault, bit: 3}, kind: fault, text: Grid low voltage (grid-side fault bit 3)}
  - {when: {key: x.grid_side_fault, bit: 5}, kind: fault, text: AC overcurrent (grid-side fault bit 5)}
  - {when: {key: x.grid_side_fault, bit: 6}, kind: fault, text: Grid overfrequency (grid-side fault bit 6)}
  - {when: {key: x.grid_side_fault, bit: 7}, kind: fault, text: Grid underfrequency (grid-side fault bit 7)}
  - {when: {key: x.grid_side_fault, bit: 8}, kind: mains_lost, text: Grid power outage (grid-side fault bit 8)}
  - {when: {key: x.grid_side_fault, bit: 9}, kind: fault, text: Device abnormality (grid-side fault bit 9)}
  - {when: {key: x.grid_side_fault, bit: 10}, kind: fault, text: Excessive leakage current (grid-side fault bit 10)}
  - {when: {key: x.grid_side_fault, bit: 11}, kind: fault, text: Grid abnormal (grid-side fault bit 11)}
  - {when: {key: x.grid_side_fault, bit: 12}, kind: fault, text: 10-minute grid overvoltage (grid-side fault bit 12)}
  - {when: {key: x.grid_side_fault, bit: 13}, kind: fault, text: High grid voltage (grid-side fault bit 13)}
  - {when: {key: x.grid_side_fault, bit: 14}, kind: fault, text: Output overload (grid-side fault bit 14)}
  - {when: {key: x.grid_side_fault, bit: 15}, kind: fault, text: Grid voltage imbalance (grid-side fault bit 15)}
  - {when: {key: x.grid_side_fault, bit: 16}, kind: fault, text: Inversion overcurrent hardware fault (grid-side fault bit 16)}
  - {when: {key: x.grid_side_fault, bit: 17}, kind: fault, text: High grid frequency (grid-side fault bit 17)}
  - {when: {key: x.grid_side_fault, bit: 18}, kind: fault, text: Grid low frequency (grid-side fault bit 18)}
  - {when: {key: x.grid_side_fault, bit: 19}, kind: fault, text: Grid voltage consistency fault (grid-side fault bit 19)}
  - {when: {key: x.grid_side_fault, bit: 20}, kind: fault, text: Grid frequency consistency fault (grid-side fault bit 20)}
  - {when: {key: x.grid_side_fault, bit: 21}, kind: fault, text: Grid protection self-test failed (grid-side fault bit 21)}
  - {when: {key: x.grid_side_fault, bit: 22}, kind: fault, text: Grounding cable fault (grid-side fault bit 22)}
  - {when: {key: x.grid_side_fault, bit: 23}, kind: fault, text: Inversion DC injection overvoltage fault (grid-side fault bit 23)}
  - {when: {key: x.grid_side_fault, bit: 24}, kind: fault, text: AC side undervoltage (grid-side fault bit 24)}
  - {when: {key: x.grid_side_fault, bit: 25}, kind: fault, text: AC side overvoltage (grid-side fault bit 25)}
  - {when: {key: x.grid_side_fault, bit: 26}, kind: fault, text: AC side underfrequency (grid-side fault bit 26)}
  - {when: {key: x.grid_side_fault, bit: 27}, kind: fault, text: AC side overfrequency (grid-side fault bit 27)}
  - {when: {key: x.grid_side_fault, bit: 28}, kind: fault, text: AC voltage unbalance (grid-side fault bit 28)}
  - {when: {key: x.grid_side_fault, bit: 29}, kind: fault, text: Bypass instantaneous overcurrent (grid-side fault bit 29)}
  - {when: {key: x.grid_side_fault, bit: 30}, kind: fault, text: Bypass switch overcurrent (grid-side fault bit 30)}
  - {when: {key: x.system_fault_1, bit: 0}, kind: fault, text: Inversion switch over-temperature (system fault 1 bit 0)}
  - {when: {key: x.system_fault_1, bit: 1}, kind: fault, text: Boost switch over-temperature (system fault 1 bit 1)}
  - {when: {key: x.system_fault_1, bit: 2}, kind: fault, text: PV insulation fault (system fault 1 bit 2)}
  - {when: {key: x.system_fault_1, bit: 3}, kind: fault, text: Bypass switch fault (system fault 1 bit 3)}
  - {when: {key: x.system_fault_1, bit: 4}, kind: fault, text: EPS relay failure (system fault 1 bit 4)}
  - {when: {key: x.system_fault_1, bit: 5}, kind: fault, text: Junction box relay fault (system fault 1 bit 5)}
  - {when: {key: x.system_fault_1, bit: 6}, kind: fault, text: Input and output mismatch fault (system fault 1 bit 6)}
  - {when: {key: x.system_fault_1, bit: 7}, kind: fault, text: PV high-voltage overpower (system fault 1 bit 7)}
  - {when: {key: x.system_fault_1, bit: 8}, kind: fault, text: Redundancy fault (system fault 1 bit 8)}
  - {when: {key: x.system_fault_1, bit: 9}, kind: fault, text: R-phase inverter voltage sampling abnormal (system fault 1 bit 9)}
  - {when: {key: x.system_fault_1, bit: 10}, kind: fault, text: S-phase inverter voltage sampling abnormal (system fault 1 bit 10)}
  - {when: {key: x.system_fault_1, bit: 11}, kind: fault, text: T-phase inverter voltage sampling abnormal (system fault 1 bit 11)}
  - {when: {key: x.system_fault_1, bit: 12}, kind: fault, text: R-phase DC component sampling abnormal (system fault 1 bit 12)}
  - {when: {key: x.system_fault_1, bit: 13}, kind: fault, text: S-phase DC component sampling abnormal (system fault 1 bit 13)}
  - {when: {key: x.system_fault_1, bit: 14}, kind: fault, text: T-phase DC component sampling abnormal (system fault 1 bit 14)}
  - {when: {key: x.system_fault_1, bit: 15}, kind: fault, text: PV1 current sampling abnormal (system fault 1 bit 15)}
  - {when: {key: x.system_fault_1, bit: 16}, kind: fault, text: PV2 current sampling abnormal (system fault 1 bit 16)}
  - {when: {key: x.system_fault_1, bit: 17}, kind: fault, text: PV1 MPPT current sampling abnormal (system fault 1 bit 17)}
  - {when: {key: x.system_fault_1, bit: 18}, kind: fault, text: PV2 MPPT current sampling abnormal (system fault 1 bit 18)}
  - {when: {key: x.system_fault_1, bit: 19}, kind: fault, text: Control board power supply undervoltage (system fault 1 bit 19)}
  - {when: {key: x.system_fault_1, bit: 20}, kind: fault, text: Leakage current CT self-detection fault (system fault 1 bit 20)}
  - {when: {key: x.system_fault_1, bit: 21}, kind: fault, text: SPI communication fault (system fault 1 bit 21)}
  - {when: {key: x.system_fault_1, bit: 22}, kind: fault, text: LCD and main DSP communication fault (system fault 1 bit 22)}
  - {when: {key: x.system_fault_1, bit: 24}, kind: fault, text: PV3 current sampling failure (system fault 1 bit 24)}
  - {when: {key: x.system_fault_1, bit: 25}, kind: fault, text: N-wire current sampling abnormal (system fault 1 bit 25)}
  - {when: {key: x.system_fault_1, bit: 26}, kind: fault, text: Balance bridge current sampling abnormal (system fault 1 bit 26)}
  - {when: {key: x.system_fault_2, bit: 0}, kind: fault, text: Module over-temperature (system fault 2 bit 0)}
  - {when: {key: x.system_fault_2, bit: 1}, kind: fault, text: Excessively high ambient temperature (system fault 2 bit 1)}
  - {when: {key: x.system_fault_2, bit: 2}, kind: fault, text: Device abnormality (system fault 2 bit 2)}
  - {when: {key: x.system_fault_2, bit: 3}, kind: fault, text: Low system insulation resistance (system fault 2 bit 3)}
  - {when: {key: x.system_fault_2, bit: 4}, kind: fault, text: Device abnormality (system fault 2 bit 4)}
  - {when: {key: x.system_fault_2, bit: 5}, kind: fault, text: Device abnormality (system fault 2 bit 5)}
  - {when: {key: x.system_fault_2, bit: 6}, kind: fault, text: Device abnormality (system fault 2 bit 6)}
  - {when: {key: x.system_fault_2, bit: 7}, kind: fault, text: Low ambient temperature (system fault 2 bit 7)}
  - {when: {key: x.system_fault_2, bit: 8}, kind: fault, text: Device abnormality (system fault 2 bit 8)}
  - {when: {key: x.system_fault_2, bit: 9}, kind: fault, text: Device abnormality (system fault 2 bit 9)}
  - {when: {key: x.system_fault_2, bit: 10}, kind: fault, text: Device abnormality (system fault 2 bit 10)}
  - {when: {key: x.system_fault_2, bit: 11}, kind: fault, text: Input configuration abnormality (system fault 2 bit 11)}
  - {when: {key: x.system_fault_2, bit: 12}, kind: fault, text: Device abnormality (system fault 2 bit 12)}
  - {when: {key: x.system_fault_2, bit: 13}, kind: fault, text: Device abnormality (system fault 2 bit 13)}
  - {when: {key: x.system_fault_2, bit: 14}, kind: fault, text: Device abnormality (system fault 2 bit 14)}
  - {when: {key: x.system_fault_2, bit: 15}, kind: fault, text: Backup load overpower fault (system fault 2 bit 15)}
  - {when: {key: x.dc_side_fault, bit: 0}, kind: fault, text: Device abnormality (DC-side fault bit 0)}
  - {when: {key: x.dc_side_fault, bit: 1}, kind: fault, text: Device abnormality (DC-side fault bit 1)}
  - {when: {key: x.dc_side_fault, bit: 2}, kind: fault, text: Device abnormality (DC-side fault bit 2)}
  - {when: {key: x.dc_side_fault, bit: 3}, kind: fault, text: Device abnormality (DC-side fault bit 3)}
  - {when: {key: x.dc_side_fault, bit: 4}, kind: fault, text: PV access failure (DC-side fault bit 4)}
  - {when: {key: x.dc_side_fault, bit: 5}, kind: fault, text: Device abnormality (DC-side fault bit 5)}
  - {when: {key: x.dc_side_fault, bit: 6}, kind: fault, text: Device abnormality (DC-side fault bit 6)}
  - {when: {key: x.dc_side_fault, bit: 9}, kind: fault, text: PV1 reverse connection fault (DC-side fault bit 9)}
  - {when: {key: x.dc_side_fault, bit: 10}, kind: fault, text: PV2 reverse connection fault (DC-side fault bit 10)}
  - {when: {key: x.dc_side_fault, bit: 11}, kind: fault, text: Device abnormality (DC-side fault bit 11)}
  - {when: {key: x.dc_side_fault, bit: 12}, kind: fault, text: Device abnormality (DC-side fault bit 12)}
  - {when: {key: x.dc_side_fault, bit: 13}, kind: fault, text: Device abnormality (DC-side fault bit 13)}
  - {when: {key: x.dc_side_fault, bit: 14}, kind: fault, text: Device abnormality (DC-side fault bit 14)}
  - {when: {key: x.dc_side_fault, bit: 15}, kind: fault, text: Device abnormality (DC-side fault bit 15)}
  - {when: {key: x.dc_side_fault, bit: 16}, kind: fault, text: Bus overvoltage hardware fault (DC-side fault bit 16)}
  - {when: {key: x.dc_side_fault, bit: 17}, kind: fault, text: Bus average undervoltage (DC-side fault bit 17)}
  - {when: {key: x.dc_side_fault, bit: 18}, kind: fault, text: PV hardware overcurrent fault (DC-side fault bit 18)}
  - {when: {key: x.dc_side_fault, bit: 19}, kind: fault, text: PV voltage exceeds bus voltage (DC-side fault bit 19)}
  - {when: {key: x.dc_side_fault, bit: 20}, kind: fault, text: Boost1 short circuit fault (DC-side fault bit 20)}
  - {when: {key: x.dc_side_fault, bit: 21}, kind: fault, text: Boost2 short circuit fault (DC-side fault bit 21)}
  - {when: {key: x.dc_side_fault, bit: 22}, kind: fault, text: DC overcurrent (DC-side fault bit 22)}
  - {when: {key: x.dc_side_fault, bit: 23}, kind: fault, text: PV3 overcurrent (DC-side fault bit 23)}
  - {when: {key: x.dc_side_fault, bit: 24}, kind: fault, text: PV3 reverse connection fault (DC-side fault bit 24)}
  - {when: {key: x.dc_side_fault, bit: 25}, kind: fault, text: Boost3 short circuit fault (DC-side fault bit 25)}
  - {when: {key: x.dc_side_fault, bit: 26}, kind: fault, text: Half-bus overvoltage hardware fault (DC-side fault bit 26)}
  - {when: {key: x.dc_side_fault, bit: 27}, kind: fault, text: Balance bridge overcurrent hardware fault (DC-side fault bit 27)}
  - {when: {key: x.dc_side_fault, bit: 28}, kind: fault, text: PV4 reverse connection fault (DC-side fault bit 28)}
  - {when: {key: x.permanent_fault, bit: 0}, kind: fault, text: PV overcurrent permanent fault (permanent fault bit 0)}
  - {when: {key: x.permanent_fault, bit: 1}, kind: fault, text: Inversion overcurrent permanent fault (permanent fault bit 1)}
  - {when: {key: x.permanent_fault, bit: 2}, kind: fault, text: High DC injection permanent fault (permanent fault bit 2)}
  - {when: {key: x.permanent_fault, bit: 3}, kind: fault, text: Bus overvoltage permanent fault (permanent fault bit 3)}
  - {when: {key: x.permanent_fault, bit: 4}, kind: fault, text: Relay permanent fault (permanent fault bit 4)}
  - {when: {key: x.permanent_fault, bit: 5}, kind: fault, text: PV1 self-check permanent fault (permanent fault bit 5)}
  - {when: {key: x.permanent_fault, bit: 6}, kind: fault, text: PV2 self-check permanent fault (permanent fault bit 6)}
  - {when: {key: x.permanent_fault, bit: 7}, kind: fault, text: Inversion open-loop self-detection permanent fault (permanent fault bit 7)}
  - {when: {key: x.permanent_fault, bit: 8}, kind: fault, text: Temperature sensor failure (permanent fault bit 8)}
  - {when: {key: x.permanent_fault, bit: 9}, kind: fault, text: Boost3 open-loop self-check permanent fault (permanent fault bit 9)}
  - {when: {key: x.permanent_fault, bit: 10}, kind: fault, text: Balance bridge overcurrent permanent fault (permanent fault bit 10)}
  - {when: {key: x.permanent_fault, bit: 11}, kind: fault, text: Half-bus overvoltage permanent fault (permanent fault bit 11)}
  - {when: {key: x.bdc_side_fault, bit: 0}, kind: fault, text: BDC charge transient overcurrent (BDC-side fault bit 0)}
  - {when: {key: x.bdc_side_fault, bit: 1}, kind: fault, text: BDC discharge transient overcurrent (BDC-side fault bit 1)}
  - {when: {key: x.bdc_side_fault, bit: 2}, kind: fault, text: Clamping capacitance low voltage (BDC-side fault bit 2)}
  - {when: {key: x.bdc_side_fault, bit: 3}, kind: fault, text: Clamping capacitance transient overvoltage (BDC-side fault bit 3)}
  - {when: {key: x.bdc_side_fault, bit: 5}, kind: fault, text: Battery pre-charge relay failure (BDC-side fault bit 5)}
  - {when: {key: x.bdc_side_fault, bit: 8}, kind: fault, text: BDC self-detect fault (BDC-side fault bit 8)}
  - {when: {key: x.bdc_side_fault, bit: 12}, kind: fault, text: BDC over-temperature fault (BDC-side fault bit 12)}
  - {when: {key: x.bdc_side_fault, bit: 16}, kind: fault, text: BDC hardware overcurrent (BDC-side fault bit 16)}
  - {when: {key: x.bdc_side_fault, bit: 20}, kind: fault, text: BDC current sampling abnormal (BDC-side fault bit 20)}
  - {when: {key: x.bdc_side_fault, bit: 22}, kind: fault, text: Leakage current sampling abnormal (BDC-side fault bit 22)}
  - {when: {key: x.bdc_side_fault, bit: 23}, kind: fault, text: Secondary DSP communication fault (BDC-side fault bit 23)}
  - {when: {key: x.bdc_side_fault, bit: 24}, kind: fault, text: BDC soft start fault (BDC-side fault bit 24)}
  - {when: {key: x.bdc_side_permanent_fault, bit: 0}, kind: fault, text: BDC overcurrent permanent fault (BDC-side permanent fault bit 0)}
  - {when: {key: x.bdc_side_permanent_fault, bit: 2}, kind: fault, text: Battery overvoltage permanent fault (BDC-side permanent fault bit 2)}
  - {when: {key: x.bdc_side_permanent_fault, bit: 4}, kind: fault, text: BDC self-detect permanent fault (BDC-side permanent fault bit 4)}
  - {when: {key: x.bdc_side_permanent_fault, bit: 7}, kind: fault, text: BDC soft start permanent fault (BDC-side permanent fault bit 7)}
  - {when: {key: x.battery_fault, bit: 3}, kind: fault, text: Battery average undervoltage fault (battery fault bit 3)}
  - {when: {key: x.battery_fault, bit: 7}, kind: fault, text: Battery over-temperature fault (battery fault bit 7)}
  - {when: {key: x.battery_fault, bit: 8}, kind: fault, text: Battery low temperature fault (battery fault bit 8)}
  - {when: {key: x.battery_fault, bit: 11}, kind: fault, text: Battery transient overvoltage (battery fault bit 11)}
  - {when: {key: x.battery_fault, bit: 12}, kind: fault, text: Battery average overvoltage fault (battery fault bit 12)}
  - {when: {key: x.battery_fault, bit: 14}, kind: fault, text: BMS communication fault (battery fault bit 14)}
  - {when: {key: x.battery_fault, bit: 15}, kind: fault, text: Battery hardware overvoltage (battery fault bit 15)}
  - {when: {key: x.battery_fault, bit: 16}, kind: fault, text: Battery reversed polarity (battery fault bit 16)}
  - {when: {key: x.battery_fault, bit: 17}, kind: fault, text: BMS and battery fault (battery fault bit 17)}
  - {when: {key: x.battery_alarm, bit: 0}, kind: warning, text: BDC temperature sensor open circuit (battery alarm bit 0)}
  - {when: {key: x.battery_alarm, bit: 1}, kind: warning, text: BDC temperature sensor short circuit (battery alarm bit 1)}
  - {when: {key: x.bms_alarm, bit: 0}, kind: warning, text: Battery overvoltage alarm (BMS alarm bit 0)}
  - {when: {key: x.bms_alarm, bit: 1}, kind: warning, text: Battery over-temperature alarm (BMS alarm bit 1)}
  - {when: {key: x.bms_alarm, bit: 2}, kind: warning, text: Battery low temperature alarm (BMS alarm bit 2)}
  - {when: {key: x.bms_alarm, bit: 3}, kind: warning, text: Battery charge/discharge overcurrent alarm (BMS alarm bit 3)}
  - {when: {key: x.bms_alarm, bit: 5}, kind: warning, text: Battery voltage unbalance (BMS alarm bit 5)}
  - {when: {key: x.bms_alarm, bit: 7}, kind: warning, text: Battery undervoltage alarm (BMS alarm bit 7)}
  - {when: {key: x.bms_alarm, bit: 8}, kind: warning, text: Abnormal SD card (BMS alarm bit 8)}
  - {when: {key: x.bms_alarm, bit: 9}, kind: warning, text: Cell voltage imbalance alarm (BMS alarm bit 9)}
  - {when: {key: x.bms_alarm, bit: 10}, kind: warning, text: Cell temperature difference alarm (BMS alarm bit 10)}
  - {when: {key: x.bms_alarm, bit: 11}, kind: warning, text: Battery module inconsistency alarm (BMS alarm bit 11)}
  - {when: {key: x.bms_alarm, bit: 12}, kind: warning, text: Mixed cell alarm (BMS alarm bit 12)}
  - {when: {key: x.bms_protection, bit: 0}, kind: fault, text: Battery overvoltage protection (BMS protection bit 0)}
  - {when: {key: x.bms_protection, bit: 1}, kind: fault, text: Battery over-temperature protection (BMS protection bit 1)}
  - {when: {key: x.bms_protection, bit: 2}, kind: fault, text: Battery low temperature protection (BMS protection bit 2)}
  - {when: {key: x.bms_protection, bit: 3}, kind: fault, text: Battery charge/discharge overcurrent protection (BMS protection bit 3)}
  - {when: {key: x.bms_protection, bit: 4}, kind: fault, text: Over charge power limit fault (BMS protection bit 4)}
  - {when: {key: x.bms_protection, bit: 5}, kind: fault, text: Over discharge power limit fault (BMS protection bit 5)}
  - {when: {key: x.bms_protection, bit: 7}, kind: fault, text: Battery low voltage protection (BMS protection bit 7)}
  - {when: {key: x.bms_protection, bit: 8}, kind: fault, text: Slave battery fault (BMS protection bit 8)}
  - {when: {key: x.bms_protection, bit: 9}, kind: fault, text: Battery pre-charge failed (BMS protection bit 9)}
  - {when: {key: x.bms_protection, bit: 10}, kind: fault, text: Abnormal external power line status (BMS protection bit 10)}
  - {when: {key: x.bms_protection, bit: 11}, kind: fault, text: Battery current sampling fault (BMS protection bit 11)}
  - {when: {key: x.bms_protection, bit: 12}, kind: fault, text: Battery temperature sampling fault (BMS protection bit 12)}
  - {when: {key: x.bms_protection, bit: 13}, kind: fault, text: Battery voltage sampling fault (BMS protection bit 13)}
  - {when: {key: x.bms_protection, bit: 14}, kind: fault, text: Battery internal communication failure (BMS protection bit 14)}
  - {when: {key: x.bms_protection, bit: 15}, kind: fault, text: Battery DC contactor failure (BMS protection bit 15)}
  - {when: {key: x.bms_fault_1, bit: 0}, kind: fault, text: Battery FET or switch failure (BMS fault 1 bit 0)}
  - {when: {key: x.bms_fault_1, bit: 1}, kind: fault, text: Battery internal hardware failure (BMS fault 1 bit 1)}
  - {when: {key: x.bms_fault_1, bit: 2}, kind: fault, text: Battery overcurrent fault (BMS fault 1 bit 2)}
  - {when: {key: x.bms_fault_1, bit: 3}, kind: fault, text: Battery short circuit fault (BMS fault 1 bit 3)}
  - {when: {key: x.bms_fault_1, bit: 4}, kind: fault, text: Battery internal communication fault (BMS fault 1 bit 4)}
  - {when: {key: x.bms_fault_1, bit: 5}, kind: fault, text: Battery input overvoltage (BMS fault 1 bit 5)}
  - {when: {key: x.bms_fault_1, bit: 7}, kind: fault, text: Battery software version mismatch (BMS fault 1 bit 7)}
  - {when: {key: x.bms_fault_1, bit: 8}, kind: fault, text: Battery heating alarm (BMS fault 1 bit 8)}
  - {when: {key: x.bms_fault_1, bit: 9}, kind: fault, text: Battery heating circuit abnormal (BMS fault 1 bit 9)}
  - {when: {key: x.bms_fault_1, bit: 12}, kind: fault, text: Battery self-test fault (BMS fault 1 bit 12)}
  - {when: {key: x.bms_alarm_2, bit: 0}, kind: warning, text: BMS internal alarm (BMS alarm 2 bit 0)}
  - {when: {key: state, equals: 21760}, kind: fault, text: Fault (0x5500)}
  - {when: {key: state, equals: 256}, kind: fault, text: Fault (0x0100)}
  - {when: {key: state, equals: 9472}, kind: fault, text: Communicate fault (0x2500)}
  - {when: {key: state, equals: 37120}, kind: warning, text: Warn running (0x9100)}
  - {when: {key: state, equals: 33024}, kind: warning, text: Derating running (0x8100)}
  - {when: {key: state, equals: 128}, kind: warning, text: Derating running (0x0080)}
  - {when: {key: state, equals: 512}, kind: warning, text: Update failed (0x0200)}
  - {when: {key: state, equals: 4096}, kind: backup_mode, text: Running (off-grid) (0x1000)}
  - {when: {key: state, equals: 65}, kind: backup_mode, text: Off-grid charge (0x0041)}
  - {when: {key: x.grid_state, equals: 170}, kind: backup_mode, text: Off grid (grid state 0xAA)}

notes:
- The documents number registers from 1 and ask to request number − 1; the addresses here are those request addresses (document
  register 5000 = address 4999).
- Running data are input registers (function 04), settings holding registers (function 03/06/16).
- 32-bit values are sent low word first; bytes within a register and text are high byte first.
- 'Registers a model doesn''t have answer with the type''s maximum: 0xFFFF (U16), 0xFFFFFFFF (U32), 0x7FFF (S16), 0x7FFFFFFF
  (S32), 0x00 bytes for text.'
- Connect through the inverter's own Ethernet port where fitted, its RS485 port, or the Ethernet port of a WiNet-S / WiNet-S2
  / Logger1000; other Sungrow modules (e.g. iHomeManager) don't pass it on. Unit id 1 by default (1–247). Behind a WiNet-S
  or Logger the unit id to use is shown in its web interface; that it is 1 for a single inverter is assumed.
- Settings (holding registers) shouldn't be read or written often through a WiNet-S / WiNet-S2 / Logger1000.
- Only read documented runs of registers (reserved ones inside a run are fine); a request touching an undocumented register
  fails.
- 'Models: the device type code (4999) names the model; models are grouped by series as in the document''s Appendix 1. Codes
  0x0D00–0x0EFF the document doesn''t list are assumed to be other Sungrow hybrids.'
- 'MPPTs per model (Appendix 1): SH3.0–6.0RS 2, SH8.0/10RS 4, SH5.0–10RT 2, SH5–12T 2, SH15–25T 3, MG5/6RL 2, MG7.5–12RL 3,
  SH3–6RL 2, SH8/10RL 3, SH50–125CX 10, MG10–25TL 3. MPPT 5–10 exist on the SH50–125CX only.'
- Grid, load and energy-flow values (5600–5607, 13004–13010, 13016–13018, 13035–13037, 13044–13046) are only valid with a
  smart meter connected directly to the inverter; without one 5600 is expected to read the S32 'not available' value (assumed)
  and grid / load are unknown.
- 'Battery power sign: the document doesn''t give one for 5213 or 13021; use the power-flow bits (13000 bit 1 charging, bit
  2 discharging) for the direction.'
- 'The battery fault and alarm fields 13065–13078 belong to the battery: the document serves them at the battery''s own unit
  id (RS485: 200–203; via WiNet-S: the forwarding address shown in its device list; not through a Logger1000). Read at the
  inverter''s unit id they may be empty.'
- 'Problems: a set bit in the fault fields is a fault, in the alarm fields (13049, 13067, 13069, 13077) a warning; grid-side
  fault bit 8 means the grid is lost. Set bits the document leaves unnamed count too, as ''Code (field bit n)''. Running state
  fault (0x5500 / 0x0100 / 0x2500) matters only when no fault bit already explains it, warn running (0x9100) only when no
  warning bit does.'
- 'The document''s RS485 time-out is 1000 ms: wait that long for an answer before the next request.'
- Settings are listed read-write as in the document.
- 'Older SH…K models (SH3K6, SH4K6, SH5K-20, SH5K-V13, SH3K6-30, SH4K6-30, SH5K-30): editions up to V1.0.23 describe them;
  V1.1.0 removed them and the registers only they had (BMS data 13099–13117, lead-acid battery settings 13054–13072, grid
  state 13029). Their points are scoped to model sh_k; registers added in V1.1.x may be missing on them.'
- In V1.0.20 / V1.0.23 the running state (12999) is called system state and the power flow status (13000) running state; their
  values match.
- 'evcc template `sungrow-hybrid` (grid, pv, battery) lists: Sungrow SH Series Hybrid Inverter.'
- The template has the option `lan` (default false); points used only with another value say so in their note.
- The binding gives 1-based register numbers and reads input registers (function 04) one lower.
- Export power (13010 in the binding's numbering) is the signed grid power named after its positive direction; the binding
  has no separate import power.
- Taken from the openHAB binding (see sources); not checked against manufacturer documents.
- The models are openWB's settings for this device (which register map to read), not detected from the device.
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
