# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Victron's GX Modbus-TCP register list dbus_modbustcp 744e228 (revision 55) and dbus_modbustcp's attributes.csv.

modbusspec: 0
id: victron-gx-system
manufacturer: Victron Energy
name: 'GX Modbus-TCP: system overview (com.victronenergy.system)'
kind: inverter

sources:
- title: Victron GX Modbus-TCP register list (CCGX-Modbus-TCP-register-list)
  version: dbus_modbustcp 744e228 (revision 55)
  url: https://github.com/victronenergy/dbus_modbustcp/blob/744e228f4124c233367d00e3a7d245e0139bfcb6/CCGX-Modbus-TCP-register-list.xlsx
- title: dbus_modbustcp attributes.csv (Victron's register table in the Modbus-TCP service source)
  version: commit 744e228
  url: https://github.com/victronenergy/dbus_modbustcp/blob/744e228f4124c233367d00e3a7d245e0139bfcb6/attributes.csv
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/victron-energy.yaml
- id: hass-victron
  title: hass-victron (Home Assistant integration)
  url: https://github.com/sfstar/hass-victron
  license: Apache-2.0
  commit: 3d3ec1e6cb7768d3c6d49ed23e9b52814477c205
  path: custom_components/victron/const.py
- id: openems
  title: OpenEMS Edge (open energy management system)
  url: https://github.com/OpenEMS/openems
  license: EPL-2.0
  commit: 25b4c2dd47e5566039ba280a3490b3d944079435
  path: io.openems.edge.victron
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/victron/victron

connection:
  default_port: 502
  default_unit: 100
  transports:
  - tcp
  limits:
    max_registers: 125
    max_gap: 16

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 800
    type: str
    length: 6

points:
  - {key: serial, label: Serial (System), table: holding, address: 800, type: str, length: 6, poll: slow}
  - {key: x.relay_0_state, label: CCGX Relay 1 state, table: holding, address: 806, type: u16, enum: relay_0_state, writable: true}
  - {key: x.relay_1_state, label: CCGX Relay 2 state, table: holding, address: 807, type: u16, enum: relay_0_state, writable: true}
  - {key: x.ac_pv_on_output_l1_power_808, label: PV - AC-coupled on output L1, table: holding, address: 808, type: u16, unit: W}
  - {key: x.ac_pv_on_output_l2_power_809, label: PV - AC-coupled on output L2, table: holding, address: 809, type: u16, unit: W}
  - {key: x.ac_pv_on_output_l3_power_810, label: PV - AC-coupled on output L3, table: holding, address: 810, type: u16, unit: W}
  - {key: x.ac_pv_on_grid_l1_power_811, label: PV - AC-coupled on input L1, table: holding, address: 811, type: u16, unit: W}
  - {key: x.ac_pv_on_grid_l2_power_812, label: PV - AC-coupled on input L2, table: holding, address: 812, type: u16, unit: W}
  - {key: x.ac_pv_on_grid_l3_power_813, label: PV - AC-coupled on input L3, table: holding, address: 813, type: u16, unit: W}
  - {key: x.ac_pv_on_genset_l1_power_814, label: PV - AC-coupled on generator L1, table: holding, address: 814, type: u16, unit: W}
  - {key: x.ac_pv_on_genset_l2_power_815, label: PV - AC-coupled on generator L2, table: holding, address: 815, type: u16, unit: W}
  - {key: x.ac_pv_on_genset_l3_power_816, label: PV - AC-coupled on generator L3, table: holding, address: 816, type: u16, unit: W}
  - {key: x.ac_consumption_l1_power_817, label: AC Consumption L1, table: holding, address: 817, type: u16, unit: W, positive: consumption, note: 'The list: power supplied by the system to the loads (positive = consumption).'}
  - {key: x.ac_consumption_l2_power_818, label: AC Consumption L2, table: holding, address: 818, type: u16, unit: W, positive: consumption, note: 'The list: power supplied by the system to the loads (positive = consumption).'}
  - {key: x.ac_consumption_l3_power_819, label: AC Consumption L3, table: holding, address: 819, type: u16, unit: W, positive: consumption, note: 'The list: power supplied by the system to the loads (positive = consumption).'}
  - {key: x.ac_grid_l1_power_820, label: Grid L1, table: holding, address: 820, type: s16, unit: W, positive: import, note: 'The list: power supplied by the grid to the system (positive = import).'}
  - {key: x.ac_grid_l2_power_821, label: Grid L2, table: holding, address: 821, type: s16, unit: W, positive: import, note: 'The list: power supplied by the grid to the system (positive = import).'}
  - {key: x.ac_grid_l3_power_822, label: Grid L3, table: holding, address: 822, type: s16, unit: W, positive: import, note: 'The list: power supplied by the grid to the system (positive = import).'}
  - {key: x.ac_genset_l1_power_823, label: Genset L1, table: holding, address: 823, type: s16, unit: W, positive: generation, note: 'The list: power supplied by the genset to the system (positive = the genset produces).'}
  - {key: x.ac_genset_l2_power_824, label: Genset L2, table: holding, address: 824, type: s16, unit: W, positive: generation, note: 'The list: power supplied by the genset to the system (positive = the genset produces).'}
  - {key: x.ac_genset_l3_power_825, label: Genset L3, table: holding, address: 825, type: s16, unit: W, positive: generation, note: 'The list: power supplied by the genset to the system (positive = the genset produces).'}
  - {key: x.ac_active_in_source, label: Active input source, table: holding, address: 826, type: s16, enum: ac_active_in_source, note: 0 = an input is active but not configured on the GX.}
  - {key: x.system_time_in_utc, label: System time in UTC, table: holding, address: 830, type: u64, unit: s}
  - {key: x.gx_firmware_major_version, label: GX firmware major version, table: holding, address: 834, type: u16, note: Read as hexadecimal digits.}
  - {key: x.gx_firmware_beta_release, label: GX firmware beta release, table: holding, address: 835, type: u16, note: 0 for official releases.}
  - {key: battery_voltage, label: Battery Voltage (System), table: holding, address: 840, type: u16, unit: V, scale: 0.1}
  - {key: battery_current, label: Battery Current (System), table: holding, address: 841, type: s16, unit: A, scale: 0.1, positive: charge}
  - {key: battery_power, label: Battery Power (System), table: holding, address: 842, type: s16, unit: W, positive: charge}
  - {key: battery_soc, label: Battery State of Charge (System), table: holding, address: 843, type: u16, unit: '%'}
  - {key: x.dc_battery_state, label: Battery state (System), table: holding, address: 844, type: u16, enum: dc_battery_state}
  - {key: x.dc_battery_consumed_amphours, label: Battery Consumed Amphours (System), table: holding, address: 845, type: u16, unit: Ah, scale: -0.1, note: 'Negative scale from the list: the raw counter is positive, the value negative (amp-hours taken out carry the sign of a discharge current).'}
  - {key: x.dc_battery_time_to_go, label: Battery Time to Go (System), table: holding, address: 846, type: u16, unit: s, scale: 100, note: 0 while charging.}
  - {key: x.pv_disable, label: Disable PV inverters (System), table: holding, address: 847, type: u16, enum: pv_disable, writable: true}
  - {key: x.dc_pv_power, label: PV - DC-coupled power, table: holding, address: 850, type: u16, unit: W, note: Sum of all solar chargers.}
  - {key: x.dc_pv_current, label: PV - DC-coupled current, table: holding, address: 851, type: s16, unit: A, scale: 0.1, note: Sum of all solar chargers.}
  - {key: x.dc_charger_power, label: Charger power, table: holding, address: 855, type: u16, unit: W}
  - {key: x.dc_system_power, label: DC System Power, table: holding, address: 860, type: s16, unit: W, positive: consumption, note: 'The list: power supplied by the battery to the DC system (positive = DC loads consume).'}
  - {key: x.dc_vebus_current, label: VE.Bus charge current (System), table: holding, address: 865, type: s16, unit: A, scale: 0.1, positive: charge, note: 'The list: positive = from the Multi into the DC system (charging), negative = the other way.'}
  - {key: x.dc_vebus_power, label: VE.Bus charge power (System), table: holding, address: 866, type: s16, unit: W, positive: charge, note: 'The list: positive = from the Multi into the DC system (charging), negative = the other way.'}
  - {key: x.dc_inverter_charger_current, label: Inverter/Charger current, table: holding, address: 868, type: s32, unit: A, scale: 0.1}
  - {key: x.dc_inverter_charger_power, label: Inverter/Charger power, table: holding, address: 870, type: s32, unit: W}
  - {key: x.ac_consumption_on_input_l1_power, label: 'Power between meter and inverter/charger, L1', table: holding, address: 872, type: s32, unit: W}
  - {key: x.ac_consumption_on_input_l2_power, label: 'Power between meter and inverter/charger, L2', table: holding, address: 874, type: s32, unit: W}
  - {key: x.ac_consumption_on_input_l3_power, label: 'Power between meter and inverter/charger, L3', table: holding, address: 876, type: s32, unit: W}
  - {key: x.ac_consumption_on_output_l1_power, label: 'Power on output of inverter/charger, L1', table: holding, address: 878, type: s32, unit: W}
  - {key: x.ac_consumption_on_output_l2_power, label: 'Power on output of inverter/charger, L2', table: holding, address: 880, type: s32, unit: W}
  - {key: x.ac_consumption_on_output_l3_power, label: 'Power on output of inverter/charger, L3', table: holding, address: 882, type: s32, unit: W}
  - {key: x.ac_pv_on_output_l1_power, label: PV - AC-coupled on output L1, table: holding, address: 884, type: u32, unit: W}
  - {key: x.ac_pv_on_output_l2_power, label: PV - AC-coupled on output L2, table: holding, address: 886, type: u32, unit: W}
  - {key: x.ac_pv_on_output_l3_power, label: PV - AC-coupled on output L3, table: holding, address: 888, type: u32, unit: W}
  - {key: x.ac_pv_on_grid_l1_power, label: PV - AC-coupled on input L1, table: holding, address: 890, type: u32, unit: W}
  - {key: x.ac_pv_on_grid_l2_power, label: PV - AC-coupled on input L2, table: holding, address: 892, type: u32, unit: W}
  - {key: x.ac_pv_on_grid_l3_power, label: PV - AC-coupled on input L3, table: holding, address: 894, type: u32, unit: W}
  - {key: x.ac_pv_on_genset_l1_power, label: PV - AC-coupled on generator L1, table: holding, address: 896, type: u32, unit: W}
  - {key: x.ac_pv_on_genset_l2_power, label: PV - AC-coupled on generator L2, table: holding, address: 898, type: u32, unit: W}
  - {key: x.ac_pv_on_genset_l3_power, label: PV - AC-coupled on generator L3, table: holding, address: 900, type: u32, unit: W}
  - {key: x.ac_consumption_l1_power, label: AC Consumption L1, table: holding, address: 902, type: u32, unit: W, positive: consumption, note: 'The list: power supplied by the system to the loads (positive = consumption).'}
  - {key: x.ac_consumption_l2_power, label: AC Consumption L2, table: holding, address: 904, type: u32, unit: W, positive: consumption, note: 'The list: power supplied by the system to the loads (positive = consumption).'}
  - {key: x.ac_consumption_l3_power, label: AC Consumption L3, table: holding, address: 906, type: u32, unit: W, positive: consumption, note: 'The list: power supplied by the system to the loads (positive = consumption).'}
  - {key: x.ac_grid_l1_power, label: Grid L1, table: holding, address: 908, type: s32, unit: W, positive: import, note: 'The list: power supplied by the grid to the system (positive = import).'}
  - {key: x.ac_grid_l2_power, label: Grid L2, table: holding, address: 910, type: s32, unit: W, positive: import, note: 'The list: power supplied by the grid to the system (positive = import).'}
  - {key: x.ac_grid_l3_power, label: Grid L3, table: holding, address: 912, type: s32, unit: W, positive: import, note: 'The list: power supplied by the grid to the system (positive = import).'}
  - {key: x.ac_genset_l1_power, label: Genset L1, table: holding, address: 914, type: s32, unit: W, positive: generation, note: 'The list: power supplied by the genset to the system (positive = the genset produces).'}
  - {key: x.ac_genset_l2_power, label: Genset L2, table: holding, address: 916, type: s32, unit: W, positive: generation, note: 'The list: power supplied by the genset to the system (positive = the genset produces).'}
  - {key: x.ac_genset_l3_power, label: Genset L3, table: holding, address: 918, type: s32, unit: W, positive: generation, note: 'The list: power supplied by the genset to the system (positive = the genset produces).'}
  - {key: state, label: System state, table: holding, address: 930, type: u16, enum: state}
  - {key: x.system_state_low_soc, label: ESS low SOC, table: holding, address: 931, type: u16, enum: system_state_low_soc}
  - {key: x.system_state_battery_life, label: ESS BatteryLife active, table: holding, address: 932, type: u16, enum: system_state_low_soc}
  - {key: x.system_state_charge_disabled, label: BMS charge disabled, table: holding, address: 933, type: u16, enum: system_state_low_soc}
  - {key: x.system_state_discharge_disabled, label: BMS discharge disabled, table: holding, address: 934, type: u16, enum: system_state_low_soc}
  - {key: x.system_state_slow_charge, label: ESS slow charge, table: holding, address: 935, type: u16, enum: system_state_low_soc}
  - {key: x.system_state_user_charge_limited, label: User charge limited, table: holding, address: 936, type: u16, enum: system_state_low_soc}
  - {key: x.system_state_user_discharge_limited, label: User discharge limited, table: holding, address: 937, type: u16, enum: system_state_low_soc}
  - {key: x.dynamic_ess_active, label: Dynamic ESS state, table: holding, address: 5400, type: u16, enum: dynamic_ess_active}
  - {key: x.dynamic_ess_allow_grid_feed_in, label: Allow grid feed-in, table: holding, address: 5401, type: u16, enum: dynamic_ess_allow_grid_feed_in}
  - {key: x.dynamic_ess_available, label: Is Dynamic ESS available, table: holding, address: 5402, type: u16, enum: dynamic_ess_available}
  - {key: x.dynamic_ess_charge_rate, label: Calculated rate of charge/discharge, table: holding, address: 5403, type: u16, unit: W, scale: 10, note: Unit from attributes.csv; the list gives none.}
  - {key: x.dynamic_ess_error_code, label: Error, table: holding, address: 5404, type: u16, enum: dynamic_ess_error_code}
  - {key: x.dynamic_ess_restrictions, label: Active restrictions, table: holding, address: 5405, type: u16, enum: dynamic_ess_restrictions, note: attributes.csv swaps 1 and 2 (the settings register 5426 agrees with the list).}
  - {key: x.dynamic_ess_strategy, label: Used strategy for current time slot, table: holding, address: 5406, type: u16, enum: dynamic_ess_strategy}
  - {key: x.dynamic_ess_target_soc, label: The set target SOC for this time slot, table: holding, address: 5407, type: u16, unit: '%'}
  - {key: x.ess_control_loop_setpoint, label: ESS control loop setpoint (16-bit), table: holding, address: 2700, type: s16, unit: W, writable: true, verified: false, sources: [openems]}
  - {key: x.ess_max_charge_current_percentage, label: Max charge current as percentage of system max, table: holding, address: 2701, type: u16, unit: '%', writable: true, verified: false, sources: [openems]}
  - {key: x.ess_max_discharge_current_percentage, label: Max discharge current as percentage of system max, table: holding, address: 2702, type: u16, unit: '%', writable: true, verified: false, sources: [openems]}
  - {key: x.ess_control_loop_setpoint_scale_factor_2, label: ESS control loop setpoint with scale factor 2, table: holding, address: 2703, type: s16, unit: W, scale: 100, writable: true, verified: false, sources: [openems]}
  - {key: x.ess_max_discharge_power, label: Maximum discharge power limit, table: holding, address: 2704, type: u16, unit: W, scale: 10, writable: true, verified: false, sources: [openems]}
  - {key: x.system_max_charge_current, label: System maximum charge current, table: holding, address: 2705, type: s16, unit: A, writable: true, verified: false, sources: [openems]}
  - {key: x.max_feed_in_power, label: Maximum grid feed-in power, table: holding, address: 2706, type: s16, unit: W, scale: 100, writable: true, verified: false, sources: [openems]}
  - {key: x.feed_excess_dc, label: Feed excess DC-coupled PV to grid, table: holding, address: 2707, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.dont_feed_excess_ac, label: Do not feed excess AC-coupled PV to grid, table: holding, address: 2708, type: s16, writable: true, verified: false, sources: [openems]}
  - {key: x.pv_power_limiter_active, label: PV power limiter currently active, table: holding, address: 2709, type: s16, enum: active_inactive, verified: false, sources: [openems]}
  - {key: x.max_charge_voltage, label: Maximum battery charge voltage, table: holding, address: 2710, type: u16, unit: V, scale: 0.1, writable: true, verified: false, sources: [openems]}
  - {key: x.limitsoc_2901, label: Battery state of charge limit (write), table: holding, address: 2901, type: u16, unit: '%', scale: 0.1, writable: true, verified: false, sources: [evcc]}
  - {key: x.pv_power_1, label: PV power (part 1), table: input, address: 808, type: u16, unit: W, verified: false, sources: [evcc]}
  - {key: x.pv_power_2, label: PV power (part 2), table: input, address: 809, type: u16, unit: W, verified: false, sources: [evcc]}
  - {key: x.pv_power_3, label: PV power (part 3), table: input, address: 810, type: u16, unit: W, verified: false, sources: [evcc]}
  - {key: x.pv_power_4, label: PV power (part 4), table: input, address: 811, type: u16, unit: W, verified: false, sources: [evcc]}
  - {key: x.pv_power_5, label: PV power (part 5), table: input, address: 812, type: u16, unit: W, verified: false, sources: [evcc]}
  - {key: x.pv_power_6, label: PV power (part 6), table: input, address: 813, type: u16, unit: W, verified: false, sources: [evcc]}
  - {key: x.grid_power_1, label: Grid power (part 1), table: input, address: 820, type: s16, unit: W, verified: false, sources: [evcc]}
  - {key: x.grid_power_2, label: Grid power (part 2), table: input, address: 821, type: s16, unit: W, verified: false, sources: [evcc]}
  - {key: x.grid_power_3, label: Grid power (part 3), table: input, address: 822, type: s16, unit: W, verified: false, sources: [evcc]}
  - {key: x.battery_power, label: Battery power, table: input, address: 842, type: s16, unit: W, verified: false, sources: [evcc]}
  - {key: x.battery_soc, label: Battery state of charge, table: input, address: 843, type: u16, unit: '%', verified: false, sources: [evcc]}
  - {key: x.pv_power_7, label: PV power (part 7), table: input, address: 850, type: u16, unit: W, verified: false, sources: [evcc]}

derived:
  - {key: grid_power, label: Grid power, unit: W, positive: import, sum: [{key: x.grid_power_1}, {key: x.grid_power_2}, {key: x.grid_power_3}], verified: false, sources: [evcc]}
  - {key: pv_power, label: PV power, unit: W, sum: [{key: x.pv_power_1}, {key: x.pv_power_2}, {key: x.pv_power_3}, {key: x.pv_power_4}, {key: x.pv_power_5}, {key: x.pv_power_6}, {key: x.pv_power_7}], verified: false, sources: [evcc]}
  - {key: x.inverter_power, label: Inverter power, unit: W, sum: [{key: x.ac_pv_on_output_l1_power_808}, {key: x.ac_pv_on_output_l2_power_809}, {key: x.ac_pv_on_output_l3_power_810}, {key: x.ac_pv_on_grid_l1_power_811}, {key: x.ac_pv_on_grid_l2_power_812}, {key: x.ac_pv_on_grid_l3_power_813}, {key: x.dc_pv_power}], verified: false, sources: [openwb]}
  - {key: x.counter_power, label: Counter power, unit: W, sum: [{key: x.ac_grid_l1_power_820}, {key: x.ac_grid_l2_power_821}, {key: x.ac_grid_l3_power_822}], verified: false, sources: [openwb]}

enums:
  relay_0_state: {'0': Open, '1': Closed}
  ac_active_in_source: {'0': Unknown, '1': Grid, '2': Generator, '3': Shore power, '240': Not connected}
  dc_battery_state: {'0': idle, '1': charging, '2': discharging}
  pv_disable: {'0': Enable PV inverters, '1': Disable PV inverters}
  state: {'0': 'Off', '1': Low power, '2': VE.Bus Fault condition, '3': Bulk charging, '4': Absorption charging, '5': Float charging, '6': Storage mode, '7': Equalisation charging, '8': Passthru, '9': Inverting, '10': Assisting, '244': Battery Sustain, '252': External control, '256': Discharging, '257': Sustain, '258': Recharge, '259': Scheduled recharge}
  system_state_low_soc: {'0': 'No', '1': 'Yes'}
  dynamic_ess_active: {'0': 'Off', '1': Active}
  dynamic_ess_allow_grid_feed_in: {'0': Not allowed, '1': Allowed}
  dynamic_ess_available: {'0': System is not capable of doing DynamicEss, '1': System is capable of doing DynamicEss}
  dynamic_ess_error_code: {'0': No error, '1': No ESS, '2': ESS mode, '3': No matching schedule, '4': SOC low, '5': Battery capacity not configured}
  dynamic_ess_restrictions: {'0': No restrictions between battery and the grid, '1': Grid to battery energy flow is restricted, '2': Battery to grid energy flow is restricted, '3': No energy flow between battery and grid}
  dynamic_ess_strategy: {'0': Target SOC, '1': Self-consumption, '2': Pro battery, '3': Pro grid}
  active_inactive: {'0': Inactive, '1': Active}

problems:
  - {when: {key: x.ac_active_in_source, equals: 240}, kind: mains_lost, text: AC input not connected}
  - {when: {key: state, equals: 2}, kind: fault, text: VE.Bus fault condition (state 2)}

notes:
- Unit id 100 is the GX itself (the list's unit id sheet; 0 works too, but many clients don't accept it).
- Addresses are the list's numbers, which are the protocol addresses (no 30001/40001 offset); read them as holding registers
  (function 03). Strings carry two characters per register, first character in the high byte.
- Registers the device or firmware doesn't have make the GX answer the whole request with an exception; read them in separate
  requests or skip them.
- Taken from the register list dbus_modbustcp 744e228 (revision 55); attributes.csv (Victron's dbus_modbustcp source) filled
  in what the list leaves out.
- The list reserves the gaps in the system range 800–937 so it can be read in blocks across them (revision 53).
- 820–825 and 808–819 are 16-bit versions of 884–918 (revision 51); older firmware has only the 16-bit ones, 872–882 and 868/870
  came in revision 48.
- 0xFFFF (uint16), 0x8000 (int16), 0xFFFFFFFF (uint32) and 0x80000000 (int32) are commonly treated as not available; the list
  doesn't name such values (unverified).
- A Dynamic ESS error (5404 ≠ 0) only matters while Dynamic ESS is active (5400 = 1); a problem condition can't say that here.
- The system service has no alarm registers; alarms are in the VE.Bus, Multi, battery and other services under their own unit
  ids.
- 'evcc template `victron-energy` (grid, pv, battery) lists: Victron Energy.'
- Answers on unit id 100 (the GX itself); hass-victron reads only system and settings registers there.
- hass-victron divides the amp-hour counters by a negative factor, so consumed and discharged Ah come out negative (scale
  -0.1 for system battery Ah at 845).
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
