# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Victron's GX Modbus-TCP register list dbus_modbustcp 744e228 (revision 55) and dbus_modbustcp's attributes.csv.

modbusspec: 0
id: victron-gx-vebus
manufacturer: Victron Energy
name: 'GX Modbus-TCP: VE.Bus inverter/charger (com.victronenergy.vebus)'
kind: inverter

sources:
- title: Victron GX Modbus-TCP register list (CCGX-Modbus-TCP-register-list)
  version: dbus_modbustcp 744e228 (revision 55)
  url: https://github.com/victronenergy/dbus_modbustcp/blob/744e228f4124c233367d00e3a7d245e0139bfcb6/CCGX-Modbus-TCP-register-list.xlsx
- title: dbus_modbustcp attributes.csv (Victron's register table in the Modbus-TCP service source)
  version: commit 744e228
  url: https://github.com/victronenergy/dbus_modbustcp/blob/744e228f4124c233367d00e3a7d245e0139bfcb6/attributes.csv
- id: hass-victron
  title: hass-victron (Home Assistant integration)
  url: https://github.com/sfstar/hass-victron
  license: Apache-2.0
  commit: 3d3ec1e6cb7768d3c6d49ed23e9b52814477c205
  path: custom_components/victron/const.py
- id: openems
  title: OpenEMS Edge (open energy management system)
  url: https://github.com/OpenEMS/openems
  license: EPL-2.0
  commit: 25b4c2dd47e5566039ba280a3490b3d944079435
  path: io.openems.edge.victron

connection:
  default_port: 502
  default_unit: 227
  transports:
  - tcp
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

points:
  - {key: x.ac_active_in_l1_v, label: Input voltage phase 1, table: holding, address: 3, type: u16, unit: V, scale: 0.1}
  - {key: x.ac_active_in_l2_v, label: Input voltage phase 2, table: holding, address: 4, type: u16, unit: V, scale: 0.1}
  - {key: x.ac_active_in_l3_v, label: Input voltage phase 3, table: holding, address: 5, type: u16, unit: V, scale: 0.1}
  - {key: x.ac_active_in_l1_i, label: Input current phase 1, table: holding, address: 6, type: s16, unit: A, scale: 0.1, positive: import, note: 'The list: positive = from the mains into the Multi (import).'}
  - {key: x.ac_active_in_l2_i, label: Input current phase 2, table: holding, address: 7, type: s16, unit: A, scale: 0.1, positive: import, note: 'The list: positive = from the mains into the Multi (import).'}
  - {key: x.ac_active_in_l3_i, label: Input current phase 3, table: holding, address: 8, type: s16, unit: A, scale: 0.1, positive: import, note: 'The list: positive = from the mains into the Multi (import).'}
  - {key: x.ac_active_in_l1_f, label: Input frequency 1, table: holding, address: 9, type: s16, unit: Hz, scale: 0.01}
  - {key: x.ac_active_in_l2_f, label: Input frequency 2, table: holding, address: 10, type: s16, unit: Hz, scale: 0.01}
  - {key: x.ac_active_in_l3_f, label: Input frequency 3, table: holding, address: 11, type: s16, unit: Hz, scale: 0.01}
  - {key: x.ac_active_in_l1_p, label: Input power 1, table: holding, address: 12, type: s16, unit: W, scale: 10, positive: import, note: 'Same sign as the input current: positive = from the mains into the Multi (import).'}
  - {key: x.ac_active_in_l2_p, label: Input power 2, table: holding, address: 13, type: s16, unit: W, scale: 10, positive: import, note: 'Same sign as the input current: positive = from the mains into the Multi (import).'}
  - {key: x.ac_active_in_l3_p, label: Input power 3, table: holding, address: 14, type: s16, unit: W, scale: 10, positive: import, note: 'Same sign as the input current: positive = from the mains into the Multi (import).'}
  - {key: x.ac_out_l1_v, label: Output voltage phase 1, table: holding, address: 15, type: u16, unit: V, scale: 0.1}
  - {key: x.ac_out_l2_v, label: Output voltage phase 2, table: holding, address: 16, type: u16, unit: V, scale: 0.1}
  - {key: x.ac_out_l3_v, label: Output voltage phase 3, table: holding, address: 17, type: u16, unit: V, scale: 0.1}
  - {key: x.ac_out_l1_i, label: Output current phase 1, table: holding, address: 18, type: s16, unit: A, scale: 0.1, positive: generation, note: 'The list: positive = from the Multi to the loads (the Multi produces).'}
  - {key: x.ac_out_l2_i, label: Output current phase 2, table: holding, address: 19, type: s16, unit: A, scale: 0.1, positive: generation, note: 'The list: positive = from the Multi to the loads (the Multi produces).'}
  - {key: x.ac_out_l3_i, label: Output current phase 3, table: holding, address: 20, type: s16, unit: A, scale: 0.1, positive: generation, note: 'The list: positive = from the Multi to the loads (the Multi produces).'}
  - {key: x.ac_out_l1_f, label: Output frequency, table: holding, address: 21, type: s16, unit: Hz, scale: 0.01}
  - {key: x.ac_active_in_current_limit, label: Active input current limit, table: holding, address: 22, type: s16, unit: A, scale: 0.1, writable: true, note: Limits apply with a VE.Bus BMS or DMC.}
  - {key: x.ac_out_l1_p, label: Output power 1, table: holding, address: 23, type: s16, unit: W, scale: 10, positive: generation, note: 'Same sign as the output current: positive = from the Multi to the loads.'}
  - {key: x.ac_out_l2_p, label: Output power 2, table: holding, address: 24, type: s16, unit: W, scale: 10, positive: generation, note: 'Same sign as the output current: positive = from the Multi to the loads.'}
  - {key: x.ac_out_l3_p, label: Output power 3, table: holding, address: 25, type: s16, unit: W, scale: 10, positive: generation, note: 'Same sign as the output current: positive = from the Multi to the loads.'}
  - {key: battery_voltage, label: Battery voltage, table: holding, address: 26, type: u16, unit: V, scale: 0.01}
  - {key: x.dc_0_current, label: Battery current, table: holding, address: 27, type: s16, unit: A, scale: 0.1, positive: charge, note: 'The list: positive = from the Multi into the DC system (charging), negative = the other way.'}
  - {key: x.ac_number_of_phases, label: Phase count, table: holding, address: 28, type: u16}
  - {key: x.ac_active_in_active_input, label: Active input, table: holding, address: 29, type: u16, enum: ac_active_in_active_input}
  - {key: battery_soc, label: VE.Bus state of charge, table: holding, address: 30, type: u16, unit: '%', scale: 0.1, writable: true}
  - {key: state, label: VE.Bus state, table: holding, address: 31, type: u16, enum: state}
  - {key: error_code, label: VE.Bus Error, table: holding, address: 32, type: u16, enum: error_code}
  - {key: x.mode, label: Switch Position, table: holding, address: 33, type: u16, enum: mode, writable: true, note: Limits apply with a VE.Bus BMS or DMC.}
  - {key: x.alarms_high_temperature, label: Temperature alarm, table: holding, address: 34, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_low_battery, label: Low battery alarm, table: holding, address: 35, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_overload, label: Overload alarm, table: holding, address: 36, type: u16, enum: alarms_high_temperature}
  - {key: x.hub4_l1_ac_power_setpoint_37, label: ESS power setpoint phase 1, table: holding, address: 37, type: s16, unit: W, positive: charge, writable: true, note: 'ESS mode 3 setpoint: positive = charge, negative = discharge.'}
  - {key: x.hub4_disable_charge, label: ESS disable charge flag phase, table: holding, address: 38, type: u16, enum: hub4_disable_charge, writable: true}
  - {key: x.hub4_disable_feed_in, label: ESS disable feedback flag phase, table: holding, address: 39, type: u16, enum: hub4_disable_feed_in, writable: true}
  - {key: x.hub4_l2_ac_power_setpoint_40, label: ESS power setpoint phase 2, table: holding, address: 40, type: s16, unit: W, positive: charge, writable: true, note: 'ESS mode 3 setpoint: positive = charge, negative = discharge.'}
  - {key: x.hub4_l3_ac_power_setpoint_41, label: ESS power setpoint phase 3, table: holding, address: 41, type: s16, unit: W, positive: charge, writable: true, note: 'ESS mode 3 setpoint: positive = charge, negative = discharge.'}
  - {key: x.alarms_temperature_sensor, label: Temperatur sensor alarm, table: holding, address: 42, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_voltage_sensor, label: Voltage sensor alarm, table: holding, address: 43, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_l1_high_temperature, label: Temperature alarm L1, table: holding, address: 44, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_l1_low_battery, label: Low battery alarm L1, table: holding, address: 45, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_l1_overload, label: Overload alarm L1, table: holding, address: 46, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_l1_ripple, label: Ripple alarm L1, table: holding, address: 47, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_l2_high_temperature, label: Temperature alarm L2, table: holding, address: 48, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_l2_low_battery, label: Low battery alarm L2, table: holding, address: 49, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_l2_overload, label: Overload alarm L2, table: holding, address: 50, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_l2_ripple, label: Ripple alarm L2, table: holding, address: 51, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_l3_high_temperature, label: Temperature alarm L3, table: holding, address: 52, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_l3_low_battery, label: Low battery alarm L3, table: holding, address: 53, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_l3_overload, label: Overload alarm L3, table: holding, address: 54, type: u16, enum: alarms_high_temperature}
  - {key: x.alarms_l3_ripple, label: Ripple alarm L3, table: holding, address: 55, type: u16, enum: alarms_high_temperature}
  - {key: x.pv_inverter_disable, label: Disable PV inverter, table: holding, address: 56, type: u16, enum: pv_inverter_disable, writable: true}
  - {key: x.bms_allow_to_charge, label: VE.Bus BMS allows battery to be charged, table: holding, address: 57, type: u16, enum: bms_allow_to_charge}
  - {key: x.bms_allow_to_discharge, label: VE.Bus BMS allows battery to be discharged, table: holding, address: 58, type: u16, enum: bms_allow_to_charge}
  - {key: x.bms_bms_expected, label: VE.Bus BMS is expected, table: holding, address: 59, type: u16, enum: bms_allow_to_charge}
  - {key: x.bms_error, label: VE.Bus BMS error, table: holding, address: 60, type: u16, enum: bms_allow_to_charge}
  - {key: battery_temperature, label: Battery temperature, table: holding, address: 61, type: s16, unit: °C, scale: 0.1}
  - {key: x.system_reset, label: VE.Bus Reset, table: holding, address: 62, type: u16, enum: system_reset, writable: true, note: Any write resets the VE.Bus system.}
  - {key: x.alarms_phase_rotation, label: Phase rotation warning, table: holding, address: 63, type: u16, enum: alarms_phase_rotation}
  - {key: x.alarms_grid_lost, label: Grid lost alarm, table: holding, address: 64, type: u16, enum: alarms_grid_lost}
  - {key: x.hub4_do_not_feed_in_overvoltage, label: Feed DC overvoltage into grid, table: holding, address: 65, type: u16, enum: hub4_do_not_feed_in_overvoltage, writable: true}
  - {key: x.hub4_l1_max_feed_in_power, label: Maximum overvoltage feed-in power L1, table: holding, address: 66, type: u16, unit: W, scale: 100, writable: true}
  - {key: x.hub4_l2_max_feed_in_power, label: Maximum overvoltage feed-in power L2, table: holding, address: 67, type: u16, unit: W, scale: 100, writable: true}
  - {key: x.hub4_l3_max_feed_in_power, label: Maximum overvoltage feed-in power L3, table: holding, address: 68, type: u16, unit: W, scale: 100, writable: true}
  - {key: x.ac_state_ignore_ac_in1, label: AC input 1 ignored, table: holding, address: 69, type: u16, enum: ac_state_ignore_ac_in1}
  - {key: x.ac_state_ignore_ac_in2, label: AC input 2 ignored, table: holding, address: 70, type: u16, enum: ac_state_ignore_ac_in1}
  - {key: x.hub4_target_power_is_max_feed_in, label: AcPowerSetpoint acts as feed-in limit, table: holding, address: 71, type: u16, enum: hub4_target_power_is_max_feed_in, writable: true}
  - {key: x.hub4_fix_solar_offset_to100m_v, label: Solar offset voltage, table: holding, address: 72, type: u16, enum: hub4_fix_solar_offset_to100m_v, writable: true}
  - {key: x.hub4_sustain, label: Sustain active, table: holding, address: 73, type: u16, enum: hub4_sustain}
  - {key: x.energy_ac_in1_to_ac_out, label: Energy from AC-In 1 to AC-out, table: holding, address: 74, type: u32, unit: kWh, scale: 0.01, poll: slow, note: 'Volatile: resets to 0 when the Multi is switched off or the GX restarts.'}
  - {key: x.energy_ac_in1_to_inverter, label: Energy from AC-In 1 to battery, table: holding, address: 76, type: u32, unit: kWh, scale: 0.01, poll: slow, note: 'Volatile: resets to 0 when the Multi is switched off or the GX restarts.'}
  - {key: x.energy_ac_in2_to_ac_out, label: Energy from AC-In 2 to AC-out, table: holding, address: 78, type: u32, unit: kWh, scale: 0.01, poll: slow, note: 'Volatile: resets to 0 when the Multi is switched off or the GX restarts.'}
  - {key: x.energy_ac_in2_to_inverter, label: Energy from AC-In 2 to battery, table: holding, address: 80, type: u32, unit: kWh, scale: 0.01, poll: slow, note: 'Volatile: resets to 0 when the Multi is switched off or the GX restarts.'}
  - {key: x.energy_ac_out_to_ac_in1, label: Energy from AC-out to AC-in 1 (reverse fed PV), table: holding, address: 82, type: u32, unit: kWh, scale: 0.01, poll: slow, note: 'Volatile: resets to 0 when the Multi is switched off or the GX restarts.'}
  - {key: x.energy_ac_out_to_ac_in2, label: Energy from AC-out to AC-in 2 (reverse fed PV), table: holding, address: 84, type: u32, unit: kWh, scale: 0.01, poll: slow, note: 'Volatile: resets to 0 when the Multi is switched off or the GX restarts.'}
  - {key: x.energy_inverter_to_ac_in1, label: Energy from battery to AC-in 1, table: holding, address: 86, type: u32, unit: kWh, scale: 0.01, poll: slow, note: 'Volatile: resets to 0 when the Multi is switched off or the GX restarts.'}
  - {key: x.energy_inverter_to_ac_in2, label: Energy from battery to AC-in 2, table: holding, address: 88, type: u32, unit: kWh, scale: 0.01, poll: slow, note: 'Volatile: resets to 0 when the Multi is switched off or the GX restarts.'}
  - {key: x.energy_inverter_to_ac_out, label: Energy from battery to AC-out, table: holding, address: 90, type: u32, unit: kWh, scale: 0.01, poll: slow, note: 'Volatile: resets to 0 when the Multi is switched off or the GX restarts.'}
  - {key: x.energy_out_to_inverter, label: Energy from AC-out to battery (typically from PV-inverter), table: holding, address: 92, type: u32, unit: kWh, scale: 0.01, poll: slow, note: 'Volatile: resets to 0 when the Multi is switched off or the GX restarts.'}
  - {key: x.alarms_bms_pre_alarm, label: Low cell voltage imminent, table: holding, address: 94, type: u16, enum: alarms_bms_pre_alarm}
  - {key: x.vebus_charge_state, label: Charge state, table: holding, address: 95, type: u16, enum: vebus_charge_state}
  - {key: x.hub4_l1_ac_power_setpoint, label: ESS power setpoint phase 1, table: holding, address: 96, type: s32, unit: W, positive: charge, writable: true, note: '32-bit version of 37, 40 and 41. ESS mode 3 setpoint: positive = charge, negative = discharge.'}
  - {key: x.hub4_l2_ac_power_setpoint, label: ESS power setpoint phase 2, table: holding, address: 98, type: s32, unit: W, positive: charge, writable: true, note: 'ESS mode 3 setpoint: positive = charge, negative = discharge.'}
  - {key: x.hub4_l3_ac_power_setpoint, label: ESS power setpoint phase 3, table: holding, address: 100, type: s32, unit: W, positive: charge, writable: true, note: 'ESS mode 3 setpoint: positive = charge, negative = discharge.'}
  - {key: x.dc_0_prefer_renewable_energy, label: Prefer Renewable Energy, table: holding, address: 102, type: u16, enum: dc_0_prefer_renewable_energy, writable: true}
  - {key: x.ac_control_remote_generator_selected, label: Select Remote Generator, table: holding, address: 103, type: u16, enum: ac_control_remote_generator_selected, writable: true}
  - {key: x.ac_state_remote_generator_selected, label: Remote generator selected, table: holding, address: 104, type: u16, enum: ac_control_remote_generator_selected}
  - {key: x.redetect_system, label: Redetect VE.Bus system, table: holding, address: 105, type: u16, enum: redetect_system, writable: true}
  - {key: x.settings_assist_current_boost_factor, label: Power Assist boost factor, table: holding, address: 106, type: u16, scale: 0.01, writable: true}
  - {key: x.settings_inverter_output_voltage, label: Configured output voltage, table: holding, address: 107, type: u16, unit: V, scale: 0.01, writable: true}
  - {key: x.settings_power_assist_enabled, label: PowerAssist enabled, table: holding, address: 108, type: u16, enum: settings_power_assist_enabled, writable: true}
  - {key: x.settings_ups_function, label: UPS function enabled, table: holding, address: 109, type: u16, enum: settings_ups_function, writable: true}
  - {key: x.devices_0_extend_status_relay_test_ok, label: 'Relay test OK, VE.Bus unit L1 master', table: holding, address: 110, type: u16, enum: bms_allow_to_charge}
  - {key: x.devices_1_extend_status_relay_test_ok, label: 'Relay test OK, VE.Bus unit L2 master', table: holding, address: 111, type: u16, enum: bms_allow_to_charge}
  - {key: x.devices_2_extend_status_relay_test_ok, label: 'Relay test OK, VE.Bus unit L3 master', table: holding, address: 112, type: u16, enum: bms_allow_to_charge}
  - {key: x.devices_3_extend_status_relay_test_ok, label: 'Relay test OK, VE.Bus unit L1 parallel unit 1', table: holding, address: 113, type: u16, enum: bms_allow_to_charge}
  - {key: x.devices_4_extend_status_relay_test_ok, label: 'Relay test OK, VE.Bus unit L2 parallel unit 1', table: holding, address: 114, type: u16, enum: bms_allow_to_charge}
  - {key: x.devices_5_extend_status_relay_test_ok, label: 'Relay test OK, VE.Bus unit L3 parallel unit 1', table: holding, address: 115, type: u16, enum: bms_allow_to_charge}
  - {key: x.devices_6_extend_status_relay_test_ok, label: 'Relay test OK, VE.Bus unit L1 parallel unit 2', table: holding, address: 116, type: u16, enum: bms_allow_to_charge}
  - {key: x.devices_7_extend_status_relay_test_ok, label: 'Relay test OK, VE.Bus unit L2 parallel unit 2', table: holding, address: 117, type: u16, enum: bms_allow_to_charge}
  - {key: x.devices_8_extend_status_relay_test_ok, label: 'Relay test OK, VE.Bus unit L3 parallel unit 2', table: holding, address: 118, type: u16, enum: bms_allow_to_charge}
  - {key: x.devices_9_extend_status_relay_test_ok, label: 'Relay test OK, VE.Bus unit L1 parallel unit 3', table: holding, address: 119, type: u16, enum: bms_allow_to_charge}
  - {key: x.devices_10_extend_status_relay_test_ok, label: 'Relay test OK, VE.Bus unit L2 parallel unit 3', table: holding, address: 120, type: u16, enum: bms_allow_to_charge}
  - {key: x.devices_11_extend_status_relay_test_ok, label: 'Relay test OK, VE.Bus unit L3 parallel unit 3', table: holding, address: 121, type: u16, enum: bms_allow_to_charge}
  - {key: x.settings_weak_ac_input, label: Weak AC input setting, table: holding, address: 129, type: u16, enum: settings_weak_ac_input, writable: true}
  - {key: x.ac_out_nominal_inverter_power, label: Nominal inverter power – Total, table: holding, address: 130, type: u32, unit: W}
  - {key: x.ac_out_l1_nominal_inverter_power, label: Nominal inverter power – L1, table: holding, address: 132, type: u32, unit: W}
  - {key: x.ac_out_l2_nominal_inverter_power, label: Nominal inverter power – L2, table: holding, address: 134, type: u32, unit: W}
  - {key: x.ac_out_l3_nominal_inverter_power, label: Nominal inverter power – L3, table: holding, address: 136, type: u32, unit: W}
  - {key: x.custom_name, label: Custom Name, table: holding, address: 140, type: str, length: 8, writable: true, poll: slow}
  - {key: x.micro_grid_mode, label: Micro grid mode, table: holding, address: 200, type: u16, enum: micro_grid_mode}
  - {key: x.micro_grid_droop_mode_parameters_f0_value, label: Reference frequency f0, table: holding, address: 201, type: s16, unit: Hz, scale: 0.01, writable: true}
  - {key: x.micro_grid_droop_mode_parameters_p0_value, label: Reference power P0, table: holding, address: 202, type: s16, unit: '%', scale: 0.01, writable: true}
  - {key: x.micro_grid_droop_mode_parameters_pmin_value, label: Minimum active power, table: holding, address: 203, type: s16, unit: '%', scale: 0.01, writable: true}
  - {key: x.micro_grid_droop_mode_parameters_pmax_value, label: Maximum active power, table: holding, address: 204, type: s16, unit: '%', scale: 0.01, writable: true}
  - {key: x.micro_grid_droop_mode_parameters_fpdroop_value, label: Frequency droop value, table: holding, address: 205, type: u16, unit: '%', scale: 0.01, writable: true}
  - {key: x.micro_grid_droop_mode_parameters_q0_value, label: Reference reactive power Q0, table: holding, address: 206, type: s16, unit: '%', scale: 0.01, writable: true}
  - {key: x.micro_grid_droop_mode_parameters_qmin_value, label: Minimum reactive power, table: holding, address: 207, type: s16, unit: '%', scale: 0.01, writable: true}
  - {key: x.micro_grid_droop_mode_parameters_qmax_value, label: Maximum reactive power, table: holding, address: 208, type: s16, unit: '%', scale: 0.01, writable: true}
  - {key: x.micro_grid_droop_mode_parameters_uqdroop_value, label: Voltage droop slope, table: holding, address: 209, type: u16, unit: '%', scale: 0.01, writable: true}
  - {key: x.micro_grid_droop_mode_parameters_u0_value, label: Reference voltage U0, table: holding, address: 210, type: u16, unit: V, scale: 0.01, writable: true}
  - {key: x.micro_grid_droop_mode_parameters_activate, label: Activate droop mode parameters, table: holding, address: 211, type: u16, enum: micro_grid_droop_mode_parameters_activate, writable: true}
  - {key: x.micro_grid_direct_drive_pq_fmin, label: Grid-following (P-Q) range minimum frequency Fmin, table: holding, address: 213, type: u16, unit: Hz, scale: 0.01, note: Marked unsupported in the list (revision 52).}
  - {key: x.micro_grid_direct_drive_pq_fmax, label: Grid-following (P-Q) range maximum frequency Fmax, table: holding, address: 214, type: u16, unit: Hz, scale: 0.01, note: Marked unsupported in the list (revision 52).}
  - {key: x.micro_grid_direct_drive_pq_p, label: Grid-following (P-Q) power setpoint P, table: holding, address: 215, type: s16, unit: '%', scale: 0.01, note: Marked unsupported in the list (revision 52).}
  - {key: x.micro_grid_direct_drive_pq_q, label: Grid-following (P-Q) reactive power setpoint Q, table: holding, address: 216, type: s16, unit: '%', scale: 0.01, note: Marked unsupported in the list (revision 52).}
  - {key: x.micro_grid_direct_drive_pq_umin, label: Grid-following (P-Q) range minimum voltage Umin, table: holding, address: 217, type: u16, unit: V, scale: 0.01, note: Marked unsupported in the list (revision 52).}
  - {key: x.micro_grid_direct_drive_pq_umax, label: Grid-following (P-Q) range maximum voltage Umax, table: holding, address: 218, type: u16, unit: V, scale: 0.01, note: Marked unsupported in the list (revision 52).}
  - {key: x.micro_grid_direct_drive_pq_activate, label: Activate Grid-following (P-Q) mode parameters, table: holding, address: 219, type: u16, enum: micro_grid_droop_mode_parameters_activate, note: Marked unsupported in the list (revision 52).}
  - {key: x.micro_grid_direct_drive_vf_f, label: Grid-forming (V-f) frequency setpoint f, table: holding, address: 220, type: u16, unit: Hz, scale: 0.01, note: Marked unsupported in the list (revision 52).}
  - {key: x.micro_grid_direct_drive_vf_u, label: Grid-forming (V-f) voltage setpoint U, table: holding, address: 221, type: u16, unit: V, scale: 0.01, note: Marked unsupported in the list (revision 52).}
  - {key: x.micro_grid_direct_drive_vf_activate, label: Activate Grid-forming (V-f) mode parameters, table: holding, address: 222, type: u16, enum: micro_grid_droop_mode_parameters_activate, note: Marked unsupported in the list (revision 52).}
  - {key: x.micro_grid_heartbeat, label: Keep Grid-following or Grid-forming mode alive, table: holding, address: 230, type: u16, enum: micro_grid_heartbeat, writable: true, note: Write every 2 s to keep the mode.}
  - {key: x.micro_grid_error, label: Microgrid error, table: holding, address: 231, type: u16, enum: micro_grid_error}
  - {key: x.micro_grid_operation_switcher_operation, label: Microgrid operation, table: holding, address: 232, type: u16, enum: micro_grid_operation_switcher_operation, writable: true}
  - {key: x.micro_grid_operation_switcher_operation_change_pending_reset, label: Operation change requires reset, table: holding, address: 233, type: u16, enum: micro_grid_operation_switcher_operation_change_pending_reset}
  - {key: x.micro_grid_operation_switcher_operation_is_adjustable, label: Operation can be changed through modbus, table: holding, address: 234, type: u16, enum: micro_grid_operation_switcher_operation_is_adjustable}
  - {key: x.micro_grid_allow_black_start, label: Microgrid black start allowed, table: holding, address: 235, type: u16, enum: micro_grid_allow_black_start}
  - {key: x.micro_grid_droop_mode_parameters_pref, label: Microgrid hybrid droop active power reference (100%), table: holding, address: 240, type: u32, unit: W}
  - {key: x.micro_grid_droop_mode_parameters_qref, label: Microgrid hybrid droop reactive power reference (100%), table: holding, address: 242, type: u32, unit: W}
  - {key: x.micro_grid_direct_drive_pq_pref, label: Grid-following (P-Q) active power reference (100%), table: holding, address: 244, type: u32, unit: W}
  - {key: x.micro_grid_direct_drive_pq_qref, label: Grid-following (P-Q) reactive power reference (100%), table: holding, address: 246, type: u32, unit: W}

enums:
  ac_active_in_active_input: {'0': AC Input 1, '1': AC Input 2, '240': Disconnected}
  state: {'0': 'Off', '1': Low Power, '2': Fault, '3': Bulk, '4': Absorption, '5': Float, '6': Storage, '7': Equalize, '8': Passthru, '9': Inverting, '10': Power assist, '11': Power supply, '244': Sustain, '252': External control}
  error_code: {'0': No error, '1': 'VE.Bus Error 1: Device is switched off because one of the other phases in the system has switched off', '2': 'VE.Bus Error 2: New and old types MK2 are mixed in the system', '3': 'VE.Bus Error 3: Not all- or more than- the expected devices were found in the system', '4': 'VE.Bus Error 4: No other device whatsoever detected', '5': 'VE.Bus Error 5: Overvoltage on AC-out', '6': 'VE.Bus Error 6: Error in DDC Program', '7': VE.Bus BMS connected- which requires an Assistant- but no assistant found, '10': 'VE.Bus Error 10: System time synchronisation problem occurred', '14': 'VE.Bus Error 14: Device cannot transmit data', '16': 'VE.Bus Error 16: Dongle missing', '17': 'VE.Bus Error 17: One of the devices assumed master status because the original master failed', '18': 'VE.Bus Error 18: AC Overvoltage on the output of a slave has occurred while already switched off', '22': 'VE.Bus Error 22: This device cannot function as slave', '24': 'VE.Bus Error 24: Switch-over system protection initiated', '25': 'VE.Bus Error 25: Firmware incompatibility. The firmware of one of the connected device is not sufficiently up to date to operate in conjunction with this device', '26': 'VE.Bus Error 26: Internal error'}
  mode: {'1': Charger Only, '2': Inverter Only, '3': 'On', '4': 'Off'}
  alarms_high_temperature: {'0': Ok, '1': Warning, '2': Alarm}
  hub4_disable_charge: {'0': Charge allowed, '1': Charge disabled}
  hub4_disable_feed_in: {'0': Feed in allowed, '1': Feed in disabled}
  pv_inverter_disable: {'0': PV enabled, '1': PV disabled}
  bms_allow_to_charge: {'0': 'No', '1': 'Yes'}
  system_reset: {'1': VE.Bus reset}
  alarms_phase_rotation: {'0': Ok, '1': Warning}
  alarms_grid_lost: {'0': Ok, '2': Alarm}
  hub4_do_not_feed_in_overvoltage: {'0': Feed in overvoltage, '1': Do not feed in overvoltage}
  ac_state_ignore_ac_in1: {'0': AC input not ignored, '1': AC input ignored}
  hub4_target_power_is_max_feed_in: {'0': AcPowerSetpoint interpreted normally, '1': AcPowerSetpoint is OvervoltageFeedIn limit}
  hub4_fix_solar_offset_to100m_v: {'0': OvervoltageFeedIn uses 1V offset, '1': OvervoltageFeedIn uses 0.1V offset}
  hub4_sustain: {'0': Sustain inactive, '1': Sustain active}
  alarms_bms_pre_alarm: {'0': OK, '1': Warning}
  vebus_charge_state: {'0': Initialising, '1': Bulk, '2': Absorption, '3': Float, '4': Storage, '5': Absorb repeat, '6': Forced absorb, '7': Equalise, '8': Bulk stopped, '9': Unknown}
  dc_0_prefer_renewable_energy: {'0': Renewable energy not preferred, '1': Renewable energy preferred}
  ac_control_remote_generator_selected: {'0': Generator not selected, '1': Generator selected}
  redetect_system: {'0': No action, '1': Redetect system}
  settings_power_assist_enabled: {'0': Disabled, '1': Enabled}
  settings_ups_function: {'0': Enabled, '1': Disabled}
  settings_weak_ac_input: {'0': Strong AC input, '1': Weak AC input}
  micro_grid_mode: {'0': Grid-forming, '1': Grid-following, '2': reserved, '3': Hybrid droop mode}
  micro_grid_droop_mode_parameters_activate: {'1': Send values}
  micro_grid_heartbeat: {'1': Keep alive for 2 seconds}
  micro_grid_error: {'0': No Error, '1': Different fallback hybrid droop parameter values between phase masters, '2': Hybrid droop parameter write failed}
  micro_grid_operation_switcher_operation: {'0': standard operation, '1': microgrid operation}
  micro_grid_operation_switcher_operation_change_pending_reset: {'1': System needs to be reset to activate the operation choice}
  micro_grid_operation_switcher_operation_is_adjustable: {'0': Operation can be changed through inverter/charger AUX inputs only, '1': Operation can be changed through dbus/modbus}
  micro_grid_allow_black_start: {'0': Not allowed, '1': Allowed}

problems:
  - {when: {key: x.ac_active_in_active_input, equals: 240}, kind: mains_lost, text: AC input disconnected}
  - {when: {key: state, equals: 2}, kind: fault, text: Inverter/charger fault (state 2)}
  - {when: {key: error_code, not: 0}, kind: fault, text: 'VE.Bus error {value}'}
  - {when: {key: x.alarms_high_temperature, equals: 2}, kind: fault, text: Temperature alarm}
  - {when: {key: x.alarms_high_temperature, equals: 1}, kind: warning, text: Temperature alarm (warning)}
  - {when: {key: x.alarms_low_battery, equals: 2}, kind: fault, text: Low battery alarm}
  - {when: {key: x.alarms_low_battery, equals: 1}, kind: warning, text: Low battery alarm (warning)}
  - {when: {key: x.alarms_overload, equals: 2}, kind: fault, text: Overload alarm}
  - {when: {key: x.alarms_overload, equals: 1}, kind: warning, text: Overload alarm (warning)}
  - {when: {key: x.alarms_temperature_sensor, equals: 2}, kind: fault, text: Temperatur sensor alarm}
  - {when: {key: x.alarms_temperature_sensor, equals: 1}, kind: warning, text: Temperatur sensor alarm (warning)}
  - {when: {key: x.alarms_voltage_sensor, equals: 2}, kind: fault, text: Voltage sensor alarm}
  - {when: {key: x.alarms_voltage_sensor, equals: 1}, kind: warning, text: Voltage sensor alarm (warning)}
  - {when: {key: x.alarms_l1_high_temperature, equals: 2}, kind: fault, text: Temperature alarm L1}
  - {when: {key: x.alarms_l1_high_temperature, equals: 1}, kind: warning, text: Temperature alarm L1 (warning)}
  - {when: {key: x.alarms_l1_low_battery, equals: 2}, kind: fault, text: Low battery alarm L1}
  - {when: {key: x.alarms_l1_low_battery, equals: 1}, kind: warning, text: Low battery alarm L1 (warning)}
  - {when: {key: x.alarms_l1_overload, equals: 2}, kind: fault, text: Overload alarm L1}
  - {when: {key: x.alarms_l1_overload, equals: 1}, kind: warning, text: Overload alarm L1 (warning)}
  - {when: {key: x.alarms_l1_ripple, equals: 2}, kind: fault, text: Ripple alarm L1}
  - {when: {key: x.alarms_l1_ripple, equals: 1}, kind: warning, text: Ripple alarm L1 (warning)}
  - {when: {key: x.alarms_l2_high_temperature, equals: 2}, kind: fault, text: Temperature alarm L2}
  - {when: {key: x.alarms_l2_high_temperature, equals: 1}, kind: warning, text: Temperature alarm L2 (warning)}
  - {when: {key: x.alarms_l2_low_battery, equals: 2}, kind: fault, text: Low battery alarm L2}
  - {when: {key: x.alarms_l2_low_battery, equals: 1}, kind: warning, text: Low battery alarm L2 (warning)}
  - {when: {key: x.alarms_l2_overload, equals: 2}, kind: fault, text: Overload alarm L2}
  - {when: {key: x.alarms_l2_overload, equals: 1}, kind: warning, text: Overload alarm L2 (warning)}
  - {when: {key: x.alarms_l2_ripple, equals: 2}, kind: fault, text: Ripple alarm L2}
  - {when: {key: x.alarms_l2_ripple, equals: 1}, kind: warning, text: Ripple alarm L2 (warning)}
  - {when: {key: x.alarms_l3_high_temperature, equals: 2}, kind: fault, text: Temperature alarm L3}
  - {when: {key: x.alarms_l3_high_temperature, equals: 1}, kind: warning, text: Temperature alarm L3 (warning)}
  - {when: {key: x.alarms_l3_low_battery, equals: 2}, kind: fault, text: Low battery alarm L3}
  - {when: {key: x.alarms_l3_low_battery, equals: 1}, kind: warning, text: Low battery alarm L3 (warning)}
  - {when: {key: x.alarms_l3_overload, equals: 2}, kind: fault, text: Overload alarm L3}
  - {when: {key: x.alarms_l3_overload, equals: 1}, kind: warning, text: Overload alarm L3 (warning)}
  - {when: {key: x.alarms_l3_ripple, equals: 2}, kind: fault, text: Ripple alarm L3}
  - {when: {key: x.alarms_l3_ripple, equals: 1}, kind: warning, text: Ripple alarm L3 (warning)}
  - {when: {key: x.alarms_grid_lost, equals: 2}, kind: mains_lost, text: Grid lost}

notes:
- No fixed unit id (since Venus OS 2.60 the GX assigns them, normally the device instance; see Settings → Integrations → Modbus
  TCP server → Available services). 227 is the list's id for the Cerbo GX VE.Bus port (CCGX 246, Venus GX 242, MultiPlus-II
  / EasySolar-II GX 228).
- Addresses are the list's numbers, which are the protocol addresses (no 30001/40001 offset); read them as holding registers
  (function 03). Strings carry two characters per register, first character in the high byte.
- Registers the device or firmware doesn't have make the GX answer the whole request with an exception; read them in separate
  requests or skip them.
- Taken from the register list dbus_modbustcp 744e228 (revision 55); attributes.csv (Victron's dbus_modbustcp source) filled
  in what the list leaves out.
- 212 and 223–229 are reserved; 213–222 are marked unsupported (revision 52).
- The unit id is the GX device instance of this service; hass-victron finds it by scanning a fixed list of unit ids.
- hass-victron decodes register set 200-222 by position, but 212 is not defined, so it reads every value from 213 on one register
  early. The declared addresses are used here.
- hass-victron passes the microgrid error enum (231) in the unit argument, so it shows a plain number; the enum is attached
  here.
- hass-victron gives the microgrid heartbeat button (230) the number 1 as unit; no unit is used here.
