# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: viessmann-hybrid-b1
manufacturer: Viessmann
name: Hybrid Inverter B1 (GoodWe register map)
kind: inverter

sources:
- id: solax-modbus
  title: homeassistant-solax-modbus (Home Assistant integration)
  url: https://github.com/wills106/homeassistant-solax-modbus
  license: Apache-2.0
  commit: 0056f9fb2485d1fbaa9fef29272ce686eefe7cf0
  path: custom_components/solax_modbus/plugin_viessmann.py

connection:
  default_port: 502
  default_unit: 247

encoding:
  word_order: big

defaults:
  verified: false
  sources:
  - solax-modbus

points:
  - {key: x.rated_power, label: Rated Power, table: holding, address: 35001, type: u16, unit: W}
  - {key: serial, label: Serial Number, table: holding, address: 35003, type: str, length: 8}
  - {key: x.model, label: Model, table: holding, address: 35011, type: str, length: 5}
  - {key: x.pv_voltage_1, label: PV1 Voltage, table: holding, address: 35103, type: u16, unit: V, scale: 0.1}
  - {key: x.pv_current_1, label: PV1 Current, table: holding, address: 35104, type: u16, unit: A, scale: 0.1}
  - {key: x.pv_power_1, label: PV1 Power, table: holding, address: 35105, type: u32, unit: W}
  - {key: x.pv_voltage_2, label: PV2 Voltage, table: holding, address: 35107, type: u16, unit: V, scale: 0.1}
  - {key: x.pv_current_2, label: PV2 Current, table: holding, address: 35108, type: u16, unit: A, scale: 0.1}
  - {key: x.pv_power_2, label: PV2 Power, table: holding, address: 35109, type: u32, unit: W}
  - {key: x.grid_voltage, label: Grid Voltage, table: holding, address: 35121, type: u16, unit: V, scale: 0.1}
  - {key: x.grid_current, label: Grid Current, table: holding, address: 35122, type: u16, unit: A, scale: 0.1}
  - {key: frequency, label: Grid Frequency, table: holding, address: 35123, type: u16, unit: Hz, scale: 0.01}
  - {key: x.grid_power, label: Grid Power, table: holding, address: 35124, type: s32, unit: W}
  - {key: x.grid_mode, label: Grid Mode, table: holding, address: 35136, type: u16, enum: grid_mode}
  - {key: x.inverter_power, label: Inverter Power, table: holding, address: 35137, type: s32, unit: W}
  - {key: x.ac_active_power, label: AC Active Power, table: holding, address: 35139, type: s32, unit: W}
  - {key: x.backup_load_power, label: Backup Load Power, table: holding, address: 35169, type: s32, unit: W}
  - {key: x.load_power, label: Load Power, table: holding, address: 35171, type: s32, unit: W}
  - {key: x.backup_load_percent, label: Backup Load Percent, table: holding, address: 35173, type: u16, unit: '%', scale: 0.01}
  - {key: x.air_temperature, label: Air Temperature, table: holding, address: 35174, type: s16, unit: °C, scale: 0.1}
  - {key: x.heatsink_temperature, label: Heatsink Temperature, table: holding, address: 35176, type: s16, unit: °C, scale: 0.1}
  - {key: battery_voltage, label: Battery Voltage, table: holding, address: 35180, type: u16, unit: V, scale: 0.1}
  - {key: x.battery_current, label: Battery Current, table: holding, address: 35181, type: s16, unit: A, scale: 0.1}
  - {key: x.battery_power, label: Battery Power, table: holding, address: 35182, type: s32, unit: W}
  - {key: x.battery_mode, label: Battery Mode, table: holding, address: 35184, type: u16, enum: battery_mode}
  - {key: x.work_mode, label: Work Mode, table: holding, address: 35187, type: u16, enum: work_mode}
  - {key: x.error_message, label: Error Message, table: holding, address: 35189, type: u32, note: The project converts the raw value with a function.}
  - {key: x.pv_energy_total, label: PV Energy Total, table: holding, address: 35191, type: u32, unit: kWh, scale: 0.1}
  - {key: x.pv_energy_today, label: PV Energy Today, table: holding, address: 35193, type: u32, unit: kWh, scale: 0.1}
  - {key: x.runtime_total, label: Runtime Total, table: holding, address: 35197, type: u32, unit: h}
  - {key: x.load_energy_total, label: Load Energy Total, table: holding, address: 35203, type: u32, unit: kWh, scale: 0.1}
  - {key: x.load_energy_today, label: Load Energy Today, table: holding, address: 35205, type: u16, unit: kWh, scale: 0.1}
  - {key: x.battery_charge_energy_total, label: Battery Charge Energy Total, table: holding, address: 35206, type: u32, unit: kWh, scale: 0.1}
  - {key: x.battery_charge_energy_today, label: Battery Charge Energy Today, table: holding, address: 35208, type: u16, unit: kWh, scale: 0.1}
  - {key: x.battery_discharge_energy_total, label: Battery Discharge Energy Total, table: holding, address: 35209, type: u32, unit: kWh, scale: 0.1}
  - {key: x.battery_discharge_energy_today, label: Battery Discharge Energy Today, table: holding, address: 35211, type: u16, unit: kWh, scale: 0.1}
  - {key: x.meter_communication_status, label: Meter Communication Status, table: holding, address: 36004, type: u16, enum: meter_communication_status}
  - {key: x.grid_export_energy_total, label: Grid Export Energy Total, table: holding, address: 36015, type: f32, unit: kWh, scale: 0.001}
  - {key: x.grid_import_energy_total, label: Grid Import Energy Total, table: holding, address: 36017, type: f32, unit: kWh, scale: 0.001}
  - {key: x.meter_active_power, label: Meter Active Power, table: holding, address: 36025, type: s32, unit: W}
  - {key: x.bms_status, label: BMS Status, table: holding, address: 37002, type: u16, enum: bms_status}
  - {key: battery_soc, label: Battery SOC, table: holding, address: 37007, type: u16, unit: '%'}
  - {key: battery_soh, label: Battery SOH, table: holding, address: 37008, type: u16, unit: '%'}
  - {key: x.battery_max_cell_temperature, label: Battery Max Cell Temperature, table: holding, address: 37020, type: u16, unit: °C, scale: 0.1}
  - {key: x.battery_min_cell_temperature, label: Battery Min Cell Temperature, table: holding, address: 37021, type: u16, unit: °C, scale: 0.1}
  - {key: x.battery_max_cell_voltage, label: Battery Max Cell Voltage, table: holding, address: 37022, type: u16, unit: V, scale: 0.001}
  - {key: x.battery_min_cell_voltage, label: Battery Min Cell Voltage, table: holding, address: 37023, type: u16, unit: V, scale: 0.001}
  - {key: x.configured_modbus_address, label: Configured Modbus Address, table: holding, address: 45127, type: u16}
  - {key: x.realtime_bms_charge_voltage_limit, label: Real-time BMS Charge Voltage Limit, table: holding, address: 47902, type: u16, unit: V, scale: 0.1}
  - {key: x.realtime_bms_charge_current_limit, label: Real-time BMS Charge Current Limit, table: holding, address: 47903, type: u16, unit: A, scale: 0.1}
  - {key: x.realtime_bms_discharge_voltage_limit, label: Real-time BMS Discharge Voltage Limit, table: holding, address: 47904, type: u16, unit: V, scale: 0.1}
  - {key: x.realtime_bms_discharge_current_limit, label: Real-time BMS Discharge Current Limit, table: holding, address: 47905, type: u16, unit: A, scale: 0.1}
  - {key: x.realtime_bms_battery_voltage, label: Real-time BMS Battery Voltage, table: holding, address: 47906, type: u16, unit: V, scale: 0.1}
  - {key: x.realtime_bms_battery_current, label: Real-time BMS Battery Current, table: holding, address: 47907, type: u16, unit: A, scale: 0.1}
  - {key: x.realtime_bms_soc, label: Real-time BMS SOC, table: holding, address: 47908, type: u16, unit: '%'}
  - {key: x.realtime_bms_soh, label: Real-time BMS SOH, table: holding, address: 47909, type: u16, unit: '%'}
  - {key: x.realtime_bms_temperature, label: Real-time BMS Temperature, table: holding, address: 47910, type: u16, unit: °C, scale: 0.1}

enums:
  grid_mode: {'0': Loss, '1': OK, '2': Fault}
  battery_mode: {'0': No Battery, '1': Standby, '2': Discharging, '3': Charging}
  work_mode: {'0': Wait, '1': On-Grid, '2': Off-Grid, '3': Fault, '4': Flash, '5': Check}
  meter_communication_status: {'0': NG, '1': OK}
  bms_status: {'0': Idle, '1': Normal, '2': Warning, '3': Fault}

notes:
- Taken from open-source projects (see sources); not checked against manufacturer documents.
