# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Rheonics Modbus TCP manual (MTCP-OP-2403, version 1, 16.02.2024) and checked against the Modbus RTU
# manual (MRTU-OP-2403).

modbusspec: 0
id: rheonics-sme
manufacturer: Rheonics
name: SME sensor electronics for SRV, SRD, DVP and DVM viscosity / density sensors
kind: io

sources:
- title: ModTCP Operators Manual – Modbus TCP field device specification, Rheonics SME (MTCP-OP-2403)
  version: 1 (16.02.2024, firmware 3.30/15)
  url: https://rheonics.com/wp-content/uploads/2024/04/Rheonics-Modbus-TCP-Manual_MTCP-OP-2403.pdf
  sha256: 28aa3a4c803c79f0147e844d176e3b7abdb72b7c9a5e0cf57bb548f8e2b4a7ed
  archive_url: https://web.archive.org/web/20250906003551/https://rheonics.com/wp-content/uploads/2024/04/Rheonics-Modbus-TCP-Manual_MTCP-OP-2403.pdf
- title: Modbus RTU field device specification, Rheonics SME (MRTU-OP-2403)
  url: https://rheonics.com/wp-content/uploads/2024/04/Rheonics-Modbus-RTU-Manual_MRTU-OP-2403.pdf
  sha256: e32f6dae270489960d56d5264b33f29b406259947eb21fca4cf6c095af9aac9d
  number: MRTU-OP-2403

connection:
  default_port: 502
  default_unit: 255
  transports:
  - tcp
  - rtu
  serial:
    baud: 38400
    format: 8O1

encoding:
  byte_order: big
  word_order: big

points:
  - {key: x.sensor_status, label: Sensor Error Status, table: input, address: 39, type: u16, flags: sensor_status, poll: fast}
  - {key: error_code, label: Error value, table: input, address: 514, type: u16, poll: fast, note: Error state of the sensor; the document gives no code table.}

  # Parameter 0: Viscosity median
  - {key: x.viscosity_median, label: Parameter 0 value as float (Viscosity median), table: input, address: 40, type: f32, unit: cP, poll: fast, verified: false, note: 'In the unit set for the parameter (unit register, enum unit); cP is assumed as the default.'}
  - {key: x.viscosity_median_status, label: Parameter 0 status, table: input, address: 43, type: u16, flags: parameter_status, poll: fast}
  - {key: x.viscosity_median_unit, label: Parameter 0 Unit, table: input, address: 46, type: u16, enum: unit, poll: slow}
  # Parameter 1: Density median
  - {key: x.density_median, label: Parameter 1 value as float (Density median), table: input, address: 48, type: f32, unit: g/cm³, poll: fast, verified: false, note: 'In the unit set for the parameter (unit register, enum unit); g/cm³ is assumed as the default.'}
  - {key: x.density_median_status, label: Parameter 1 status, table: input, address: 51, type: u16, flags: parameter_status, poll: fast}
  - {key: x.density_median_unit, label: Parameter 1 Unit, table: input, address: 54, type: u16, enum: unit, poll: slow}
  # Parameter 2: Temperature median
  - {key: x.temperature_median, label: Parameter 2 value as float (Temperature median), table: input, address: 56, type: f32, unit: °C, poll: fast, note: In the unit set for the parameter (unit register); °C is the default.}
  - {key: x.temperature_median_status, label: Parameter 2 status, table: input, address: 59, type: u16, flags: parameter_status, poll: fast}
  - {key: x.temperature_median_unit, label: Parameter 2 Unit, table: input, address: 62, type: u16, enum: unit, poll: slow}
  # Parameter 3: Kinematic Viscosity
  - {key: x.kinematic_viscosity, label: Parameter 3 value as float (Kinematic Viscosity), table: input, address: 64, type: f32, unit: cSt, poll: fast, verified: false, note: 'In the unit set for the parameter (unit register, enum unit); cSt is assumed as the default.'}
  - {key: x.kinematic_viscosity_status, label: Parameter 3 status, table: input, address: 67, type: u16, flags: parameter_status, poll: fast}
  - {key: x.kinematic_viscosity_unit, label: Parameter 3 Unit, table: input, address: 70, type: u16, enum: unit, poll: slow}
  # Parameter 4: Density average
  - {key: x.density_average, label: Parameter 4 value as float (Density average), table: input, address: 72, type: f32, unit: g/cm³, poll: fast, verified: false, note: 'In the unit set for the parameter (unit register, enum unit); g/cm³ is assumed as the default.'}
  - {key: x.density_average_status, label: Parameter 4 status, table: input, address: 75, type: u16, flags: parameter_status, poll: fast}
  - {key: x.density_average_unit, label: Parameter 4 Unit, table: input, address: 78, type: u16, enum: unit, poll: slow}
  # Parameter 5: Viscosity raw (process measurement)
  - {key: x.viscosity_raw, label: Parameter 5 value as float (Viscosity raw (process measurement)), table: input, address: 80, type: f32, unit: cP, poll: fast, verified: false, note: 'In the unit set for the parameter (unit register, enum unit); cP is assumed as the default.'}
  - {key: x.viscosity_raw_status, label: Parameter 5 status, table: input, address: 83, type: u16, flags: parameter_status, poll: fast}
  - {key: x.viscosity_raw_unit, label: Parameter 5 Unit, table: input, address: 86, type: u16, enum: unit, poll: slow}
  # Parameter 6: Density raw
  - {key: x.density_raw, label: Parameter 6 value as float (Density raw), table: input, address: 88, type: f32, unit: g/cm³, poll: fast, verified: false, note: 'In the unit set for the parameter (unit register, enum unit); g/cm³ is assumed as the default.'}
  - {key: x.density_raw_status, label: Parameter 6 status, table: input, address: 91, type: u16, flags: parameter_status, poll: fast}
  - {key: x.density_raw_unit, label: Parameter 6 Unit, table: input, address: 94, type: u16, enum: unit, poll: slow}
  # Parameter 7: Temperature raw
  - {key: x.temperature_raw, label: Parameter 7 value as float (Temperature raw), table: input, address: 96, type: f32, unit: °C, poll: fast, note: In the unit set for the parameter (unit register); °C is the default.}
  - {key: x.temperature_raw_status, label: Parameter 7 status, table: input, address: 99, type: u16, flags: parameter_status, poll: fast}
  - {key: x.temperature_raw_unit, label: Parameter 7 Unit, table: input, address: 102, type: u16, enum: unit, poll: slow}
  # Parameter 8: Resonant Frequency
  - {key: x.resonant_frequency, label: Parameter 8 value as float (Resonant Frequency), table: input, address: 104, type: f32, unit: Hz, poll: fast, verified: false, note: 'In the unit set for the parameter (unit register, enum unit); Hz is assumed as the default.'}
  - {key: x.resonant_frequency_status, label: Parameter 8 status, table: input, address: 107, type: u16, flags: parameter_status, poll: fast}
  - {key: x.resonant_frequency_unit, label: Parameter 8 Unit, table: input, address: 110, type: u16, enum: unit, poll: slow}
  # Parameter 9: Compensated Resonant Frequency
  - {key: x.compensated_resonant_frequency, label: Parameter 9 value as float (Compensated Resonant Frequency), table: input, address: 112, type: f32, unit: Hz, poll: fast, verified: false, note: 'In the unit set for the parameter (unit register, enum unit); Hz is assumed as the default.'}
  - {key: x.compensated_resonant_frequency_status, label: Parameter 9 status, table: input, address: 115, type: u16, flags: parameter_status, poll: fast}
  - {key: x.compensated_resonant_frequency_unit, label: Parameter 9 Unit, table: input, address: 118, type: u16, enum: unit, poll: slow}
  # Parameter 10: Damping
  - {key: x.damping, label: Parameter 10 value as float (Damping), table: input, address: 120, type: f32, poll: fast}
  - {key: x.damping_status, label: Parameter 10 status, table: input, address: 123, type: u16, flags: parameter_status, poll: fast}
  - {key: x.damping_unit, label: Parameter 10 Unit, table: input, address: 126, type: u16, enum: unit, poll: slow}
  # Parameter 11: Coil Temperature
  - {key: x.coil_temperature, label: Parameter 11 value as float (Coil Temperature), table: input, address: 128, type: f32, unit: °C, poll: fast, note: In the unit set for the parameter (unit register); °C is the default.}
  - {key: x.coil_temperature_status, label: Parameter 11 status, table: input, address: 131, type: u16, flags: parameter_status, poll: fast}
  - {key: x.coil_temperature_unit, label: Parameter 11 Unit, table: input, address: 134, type: u16, enum: unit, poll: slow}
  # Parameter 12: Viscosity Last Good
  - {key: x.viscosity_last_good, label: Parameter 12 value as float (Viscosity Last Good), table: input, address: 136, type: f32, unit: cP, poll: fast, verified: false, note: 'In the unit set for the parameter (unit register, enum unit); cP is assumed as the default.'}
  - {key: x.viscosity_last_good_status, label: Parameter 12 status, table: input, address: 139, type: u16, flags: parameter_status, poll: fast}
  - {key: x.viscosity_last_good_unit, label: Parameter 12 Unit, table: input, address: 142, type: u16, enum: unit, poll: slow}
  # Parameter 13: Density Last Good
  - {key: x.density_last_good, label: Parameter 13 value as float (Density Last Good), table: input, address: 144, type: f32, unit: g/cm³, poll: fast, verified: false, note: 'In the unit set for the parameter (unit register, enum unit); g/cm³ is assumed as the default.'}
  - {key: x.density_last_good_status, label: Parameter 13 status, table: input, address: 147, type: u16, flags: parameter_status, poll: fast}
  - {key: x.density_last_good_unit, label: Parameter 13 Unit, table: input, address: 150, type: u16, enum: unit, poll: slow}
  # Parameter 14: Mapped value from Modbus register 512
  - {key: x.mapped_512, label: Parameter 14 value as float (Mapped value from Modbus register 512), table: input, address: 152, type: f32, poll: fast, note: Unit in the parameter's unit register.}
  - {key: x.mapped_512_status, label: Parameter 14 status, table: input, address: 155, type: u16, flags: parameter_status, poll: fast}
  - {key: x.mapped_512_unit, label: Parameter 14 Unit, table: input, address: 158, type: u16, enum: unit, poll: slow}
  # Parameter 15: Mapped value from Modbus register 514
  - {key: x.mapped_514, label: Parameter 15 value as float (Mapped value from Modbus register 514), table: input, address: 160, type: f32, poll: fast, note: Unit in the parameter's unit register.}
  - {key: x.mapped_514_status, label: Parameter 15 status, table: input, address: 163, type: u16, flags: parameter_status, poll: fast}
  - {key: x.mapped_514_unit, label: Parameter 15 Unit, table: input, address: 166, type: u16, enum: unit, poll: slow}
  # Parameter 16: Mapped value from Modbus register 516
  - {key: x.mapped_516, label: Parameter 16 value as float (Mapped value from Modbus register 516), table: input, address: 168, type: f32, poll: fast, note: Unit in the parameter's unit register.}
  - {key: x.mapped_516_status, label: Parameter 16 status, table: input, address: 171, type: u16, flags: parameter_status, poll: fast}
  - {key: x.mapped_516_unit, label: Parameter 16 Unit, table: input, address: 174, type: u16, enum: unit, poll: slow}
  # Parameter 17: Estimated Temperature
  - {key: x.estimated_temperature, label: Parameter 17 value as float (Estimated Temperature), table: input, address: 176, type: f32, unit: °C, poll: fast, note: In the unit set for the parameter (unit register); °C is the default.}
  - {key: x.estimated_temperature_status, label: Parameter 17 status, table: input, address: 179, type: u16, flags: parameter_status, poll: fast}
  - {key: x.estimated_temperature_unit, label: Parameter 17 Unit, table: input, address: 182, type: u16, enum: unit, poll: slow}
  # Parameter 18: Temperature from PT1000 sensor
  - {key: x.pt1000_temperature, label: Parameter 18 value as float (Temperature from PT1000 sensor), table: input, address: 184, type: f32, unit: °C, poll: fast, note: In the unit set for the parameter (unit register); °C is the default.}
  - {key: x.pt1000_temperature_status, label: Parameter 18 status, table: input, address: 187, type: u16, flags: parameter_status, poll: fast}
  - {key: x.pt1000_temperature_unit, label: Parameter 18 Unit, table: input, address: 190, type: u16, enum: unit, poll: slow}
  # Parameter 19: Calculated parameter from viscosity model
  - {key: x.viscosity_model, label: Parameter 19 value as float (Calculated parameter from viscosity model), table: input, address: 192, type: f32, poll: fast, note: Unit in the parameter's unit register.}
  - {key: x.viscosity_model_status, label: Parameter 19 status, table: input, address: 195, type: u16, flags: parameter_status, poll: fast}
  - {key: x.viscosity_model_unit, label: Parameter 19 Unit, table: input, address: 198, type: u16, enum: unit, poll: slow}
  # Parameter 20: Calculated parameter from density model
  - {key: x.density_model, label: Parameter 20 value as float (Calculated parameter from density model), table: input, address: 200, type: f32, poll: fast, note: Unit in the parameter's unit register.}
  - {key: x.density_model_status, label: Parameter 20 status, table: input, address: 203, type: u16, flags: parameter_status, poll: fast}
  - {key: x.density_model_unit, label: Parameter 20 Unit, table: input, address: 206, type: u16, enum: unit, poll: slow}
  # Parameter 21: Calculated parameter from concentration model
  - {key: x.concentration_model, label: Parameter 21 value as float (Calculated parameter from concentration model), table: input, address: 208, type: f32, poll: fast, note: Unit in the parameter's unit register.}
  - {key: x.concentration_model_status, label: Parameter 21 status, table: input, address: 211, type: u16, flags: parameter_status, poll: fast}
  - {key: x.concentration_model_unit, label: Parameter 21 Unit, table: input, address: 214, type: u16, enum: unit, poll: slow}
  # Parameter 22: Sensor Cleanliness Ratio
  - {key: x.cleanliness_ratio, label: Parameter 22 value as float (Sensor Cleanliness Ratio), table: input, address: 216, type: f32, poll: fast}
  - {key: x.cleanliness_ratio_status, label: Parameter 22 status, table: input, address: 219, type: u16, flags: parameter_status, poll: fast}
  - {key: x.cleanliness_ratio_unit, label: Parameter 22 Unit, table: input, address: 222, type: u16, enum: unit, poll: slow}

  # Density input for SRV sensors (holding registers, password protected)
  - {key: x.password, label: User password, table: holding, address: 0, type: u16, writable: true, note: Write the user password (0x5312) here before writing the density coefficients.}
  - {key: x.density_coefficient_d0, label: Density coefficient Do0, table: holding, address: 1212, type: f32, writable: true, poll: slow, note: 'Density polynomial term for temperature^0 (temperature in °C). Constant density: Do0 = the density, the others 0.'}
  - {key: x.density_coefficient_d1, label: Density coefficient Do1, table: holding, address: 1214, type: f32, writable: true, poll: slow, note: 'Density polynomial term for temperature^1 (temperature in °C). Constant density: Do0 = the density, the others 0.'}
  - {key: x.density_coefficient_d2, label: Density coefficient Do2, table: holding, address: 1216, type: f32, writable: true, poll: slow, note: 'Density polynomial term for temperature^2 (temperature in °C). Constant density: Do0 = the density, the others 0.'}
  - {key: x.density_coefficient_d3, label: Density coefficient Do3, table: holding, address: 1218, type: f32, writable: true, poll: slow, note: 'Density polynomial term for temperature^3 (temperature in °C). Constant density: Do0 = the density, the others 0.'}
  - {key: x.density_coefficient_d4, label: Density coefficient Do4, table: holding, address: 1220, type: f32, writable: true, poll: slow, note: 'Density polynomial term for temperature^4 (temperature in °C). Constant density: Do0 = the density, the others 0.'}
  - {key: x.density_coefficient_d5, label: Density coefficient Do5, table: holding, address: 1222, type: f32, writable: true, poll: slow, note: 'Density polynomial term for temperature^5 (temperature in °C). Constant density: Do0 = the density, the others 0.'}

enums:
  unit: {'1': mPa·s, '2': cP, '3': Pa·s, '4': Poise, '5': Reyn, '6': mm²/s, '7': cSt, '8': St, '9': m²/s, '10': in²/s, '11': SUS, '12': VI, '13': AV, '14': PV, '15': YP, '16': sec, '17': µ, '18': η, '19': ν, '20': °C, '21': °F, '22': K, '23': ref, '24': g/cc, '25': kg/m³, '26': lb/ft³, '27': lbm/gal, '28': lbs/gal, '29': ppg, '30': pptf, '31': slug/ft³, '32': SG, '33': ρ, '34': °API, '35': °Baumé, '36': °Brix, '37': '%wt/v', '38': '%v/v', '39': '%vol', '40': bar, '41': psi, '42': m³/s, '43': sccm, '44': gpm, '45': pH, '46': m³, '47': gal, '48': STP, '49': Tref, '50': nD, '51': '%wt', '52': '%Vol', '53': mol/m³, '54': alcohol, '55': ethanol, '56': Hz, '57': rhe, '58': °P}

flags:
  sensor_status: {'0': PLL frequency mismatch (E10), '1': PLL not locked (E01), '2': PLL locked on a wrong frequency (E02), '3': ASB communication error (sensor electronics), '4': Temperature sensor failed, '5': Sensor too hot, '6': Communication error between the SME boards, '7': Serial changed, '8': Sensor not clean (SRV only), '9': Sensor in air}
  parameter_status: {'0': General error, '1': Config error, '2': Hardware error, '3': Dependent error, '4': Not ready, '5': Internal error, '6': Calibration error, '7': Further use, '8': Parameter calibrated, '9': Model loaded, '10': Filtering active, '11': Not stable, '12': Warning lower, '13': Warning upper, '14': Alarm lower, '15': Alarm upper}

problems:
  - {when: {key: x.sensor_status, bit: 0}, kind: fault, text: PLL frequency mismatch (E10)}
  - {when: {key: x.sensor_status, bit: 1}, kind: fault, text: PLL not locked (E01)}
  - {when: {key: x.sensor_status, bit: 2}, kind: fault, text: PLL locked on a wrong frequency (E02)}
  - {when: {key: x.sensor_status, bit: 3}, kind: fault, text: Sensor electronics communication error (ASB)}
  - {when: {key: x.sensor_status, bit: 4}, kind: fault, text: Temperature sensor failed}
  - {when: {key: x.sensor_status, bit: 5}, kind: fault, text: Sensor too hot}
  - {when: {key: x.sensor_status, bit: 6}, kind: fault, text: Communication error between the electronics boards}
  - {when: {key: x.sensor_status, bit: 7}, kind: warning, text: Sensor serial changed}
  - {when: {key: x.sensor_status, bit: 8}, kind: warning, text: Sensor not clean}
  - {when: {key: x.sensor_status, bit: 9}, kind: warning, text: Sensor in air}
  - {when: {key: x.viscosity_median_status, bit: 0}, kind: warning, text: 'Viscosity median: parameter error (status 0x{value:X})'}
  - {when: {key: x.density_median_status, bit: 0}, kind: warning, text: 'Density median: parameter error (status 0x{value:X})'}
  - {when: {key: x.temperature_median_status, bit: 0}, kind: warning, text: 'Temperature median: parameter error (status 0x{value:X})'}

notes:
- Addresses are the document's 0-based PDU addresses (its 3000xx register numbers minus 300001). Measurements are input registers
  (function 04); the density coefficients are holding registers (function 03 / 16).
- Modbus TCP uses unit identifier 255 on port 502. Modbus RTU runs on RS-485 with a different default unit, so a reader on RTU
  has to use 1 instead of the default_unit here (the RTU manual says 1 in one place and "0 or 1" in another; its examples use 1).
- RTU factory settings are 38400 baud and odd parity, also settable to 9600 or 19200 and to even or no parity with the
  configuration software. The manual doesn't state the stop bits; one is assumed.
- The two manuals have the same 116 input register rows and the same holding registers, and the RTU examples read the same addresses (function 04 at 0x38 for
  the temperature gives 0x41B15C29), so all points apply to both transports.
- 'Each of the 23 parameters takes eight registers from 40 + 8 × n: value as f32 (+0), value × 100 as s16 (+2), status (+3),
  uncalibrated value as f32 (+4) and unit index (+6). The s16 scaled values and the uncalibrated values are left out here.
  The document''s table has two typos for parameter 12 (uncalibrated value and unit printed as 300041 / 300043); the addresses
  here follow the pattern (140, 142).'
- Units follow the parameter's unit register (enum unit). Temperature defaults to °C (stated); viscosity cP and density g/cm³
  are assumed defaults (the examples show cP and unit index 24 = g/cc). An SRV sensor's viscosity is dynamic viscosity × density,
  with a density of 1 g/cc assumed unless the density coefficients are set.
- The 32-bit floats are big-endian, high word first (the document's example 0x41B15C29 = 22.17 °C); the document warns some
  masters need byte or word swapping.
- The document gives no identifying register (model, serial), so a network search cannot recognise the device.
