# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Schneider Electric MI 019-224 Intelligent Vortex Flowmeters Model 84C with Modbus Communication (2020-02-25).

modbusspec: 0
id: schneider-vortex-84c
manufacturer: Schneider Electric
name: Model 84C vortex flowmeter (Modbus)
kind: io

sources:
- title: MI 019-224 Intelligent Vortex Flowmeters Model 84C with Modbus Communication, Master Instruction
  version: '2020-02-25'
  url: https://www.disai.net/wp-content/uploads/catalogos_pdf/MI_019-224_f-VORTEX_84C_MODBUS.pdf
  sha256: 440b464055456e1cfe3b8751436de4edf6f90e5f417db8f6d6ac00ee05a1908d
  archive_url: https://web.archive.org/web/20240626233211/https://www.disai.net/wp-content/uploads/catalogos_pdf/MI_019-224_f-VORTEX_84C_MODBUS.pdf

connection:
  default_port: 502
  default_unit: 99
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 124
  input_equals_holding: true

encoding:
  byte_order: detect
  word_order: detect
  detect:
    table: holding
    address: 6604
    type: f32
    plausible:
    - 1233.9
    - 1234.1

identify:
  serial:
    table: holding
    address: 10999
    type: str
    length: 8
    byte_order: big
  checks:
  - table: holding
    address: 6604
    type: f32
    range:
    - 1233.9
    - 1234.1

points:
  # Measurements (floats; units as configured, see the unit text registers)
  - {key: x.totalizer_1, label: Totalizer 1, table: holding, address: 499, type: f32, poll: slow}
  - {key: x.totalizer_1_rollover, label: Totalizer 1 Rollover, table: holding, address: 501, type: f32, poll: slow, note: Number of times totalizer 1 rolled over (assumed from the name; not explained in the document)., verified: false}
  - {key: x.totalizer_2, label: Totalizer 2, table: holding, address: 503, type: f32, poll: slow}
  - {key: x.totalizer_2_rollover, label: Totalizer 2 Rollover, table: holding, address: 505, type: f32, poll: slow}
  - {key: x.totalizer_3, label: Totalizer 3, table: holding, address: 507, type: f32, poll: slow}
  - {key: x.totalizer_3_rollover, label: Totalizer 3 Rollover, table: holding, address: 509, type: f32, poll: slow}
  - {key: x.pulse_output, label: Pulse Output, table: holding, address: 511, type: f32, poll: fast}
  - {key: x.volume_rate, label: Volume Rate, table: holding, address: 513, type: f32, poll: fast}
  - {key: x.volume_base_rate, label: Volume Base Rate, table: holding, address: 515, type: f32, poll: fast}
  - {key: x.mass_rate, label: Mass Rate, table: holding, address: 517, type: f32, poll: fast}
  - {key: x.process_temperature, label: Process Temperature, table: holding, address: 519, type: f32, poll: fast}
  - {key: x.velocity, label: Velocity, table: holding, address: 521, type: f32, poll: fast}
  - {key: x.heat_power, label: Power, table: holding, address: 523, type: f32, poll: fast, note: Rate of heat flow (steam / energy measurement).}
  - {key: x.pressure, label: Pressure, table: holding, address: 525, type: f32, poll: fast}
  - {key: x.density, label: Density, table: holding, address: 527, type: f32, poll: fast}
  - {key: x.viscosity, label: Viscosity, table: holding, address: 529, type: f32, poll: fast}
  - {key: x.enthalpy, label: Enthalpy, table: holding, address: 531, type: f32, poll: fast}
  - {key: x.reynolds, label: Reynolds, table: holding, address: 533, type: f32, poll: fast}
  - {key: x.electronics_temperature, label: Electronics Temperature, table: holding, address: 535, type: f32, poll: fast}
  - {key: x.k_corrected, label: K Corrected, table: holding, address: 537, type: f32, poll: slow}
  # Unit text of the measurements (4 registers, 2 characters each)
  - {key: x.totalizer_1_unit, label: Totalizer 1 Units, table: holding, address: 3003, type: str, length: 4, byte_order: big, poll: slow}
  - {key: x.totalizer_2_unit, label: Totalizer 2 Units, table: holding, address: 3007, type: str, length: 4, byte_order: big, poll: slow}
  - {key: x.totalizer_3_unit, label: Totalizer 3 Units, table: holding, address: 3011, type: str, length: 4, byte_order: big, poll: slow}
  - {key: x.volume_rate_unit, label: Volume Rate Units, table: holding, address: 3019, type: str, length: 4, byte_order: big, poll: slow}
  - {key: x.volume_base_rate_unit, label: Volume Base Rate Units, table: holding, address: 3023, type: str, length: 4, byte_order: big, poll: slow}
  - {key: x.mass_rate_unit, label: Mass Rate Units, table: holding, address: 3027, type: str, length: 4, byte_order: big, poll: slow}
  - {key: x.process_temperature_unit, label: Process Temperature Units, table: holding, address: 3031, type: str, length: 4, byte_order: big, poll: slow}
  - {key: x.velocity_unit, label: Velocity Units, table: holding, address: 3035, type: str, length: 4, byte_order: big, poll: slow}
  - {key: x.heat_power_unit, label: Power Units, table: holding, address: 3039, type: str, length: 4, byte_order: big, poll: slow}
  - {key: x.pressure_unit, label: Pressure Units, table: holding, address: 3043, type: str, length: 4, byte_order: big, poll: slow}
  - {key: x.density_unit, label: Density Units, table: holding, address: 3047, type: str, length: 4, byte_order: big, poll: slow}
  - {key: x.electronics_temperature_unit, label: Electronics Temperature Units, table: holding, address: 3059, type: str, length: 4, byte_order: big, poll: slow}
  # Measurement status (enum status)
  - {key: x.totalizer_1_status, label: Totalizer 1 Status, table: holding, address: 3499, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.totalizer_2_status, label: Totalizer 2 Status, table: holding, address: 3500, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.totalizer_3_status, label: Totalizer 3 Status, table: holding, address: 3501, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.pulse_output_status, label: Pulse Output Status, table: holding, address: 3502, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.volume_rate_status, label: Volume Rate Status, table: holding, address: 3503, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.volume_base_rate_status, label: Volume Base Rate Status, table: holding, address: 3504, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.mass_rate_status, label: Mass Rate Status, table: holding, address: 3505, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.process_temperature_status, label: Process Temperature Status, table: holding, address: 3506, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.velocity_status, label: Velocity Status, table: holding, address: 3507, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.heat_power_status, label: Power Status, table: holding, address: 3508, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.pressure_status, label: Pressure Status, table: holding, address: 3509, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.density_status, label: Density Status, table: holding, address: 3510, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.electronics_temperature_status, label: Electronics Temperature Status, table: holding, address: 3514, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.vortex_signal_status, label: S1 Vortex Signal Status, table: holding, address: 3516, type: u16, byte_order: big, poll: fast, enum: status}
  - {key: x.rtd_status, label: S4 RTD Ohms Status, table: holding, address: 3517, type: u16, byte_order: big, poll: fast, enum: status}
  # Fluid, totalizers, identity and diagnostics
  - {key: x.fluid, label: Current Fluid Id, table: holding, address: 6900, type: u16, byte_order: big, poll: slow, enum: fluid}
  - {key: x.fluid_name, label: Current Fluid Name, table: holding, address: 6901, type: str, length: 8, byte_order: big, poll: slow}
  - {key: x.totalizer_1_action, label: Totalizer 1 Action, table: holding, address: 7999, type: u16, byte_order: big, poll: slow, enum: totalizer_action, writable: true, note: 'Write 3 to reset the totalizer, 0 / 1 to stop / start it.'}
  - {key: x.totalizer_2_action, label: Totalizer 2 Action, table: holding, address: 8000, type: u16, byte_order: big, poll: slow, enum: totalizer_action, writable: true}
  - {key: x.totalizer_3_action, label: Totalizer 3 Action, table: holding, address: 8001, type: u16, byte_order: big, poll: slow, enum: totalizer_action, writable: true}
  - {key: x.pulse_output_control, label: Pulse Output Control, table: holding, address: 8002, type: u16, byte_order: big, poll: slow, enum: totalizer_action, writable: true}
  - {key: x.self_test_result, label: SelfTestResult, table: holding, address: 8500, type: u16, byte_order: big, poll: slow, enum: self_test}
  - {key: x.primary_time_in_service, label: Primary Time In Service, table: holding, address: 9001, type: u16, byte_order: big, poll: slow, note: Unit not stated in the document.}
  - {key: x.user_time_in_service, label: User Time In Service, table: holding, address: 9002, type: u16, byte_order: big, poll: slow, note: Unit not stated in the document; cleared with coil 100.}
  - {key: x.config_change_counter, label: Configuration Change Counter, table: holding, address: 9499, type: u16, byte_order: big, poll: slow}
  - {key: x.last_return_code, label: Detailed Return Code, table: holding, address: 9501, type: u16, byte_order: big, poll: slow, note: Detail of the last configuration access (e.g. 0x76 = write protected); the document lists the codes.}
  - {key: error_code, label: Malfunction Code, table: holding, address: 9503, type: u16, byte_order: big, poll: fast, verified: false, note: The document gives no codes; 0 = no malfunction is assumed.}
  - {key: serial, label: Tube Serial Number, table: holding, address: 10999, type: str, length: 8, byte_order: big, poll: slow}
  - {key: x.long_tag, label: Long Tag, table: holding, address: 11999, type: str, length: 16, byte_order: big, poll: slow, writable: true}
  # Communication settings (take effect after a reset)
  - {key: x.station_id, label: Station Id, table: holding, address: 6599, type: u16, byte_order: big, poll: slow, writable: true, min: 1, max: 247, note: Default 99.}
  - {key: x.baud_rate, label: Baud Rate, table: holding, address: 6600, type: u16, byte_order: big, poll: slow, writable: true, note: '4800, 9600 (default) or 19200; the document gives no code table.'}
  - {key: x.parity, label: Parity, table: holding, address: 6601, type: u16, byte_order: big, poll: slow, writable: true, note: 'None (default), odd or even; the document gives no code table.'}
  - {key: x.stop_bits, label: Stop Bits, table: holding, address: 6602, type: u16, byte_order: big, poll: slow, writable: true, note: One (default) or two; the document gives no code table.}
  - {key: x.byte_format, label: Byte Format, table: holding, address: 6603, type: u16, byte_order: big, poll: slow, enum: byte_format, writable: true}
  - {key: x.test_register, label: Test Register, table: holding, address: 6604, type: f32, poll: slow, note: Always 1234.0 when the reader's float byte order matches the device's.}
  # Coils (function 01 / 05)
  - {key: x.clear_user_time, label: User Time In Service Clear, table: coil, address: 100, type: bool, writable: true, poll: slow}
  - {key: x.noise_reduction, label: Noise Reduction, table: coil, address: 101, type: bool, writable: true, poll: slow}
  - {key: x.adaptive_filtering, label: Adaptive Filtering, table: coil, address: 102, type: bool, writable: true, poll: slow}
  - {key: x.reynolds_correction, label: Reynolds Correction, table: coil, address: 103, type: bool, writable: true, poll: slow}
  - {key: x.self_test, label: User Self Test, table: coil, address: 106, type: bool, writable: true, poll: slow, note: Write 1 to start; reads 1 while running. Result in SelfTestResult.}

enums:
  status: {'96': OK, '97': Input fixed, '98': Paused, '99': Overridden, '100': Default, '101': Input overridden, '128': Under soft lower limit, '129': Over soft upper limit, '130': Input issue, '131': Pulse and totals stopped (configuration change), '132': RTD shorted, '133': RTD open, '134': Override outside the soft limits, '135': 'Offline, pulse and totals stopped', '136': Using default value, '144': 'Alert, under hard lower limit', '145': 'Alert, over hard upper limit', '146': 'Alert, input bad', '147': 'Alert, input turned off by user', '148': 'Alert, input turned off by factory', '149': 'Alert, internal error', '150': 'Alert, RTD shorted', '151': 'Alert, RTD open', '152': 'Alert, override outside the hard limits', '153': 'Alert, measurement not ready'}
  fluid: {'32768': User liquid, '32769': User gas, '32770': User vapor, '32772': Saturated steam, '32773': Superheated steam}
  totalizer_action: {'0': 'Off', '1': 'On', '2': Resume, '3': Reset}
  self_test: {'0': Failed or not run, '1': Passed}
  byte_format: {'0': Full swap (default), '1': Word swap, '2': Word and byte swap, '3': No swap}

problems:
  - {when: {key: x.volume_rate_status, range: [144, 153]}, kind: fault, text: 'Volume rate: {text}'}
  - {when: {key: x.volume_rate_status, range: [128, 136]}, kind: warning, text: 'Volume rate: {text}'}
  - {when: {key: x.mass_rate_status, range: [144, 153]}, kind: fault, text: 'Mass rate: {text}'}
  - {when: {key: x.mass_rate_status, range: [128, 136]}, kind: warning, text: 'Mass rate: {text}'}
  - {when: {key: x.process_temperature_status, range: [144, 153]}, kind: fault, text: 'Process temperature: {text}'}
  - {when: {key: x.process_temperature_status, range: [128, 136]}, kind: warning, text: 'Process temperature: {text}'}
  - {when: {key: x.vortex_signal_status, range: [144, 153]}, kind: fault, text: 'Vortex signal: {text}'}
  - {when: {key: x.vortex_signal_status, range: [128, 136]}, kind: warning, text: 'Vortex signal: {text}'}
  - {when: {key: x.rtd_status, range: [144, 153]}, kind: fault, text: 'RTD: {text}'}
  - {when: {key: x.rtd_status, range: [128, 136]}, kind: warning, text: 'RTD: {text}'}
  - {when: {key: x.electronics_temperature_status, range: [144, 153]}, kind: fault, text: 'Electronics temperature: {text}'}
  - {when: {key: x.electronics_temperature_status, range: [128, 136]}, kind: warning, text: 'Electronics temperature: {text}'}
  - {when: {key: error_code, not: 0}, kind: fault, text: 'Flowmeter malfunction (code {value})'}

notes:
- The document numbers registers from 1 (it says so); 1 was subtracted for the protocol addresses here. Coil addresses (100-107)
  are used as given, since the document's frame examples put them into the request unchanged; not verified.
- Functions 03 and 04 read the same registers. Floats take two registers that must be read in one request. A request may hold
  up to 125 registers (123 for writes), one less when floats are involved.
- 'Float byte order is a setting (Byte Format, 6604): the device works little-endian internally; the default (full swap) gives
  standard big-endian floats. The test register (6604, protocol address) always holds 1234.0 in the matching order, so both
  orders are detected from it. Text and 16-bit registers are always most significant byte first.'
- Units of all measurements and totals are configurable (unit code registers 3300-3314, codes in the document's EGU tables);
  the unit text registers (3000-3064) give the unit in use, so no units are set on the points.
- RS485 Modbus RTU only; unit 1-247 (default 99); 4800/9600/19200 Bd (default 9600), parity none (default) / odd / even, 1
  (default) or 2 stop bits. Port 502 only applies behind a gateway.
- 'Left out: user default, remote input, damping, range limit, custom unit, alert strategy, calculation method, override,
  fluid compensation, base, pulse and totalizer mapping, LFCI and K-factor registers; the RTD calibration and auto-LFCI coils
  (104, 105, 107).'
- 'Problems: alert states (0x90-0x99) of the main measurements are reported as faults, soft-limit and input issues (0x80-0x88)
  as warnings.'
