# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Socomec's Modbus communication tables. No reading from a real device yet.

modbusspec: 0
id: socomec-countis-eci
manufacturer: Socomec
name: Countis ECI2 / ECI3 pulse concentrators
kind: io

sources:
- title: Socomec Countis ECI2 Modbus communication table
  version: 2025-02
  url: https://www.socomec.fr/sites/default/files/2025-02/COUNTIS-ECI2-MODBUS---PULSE-CONCENTRATOR_COMMUNICATION-TABLE_2025-02_CMT_EN_0.html
  sha256: 04c2cb0c471eb9153d383efbb5b40dd3f19d98d89c00455b9083d0965df485b5
  language: en
  devices: [Countis ECI2]
- title: Socomec Countis ECI3 Modbus communication table
  version: 2025-02
  url: https://www.socomec.fr/sites/default/files/2025-02/COUNTIS-ECI3-MODBUS---PULSE-CONCENTRATOR_COMMUNICATION-TABLE_2025-02_CMT_EN.html
  sha256: 071a9b63daefaa8d30e026ccac508873e0d74c6ffefcbb8ac490e8ad7a8b230b
  language: en
  devices: [Countis ECI3]

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  limits:
    max_registers: 125

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  - {table: holding, address: 50000, type: str, length: 4, chars: low, equals: SOCO}
  any:
  - {table: holding, address: 50058, type: str, length: 8, prefix: Countis ECI2}
  - {table: holding, address: 50058, type: str, length: 8, prefix: Countis ECI3}
  - {table: holding, address: 50058, type: str, length: 8, prefix: COUNTIS ECI2}
  - {table: holding, address: 50058, type: str, length: 8, prefix: COUNTIS ECI3}

points:
  # Analog Inputs
  - {key: x.date_time_current, label: "Date & Time Current", table: holding, address: 38016, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analogical_inputs_option, label: "Analogical inputs option", table: holding, address: 38018, type: u16, enum: analogical_inputs_option, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.input_1_relative_value_1_10, label: "Input 1 relative value (1/10 %)", table: holding, address: 38019, type: u16, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.input_1_absolute_value, label: "Input 1 absolute value", table: holding, address: 38020, type: u32, invalid: [4294967295], poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.input_2_relative_value_1_10, label: "Input 2 relative value (1/10 %)", table: holding, address: 38022, type: u16, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.input_2_absolute_value, label: "Input 2 absolute value", table: holding, address: 38023, type: u32, invalid: [4294967295], poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.input_1_type, label: "Input 1 Type", table: holding, address: 38025, type: u16, enum: input_1_type, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.input_1_unit, label: "Input 1 Unit", table: holding, address: 38026, type: u16, enum: input_1_unit, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.input_1_value_for_0ma, label: "Input 1 value for 0mA", table: holding, address: 38027, type: u32, invalid: [4294967295], poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.input_1_value_for_20ma, label: "Input 1 value for 20mA", table: holding, address: 38029, type: u32, invalid: [4294967295], poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.input_2_type, label: "Input 2 Type", table: holding, address: 38031, type: u16, enum: input_2_type, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.input_2_unit, label: "Input 2 Unit", table: holding, address: 38032, type: u16, enum: input_2_unit, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.input_2_value_for_0ma, label: "Input 2 value for 0mA", table: holding, address: 38033, type: u32, invalid: [4294967295], poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.input_2_value_for_20ma, label: "Input 2 value for 20mA", table: holding, address: 38035, type: u32, invalid: [4294967295], poll: slow, optional: true, note: "Not in the ECI2 table."}

  # Header
  - {key: x.record_count_maximum_29, label: "Record count ( Maximum 29 )", table: holding, address: 39168, type: u16, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.record_size_4_see_below_the_data_record_description, label: "Record size : 4 see below the data record description", table: holding, address: 39169, type: u16, unit: "W", poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.integration_period, label: "Integration period", table: holding, address: 39170, type: u16, unit: "s", poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.physical_unit, label: "Physical Unit", table: holding, address: 39171, type: u16, poll: slow, optional: true, note: "The table: Physical Unit : 0 : W 1 : W 2 : var 3 : var 4 : VA 5 : None 6 : J 7 : Pulse 8 : m3 9 : Nm3 20 : kW 22 : kVAr 24 : kVA 26 : kJ 27 : kilo-Pulse"}
  - {key: x.numerator_rate, label: "Numerator Rate", table: holding, address: 39172, type: u16, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.denominator_rate, label: "Denominator Rate", table: holding, address: 39173, type: u16, poll: slow, optional: true, note: "Not in the ECI2 table."}

  # Data
  - {key: x.date, label: "Date", table: holding, address: 39174, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.full_incomplete_period, label: "Full/incomplete period", table: holding, address: 39176, type: u16, enum: full_incomplete_period, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.value_without_ct_vt_rate, label: "Value without CT*VT rate", table: holding, address: 39177, type: u16, unit: "min", poll: slow, optional: true, note: "Not in the ECI2 table."}

  # Header
  - {key: x.header_record_count_maximum_29, label: "Record count ( Maximum 29 )", table: holding, address: 39312, type: u16, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.header_record_size_4_see_below_the_data_record_description, label: "Record size : 4 see below the data record description", table: holding, address: 39313, type: u16, unit: "W", poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.header_integration_period, label: "Integration period", table: holding, address: 39314, type: u16, unit: "s", poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.header_physical_unit, label: "Physical Unit", table: holding, address: 39315, type: u16, poll: slow, optional: true, note: "The table: Physical Unit : 0 : W 1 : W 2 : var 3 : var 4 : VA 5 : None 6 : J 7 : Pulse 8 : m3 9 : Nm3 20 : kW 22 : kVAr 24 : kVA 26 : kJ 27 : kilo-Pulse"}
  - {key: x.header_numerator_rate, label: "Numerator Rate", table: holding, address: 39316, type: u16, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.header_denominator_rate, label: "Denominator Rate", table: holding, address: 39317, type: u16, poll: slow, optional: true, note: "Not in the ECI2 table."}

  # Data
  - {key: x.data_date, label: "Date", table: holding, address: 39318, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.data_full_incomplete_period, label: "Full/incomplete period", table: holding, address: 39320, type: u16, enum: full_incomplete_period, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.data_value_without_ct_vt_rate, label: "Value without CT*VT rate", table: holding, address: 39321, type: u16, unit: "min", poll: slow, optional: true, note: "Not in the ECI2 table."}

  # Analog Input settings 1
  - {key: x.name, label: "Name", table: holding, address: 39936, type: str, length: 5, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.mode, label: "Mode", table: holding, address: 39941, type: u16, enum: mode, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.unit, label: "Unit", table: holding, address: 39942, type: u16, enum: unit, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.integration_time, label: "Integration Time", table: holding, address: 39943, type: u16, unit: "min", writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.synchro_type, label: "Synchro Type", table: holding, address: 39944, type: u16, enum: synchro_type, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.x_pt1, label: "X_Pt1", table: holding, address: 39945, type: u16, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.y_pt1, label: "Y_Pt1", table: holding, address: 39946, type: u32, invalid: [4294967295], writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.x_pt2, label: "X_Pt2", table: holding, address: 39948, type: u16, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.y_pt2, label: "Y_Pt2", table: holding, address: 39949, type: u32, invalid: [4294967295], writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.x_pt3, label: "X_Pt3", table: holding, address: 39951, type: u16, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.y_pt3, label: "Y_Pt3", table: holding, address: 39952, type: u32, invalid: [4294967295], writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.x_pt4, label: "X_Pt4", table: holding, address: 39954, type: u16, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.y_pt4, label: "Y_Pt4", table: holding, address: 39955, type: u32, invalid: [4294967295], writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.x_pt5, label: "X_Pt5", table: holding, address: 39957, type: u16, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.y_pt5, label: "Y_Pt5", table: holding, address: 39958, type: u32, invalid: [4294967295], writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}

  # Analog Input settings 2
  - {key: x.analog_input_settings_2_name, label: "Name", table: holding, address: 39960, type: str, length: 5, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_mode, label: "Mode", table: holding, address: 39965, type: u16, enum: mode, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_unit, label: "Unit", table: holding, address: 39966, type: u16, enum: unit, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_integration_time, label: "Integration Time", table: holding, address: 39967, type: u16, unit: "min", writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_synchro_type, label: "Synchro Type", table: holding, address: 39968, type: u16, enum: synchro_type, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_x_pt1, label: "X_Pt1", table: holding, address: 39969, type: u16, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_y_pt1, label: "Y_Pt1", table: holding, address: 39970, type: u32, invalid: [4294967295], writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_x_pt2, label: "X_Pt2", table: holding, address: 39972, type: u16, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_y_pt2, label: "Y_Pt2", table: holding, address: 39973, type: u32, invalid: [4294967295], writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_x_pt3, label: "X_Pt3", table: holding, address: 39975, type: u16, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_y_pt3, label: "Y_Pt3", table: holding, address: 39976, type: u32, invalid: [4294967295], writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_x_pt4, label: "X_Pt4", table: holding, address: 39978, type: u16, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_y_pt4, label: "Y_Pt4", table: holding, address: 39979, type: u32, invalid: [4294967295], writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_x_pt5, label: "X_Pt5", table: holding, address: 39981, type: u16, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.analog_input_settings_2_y_pt5, label: "Y_Pt5", table: holding, address: 39982, type: u32, invalid: [4294967295], writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}

  # All inputs, Advanced
  - {key: x.load_curves_base_integration_time, label: "Load Curves Base Integration Time", table: holding, address: 39869, type: u16, unit: "min", writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.external_synchro_type, label: "External Synchro Type", table: holding, address: 39872, type: u16, enum: external_synchro_type, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.external_synchro_period, label: "External Synchro Period", table: holding, address: 39873, type: u16, unit: "min", writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}
  - {key: x.currency_unit, label: "Currency unit", table: holding, address: 39874, type: u16, enum: currency_unit, writable: true, poll: slow, optional: true, note: "Not in the ECI2 table."}

  # Custom Unit
  - {key: x.label_of_custom_unit, label: "Label of custom unit", table: holding, address: 37072, type: str, length: 2, writable: true, poll: slow}

  # Custom meters commands
  - {key: x.input_1_custom_meter, label: "Input 1 custom meter", table: holding, address: 37088, type: u16, enum: input_1_custom_meter, writable: true, poll: slow}
  - {key: x.input_2_custom_meter, label: "Input 2 custom meter", table: holding, address: 37089, type: u16, enum: input_2_custom_meter, writable: true, poll: slow}
  - {key: x.input_3_custom_meter, label: "Input 3 custom meter", table: holding, address: 37090, type: u16, enum: input_3_custom_meter, writable: true, poll: slow}
  - {key: x.input_4_custom_meter, label: "Input 4 custom meter", table: holding, address: 37091, type: u16, enum: input_4_custom_meter, writable: true, poll: slow}
  - {key: x.input_5_custom_meter, label: "Input 5 custom meter", table: holding, address: 37092, type: u16, enum: input_5_custom_meter, writable: true, poll: slow}
  - {key: x.input_6_custom_meter, label: "Input 6 custom meter", table: holding, address: 37093, type: u16, enum: input_6_custom_meter, writable: true, poll: slow}
  - {key: x.input_7_custom_meter, label: "Input 7 custom meter", table: holding, address: 37094, type: u16, enum: input_7_custom_meter, writable: true, poll: slow}

  # Table Diagnostic
  - {key: x.date_time_last_boot, label: "Date & Time last boot", table: holding, address: 45056, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.save_context_count, label: "Save context count", table: holding, address: 45058, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.flash_type, label: "Flash type", table: holding, address: 45060, type: u16, unit: "A", enum: flash_type, poll: slow}
  - {key: x.table_diagnostic_analogical_inputs_option, label: "Analogical inputs option", table: holding, address: 45061, type: u16, unit: "A", enum: analogical_inputs_option, poll: slow}
  - {key: x.dummy, label: "dummy", table: holding, address: 45062, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.table_diagnostic_dummy, label: "dummy", table: holding, address: 45064, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.table_diagnostic_dummy_45066, label: "dummy", table: holding, address: 45066, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.table_diagnostic_dummy_45068, label: "dummy", table: holding, address: 45068, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.table_diagnostic_dummy_45070, label: "dummy", table: holding, address: 45070, type: u32, invalid: [4294967295], poll: slow}

  # Event Configuration 1
  - {key: x.event_configuration_1_name, label: "Name", table: holding, address: 40192, type: str, length: 5, writable: true, poll: slow}
  - {key: x.event_configuration_1_mode, label: "Mode", table: holding, address: 40197, type: u16, enum: mode_40197, writable: true, poll: slow}
  - {key: x.operand1, label: "Operand1", table: holding, address: 40198, type: u16, writable: true, poll: slow}
  - {key: x.operand2, label: "Operand2", table: holding, address: 40199, type: u16, writable: true, poll: slow}
  - {key: x.severity, label: "Severity", table: holding, address: 40200, type: u16, enum: severity, writable: true, poll: slow}
  - {key: x.logical_mode, label: "Logical mode", table: holding, address: 40201, type: u16, enum: logical_mode, writable: true, poll: slow}
  - {key: x.combination_mode, label: "Combination mode", table: holding, address: 40202, type: u16, enum: combination_mode, writable: true, poll: slow}
  - {key: x.analogical_value_comparison_type, label: "Analogical value comparison type", table: holding, address: 40203, type: u16, enum: analogical_value_comparison_ty, writable: true, poll: slow}
  - {key: x.anavalhyst, label: "AnaValHyst", table: holding, address: 40204, type: u16, writable: true, poll: slow}
  - {key: x.anavallow, label: "AnaValLow", table: holding, address: 40205, type: u32, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.anavalhigh, label: "AnaValHigh", table: holding, address: 40207, type: u32, invalid: [4294967295], writable: true, poll: slow}

  # Event Configuration 2
  - {key: x.event_configuration_2_name, label: "Name", table: holding, address: 40209, type: str, length: 5, writable: true, poll: slow}
  - {key: x.event_configuration_2_mode, label: "Mode", table: holding, address: 40214, type: u16, enum: mode_40214, writable: true, poll: slow}
  - {key: x.event_configuration_2_operand1, label: "Operand1", table: holding, address: 40215, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_2_operand2, label: "Operand2", table: holding, address: 40216, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_2_severity, label: "Severity", table: holding, address: 40217, type: u16, enum: severity, writable: true, poll: slow}
  - {key: x.event_configuration_2_logical_mode, label: "Logical mode", table: holding, address: 40218, type: u16, enum: logical_mode, writable: true, poll: slow}
  - {key: x.event_configuration_2_combination_mode, label: "Combination mode", table: holding, address: 40219, type: u16, enum: combination_mode, writable: true, poll: slow}
  - {key: x.event_configuration_2_analogical_value_comparison_type, label: "Analogical value comparison type", table: holding, address: 40220, type: u16, enum: analogical_value_comparison_ty, writable: true, poll: slow}
  - {key: x.event_configuration_2_anavalhyst, label: "AnaValHyst", table: holding, address: 40221, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_2_anavallow, label: "AnaValLow", table: holding, address: 40222, type: u32, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.event_configuration_2_anavalhigh, label: "AnaValHigh", table: holding, address: 40224, type: u32, invalid: [4294967295], writable: true, poll: slow}

  # Event Configuration 3
  - {key: x.event_configuration_3_name, label: "Name", table: holding, address: 40226, type: str, length: 5, writable: true, poll: slow}
  - {key: x.event_configuration_3_mode, label: "Mode", table: holding, address: 40231, type: u16, enum: mode_40231, writable: true, poll: slow}
  - {key: x.event_configuration_3_operand1, label: "Operand1", table: holding, address: 40232, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_3_operand2, label: "Operand2", table: holding, address: 40233, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_3_severity, label: "Severity", table: holding, address: 40234, type: u16, enum: severity, writable: true, poll: slow}
  - {key: x.event_configuration_3_logical_mode, label: "Logical mode", table: holding, address: 40235, type: u16, enum: logical_mode, writable: true, poll: slow}
  - {key: x.event_configuration_3_combination_mode, label: "Combination mode", table: holding, address: 40236, type: u16, enum: combination_mode, writable: true, poll: slow}
  - {key: x.event_configuration_3_analogical_value_comparison_type, label: "Analogical value comparison type", table: holding, address: 40237, type: u16, enum: analogical_value_comparison_ty, writable: true, poll: slow}
  - {key: x.event_configuration_3_anavalhyst, label: "AnaValHyst", table: holding, address: 40238, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_3_anavallow, label: "AnaValLow", table: holding, address: 40239, type: u32, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.event_configuration_3_anavalhigh, label: "AnaValHigh", table: holding, address: 40241, type: u32, invalid: [4294967295], writable: true, poll: slow}

  # Event Configuration 4
  - {key: x.event_configuration_4_name, label: "Name", table: holding, address: 40243, type: str, length: 5, writable: true, poll: slow}
  - {key: x.event_configuration_4_mode, label: "Mode", table: holding, address: 40248, type: u16, enum: mode_40248, writable: true, poll: slow}
  - {key: x.event_configuration_4_operand1, label: "Operand1", table: holding, address: 40249, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_4_operand2, label: "Operand2", table: holding, address: 40250, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_4_severity, label: "Severity", table: holding, address: 40251, type: u16, enum: severity, writable: true, poll: slow}
  - {key: x.event_configuration_4_logical_mode, label: "Logical mode", table: holding, address: 40252, type: u16, enum: logical_mode, writable: true, poll: slow}
  - {key: x.event_configuration_4_combination_mode, label: "Combination mode", table: holding, address: 40253, type: u16, enum: combination_mode, writable: true, poll: slow}
  - {key: x.event_configuration_4_analogical_value_comparison_type, label: "Analogical value comparison type", table: holding, address: 40254, type: u16, enum: analogical_value_comparison_ty, writable: true, poll: slow}
  - {key: x.event_configuration_4_anavalhyst, label: "AnaValHyst", table: holding, address: 40255, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_4_anavallow, label: "AnaValLow", table: holding, address: 40256, type: u32, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.event_configuration_4_anavalhigh, label: "AnaValHigh", table: holding, address: 40258, type: u32, invalid: [4294967295], writable: true, poll: slow}

  # Event Configuration 5
  - {key: x.event_configuration_5_name, label: "Name", table: holding, address: 40260, type: str, length: 5, writable: true, poll: slow}
  - {key: x.event_configuration_5_mode, label: "Mode", table: holding, address: 40265, type: u16, enum: mode_40265, writable: true, poll: slow}
  - {key: x.event_configuration_5_operand1, label: "Operand1", table: holding, address: 40266, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_5_operand2, label: "Operand2", table: holding, address: 40267, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_5_severity, label: "Severity", table: holding, address: 40268, type: u16, enum: severity, writable: true, poll: slow}
  - {key: x.event_configuration_5_logical_mode, label: "Logical mode", table: holding, address: 40269, type: u16, enum: logical_mode, writable: true, poll: slow}
  - {key: x.event_configuration_5_combination_mode, label: "Combination mode", table: holding, address: 40270, type: u16, enum: combination_mode, writable: true, poll: slow}
  - {key: x.event_configuration_5_analogical_value_comparison_type, label: "Analogical value comparison type", table: holding, address: 40271, type: u16, enum: analogical_value_comparison_ty, writable: true, poll: slow}
  - {key: x.event_configuration_5_anavalhyst, label: "AnaValHyst", table: holding, address: 40272, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_5_anavallow, label: "AnaValLow", table: holding, address: 40273, type: u32, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.event_configuration_5_anavalhigh, label: "AnaValHigh", table: holding, address: 40275, type: u32, invalid: [4294967295], writable: true, poll: slow}

  # Event Configuration 6
  - {key: x.event_configuration_6_name, label: "Name", table: holding, address: 40277, type: str, length: 5, writable: true, poll: slow}
  - {key: x.event_configuration_6_mode, label: "Mode", table: holding, address: 40282, type: u16, enum: mode_40282, writable: true, poll: slow}
  - {key: x.event_configuration_6_operand1, label: "Operand1", table: holding, address: 40283, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_6_operand2, label: "Operand2", table: holding, address: 40284, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_6_severity, label: "Severity", table: holding, address: 40285, type: u16, enum: severity, writable: true, poll: slow}
  - {key: x.event_configuration_6_logical_mode, label: "Logical mode", table: holding, address: 40286, type: u16, enum: logical_mode, writable: true, poll: slow}
  - {key: x.event_configuration_6_combination_mode, label: "Combination mode", table: holding, address: 40287, type: u16, enum: combination_mode, writable: true, poll: slow}
  - {key: x.event_configuration_6_analogical_value_comparison_type, label: "Analogical value comparison type", table: holding, address: 40288, type: u16, enum: analogical_value_comparison_ty, writable: true, poll: slow}
  - {key: x.event_configuration_6_anavalhyst, label: "AnaValHyst", table: holding, address: 40289, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_6_anavallow, label: "AnaValLow", table: holding, address: 40290, type: u32, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.event_configuration_6_anavalhigh, label: "AnaValHigh", table: holding, address: 40292, type: u32, invalid: [4294967295], writable: true, poll: slow}

  # Event Configuration 7
  - {key: x.event_configuration_7_name, label: "Name", table: holding, address: 40294, type: str, length: 5, writable: true, poll: slow}
  - {key: x.event_configuration_7_mode, label: "Mode", table: holding, address: 40299, type: u16, enum: mode_40299, writable: true, poll: slow}
  - {key: x.event_configuration_7_operand1, label: "Operand1", table: holding, address: 40300, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_7_operand2, label: "Operand2", table: holding, address: 40301, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_7_severity, label: "Severity", table: holding, address: 40302, type: u16, enum: severity, writable: true, poll: slow}
  - {key: x.event_configuration_7_logical_mode, label: "Logical mode", table: holding, address: 40303, type: u16, enum: logical_mode, writable: true, poll: slow}
  - {key: x.event_configuration_7_combination_mode, label: "Combination mode", table: holding, address: 40304, type: u16, enum: combination_mode, writable: true, poll: slow}
  - {key: x.event_configuration_7_analogical_value_comparison_type, label: "Analogical value comparison type", table: holding, address: 40305, type: u16, enum: analogical_value_comparison_ty, writable: true, poll: slow}
  - {key: x.event_configuration_7_anavalhyst, label: "AnaValHyst", table: holding, address: 40306, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_7_anavallow, label: "AnaValLow", table: holding, address: 40307, type: u32, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.event_configuration_7_anavalhigh, label: "AnaValHigh", table: holding, address: 40309, type: u32, invalid: [4294967295], writable: true, poll: slow}

  # Event Configuration 8
  - {key: x.event_configuration_8_name, label: "Name", table: holding, address: 40311, type: str, length: 5, writable: true, poll: slow}
  - {key: x.event_configuration_8_mode, label: "Mode", table: holding, address: 40316, type: u16, enum: mode_40316, writable: true, poll: slow}
  - {key: x.event_configuration_8_operand1, label: "Operand1", table: holding, address: 40317, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_8_operand2, label: "Operand2", table: holding, address: 40318, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_8_severity, label: "Severity", table: holding, address: 40319, type: u16, enum: severity, writable: true, poll: slow}
  - {key: x.event_configuration_8_logical_mode, label: "Logical mode", table: holding, address: 40320, type: u16, enum: logical_mode, writable: true, poll: slow}
  - {key: x.event_configuration_8_combination_mode, label: "Combination mode", table: holding, address: 40321, type: u16, enum: combination_mode, writable: true, poll: slow}
  - {key: x.event_configuration_8_analogical_value_comparison_type, label: "Analogical value comparison type", table: holding, address: 40322, type: u16, enum: analogical_value_comparison_ty, writable: true, poll: slow}
  - {key: x.event_configuration_8_anavalhyst, label: "AnaValHyst", table: holding, address: 40323, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_8_anavallow, label: "AnaValLow", table: holding, address: 40324, type: u32, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.event_configuration_8_anavalhigh, label: "AnaValHigh", table: holding, address: 40326, type: u32, invalid: [4294967295], writable: true, poll: slow}

  # Event Configuration 9
  - {key: x.event_configuration_9_name, label: "Name", table: holding, address: 40328, type: str, length: 5, writable: true, poll: slow}
  - {key: x.event_configuration_9_mode, label: "Mode", table: holding, address: 40333, type: u16, enum: mode_40333, writable: true, poll: slow}
  - {key: x.event_configuration_9_operand1, label: "Operand1", table: holding, address: 40334, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_9_operand2, label: "Operand2", table: holding, address: 40335, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_9_severity, label: "Severity", table: holding, address: 40336, type: u16, enum: severity, writable: true, poll: slow}
  - {key: x.event_configuration_9_logical_mode, label: "Logical mode", table: holding, address: 40337, type: u16, enum: logical_mode, writable: true, poll: slow}
  - {key: x.event_configuration_9_combination_mode, label: "Combination mode", table: holding, address: 40338, type: u16, enum: combination_mode, writable: true, poll: slow}
  - {key: x.event_configuration_9_analogical_value_comparison_type, label: "Analogical value comparison type", table: holding, address: 40339, type: u16, enum: analogical_value_comparison_ty, writable: true, poll: slow}
  - {key: x.event_configuration_9_anavalhyst, label: "AnaValHyst", table: holding, address: 40340, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_9_anavallow, label: "AnaValLow", table: holding, address: 40341, type: u32, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.event_configuration_9_anavalhigh, label: "AnaValHigh", table: holding, address: 40343, type: u32, invalid: [4294967295], writable: true, poll: slow}

  # Event Configuration 10
  - {key: x.event_configuration_10_name, label: "Name", table: holding, address: 40345, type: str, length: 5, writable: true, poll: slow}
  - {key: x.event_configuration_10_mode, label: "Mode", table: holding, address: 40350, type: u16, enum: mode_40350, writable: true, poll: slow}
  - {key: x.event_configuration_10_operand1, label: "Operand1", table: holding, address: 40351, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_10_operand2, label: "Operand2", table: holding, address: 40352, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_10_severity, label: "Severity", table: holding, address: 40353, type: u16, enum: severity, writable: true, poll: slow}
  - {key: x.event_configuration_10_logical_mode, label: "Logical mode", table: holding, address: 40354, type: u16, enum: logical_mode, writable: true, poll: slow}
  - {key: x.event_configuration_10_combination_mode, label: "Combination mode", table: holding, address: 40355, type: u16, enum: combination_mode, writable: true, poll: slow}
  - {key: x.event_configuration_10_analogical_value_comparison_type, label: "Analogical value comparison type", table: holding, address: 40356, type: u16, enum: analogical_value_comparison_ty, writable: true, poll: slow}
  - {key: x.event_configuration_10_anavalhyst, label: "AnaValHyst", table: holding, address: 40357, type: u16, writable: true, poll: slow}
  - {key: x.event_configuration_10_anavallow, label: "AnaValLow", table: holding, address: 40358, type: u32, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.event_configuration_10_anavalhigh, label: "AnaValHigh", table: holding, address: 40360, type: u32, invalid: [4294967295], writable: true, poll: slow}

  # Header
  - {key: x.record_count_maximum_9, label: "Record count ( Maximum 9 )", table: holding, address: 40976, type: u16, poll: slow}
  - {key: x.record_size_13_see_below_the_data_record_description, label: "Record size : 13 see below the data record description", table: holding, address: 40977, type: u16, unit: "W", poll: slow}

  # Data
  - {key: x.id, label: "ID", table: holding, address: 40978, type: u16, poll: slow}
  - {key: x.type, label: "Type", table: holding, address: 40979, type: u16, enum: type, poll: slow}
  - {key: x.data_severity, label: "Severity", table: holding, address: 40980, type: u16, enum: severity_40980, poll: slow}
  - {key: x.status, label: "Status", table: holding, address: 40981, type: u16, enum: status, poll: slow}
  - {key: x.data_date_40982, label: "Date", table: holding, address: 40982, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.duration, label: "Duration", table: holding, address: 40984, type: u32, unit: "s", invalid: [4294967295], poll: slow}
  - {key: x.cause_depends_of_id, label: "Cause (depends of ID)", table: holding, address: 40986, type: u16, poll: slow}
  - {key: x.value_low, label: "Value low", table: holding, address: 40987, type: s32, invalid: [2147483647], poll: slow}
  - {key: x.value_high, label: "Value high", table: holding, address: 40989, type: s32, invalid: [2147483647], poll: slow}

  # Header
  - {key: x.header_record_count_maximum_29_38160, label: "Record count ( Maximum 29 )", table: holding, address: 38160, type: u16, poll: slow}
  - {key: x.header_record_size_4_see_below_the_data_record_description_38161, label: "Record size : 4 see below the data record description", table: holding, address: 38161, type: u16, poll: slow}
  - {key: x.header_integration_period_38162, label: "Integration period", table: holding, address: 38162, type: u16, unit: "s", poll: slow}
  - {key: x.header_physical_unit_38163, label: "Physical Unit", table: holding, address: 38163, type: u16, poll: slow, note: "The table: Physical Unit : 0 : W 1 : W 2 : var 3 : var 4 : VA 5 : None 6 : J 7 : Pulse 8 : m3 9 : Nm3 20 : kW 22 : kVAr 24 : kVA 26 : kJ 27 : kilo-Pulse"}
  - {key: x.header_numerator_rate_38164, label: "Numerator Rate", table: holding, address: 38164, type: u16, poll: slow}
  - {key: x.header_denominator_rate_38165, label: "Denominator Rate", table: holding, address: 38165, type: u16, poll: slow}

  # Data
  - {key: x.data_date_38166, label: "Date", table: holding, address: 38166, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.data_full_incomplete_period_38168, label: "Full/incomplete period", table: holding, address: 38168, type: u16, enum: full_incomplete_period, poll: slow}
  - {key: x.data_value_without_ct_vt_rate_38169, label: "Value without CT*VT rate", table: holding, address: 38169, type: u16, poll: slow}

  # Header
  - {key: x.header_record_count_maximum_29_38304, label: "Record count ( Maximum 29 )", table: holding, address: 38304, type: u16, poll: slow}
  - {key: x.header_record_size_4_see_below_the_data_record_description_38305, label: "Record size : 4 see below the data record description", table: holding, address: 38305, type: u16, poll: slow}
  - {key: x.header_integration_period_38306, label: "Integration period", table: holding, address: 38306, type: u16, unit: "s", poll: slow}
  - {key: x.header_physical_unit_38307, label: "Physical Unit", table: holding, address: 38307, type: u16, poll: slow, note: "The table: Physical Unit : 0 : W 1 : W 2 : var 3 : var 4 : VA 5 : None 6 : J 7 : Pulse 8 : m3 9 : Nm3 20 : kW 22 : kVAr 24 : kVA 26 : kJ 27 : kilo-Pulse"}
  - {key: x.header_numerator_rate_38308, label: "Numerator Rate", table: holding, address: 38308, type: u16, poll: slow}
  - {key: x.header_denominator_rate_38309, label: "Denominator Rate", table: holding, address: 38309, type: u16, poll: slow}

  # Data
  - {key: x.data_date_38310, label: "Date", table: holding, address: 38310, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.data_full_incomplete_period_38312, label: "Full/incomplete period", table: holding, address: 38312, type: u16, enum: full_incomplete_period, poll: slow}
  - {key: x.data_value_without_ct_vt_rate_38313, label: "Value without CT*VT rate", table: holding, address: 38313, type: u16, poll: slow}

  # Header
  - {key: x.header_record_count_maximum_29_38448, label: "Record count ( Maximum 29 )", table: holding, address: 38448, type: u16, poll: slow}
  - {key: x.header_record_size_4_see_below_the_data_record_description_38449, label: "Record size : 4 see below the data record description", table: holding, address: 38449, type: u16, poll: slow}
  - {key: x.header_integration_period_38450, label: "Integration period", table: holding, address: 38450, type: u16, unit: "s", poll: slow}
  - {key: x.header_physical_unit_38451, label: "Physical Unit", table: holding, address: 38451, type: u16, poll: slow, note: "The table: Physical Unit : 0 : W 1 : W 2 : var 3 : var 4 : VA 5 : None 6 : J 7 : Pulse 8 : m3 9 : Nm3 20 : kW 22 : kVAr 24 : kVA 26 : kJ 27 : kilo-Pulse"}
  - {key: x.header_numerator_rate_38452, label: "Numerator Rate", table: holding, address: 38452, type: u16, poll: slow}
  - {key: x.header_denominator_rate_38453, label: "Denominator Rate", table: holding, address: 38453, type: u16, poll: slow}

  # Data
  - {key: x.data_date_38454, label: "Date", table: holding, address: 38454, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.data_full_incomplete_period_38456, label: "Full/incomplete period", table: holding, address: 38456, type: u16, enum: full_incomplete_period, poll: slow}
  - {key: x.data_value_without_ct_vt_rate_38457, label: "Value without CT*VT rate", table: holding, address: 38457, type: u16, poll: slow}

  # Header
  - {key: x.header_record_count_maximum_29_38592, label: "Record count ( Maximum 29 )", table: holding, address: 38592, type: u16, poll: slow}
  - {key: x.header_record_size_4_see_below_the_data_record_description_38593, label: "Record size : 4 see below the data record description", table: holding, address: 38593, type: u16, poll: slow}
  - {key: x.header_integration_period_38594, label: "Integration period", table: holding, address: 38594, type: u16, unit: "s", poll: slow}
  - {key: x.header_physical_unit_38595, label: "Physical Unit", table: holding, address: 38595, type: u16, poll: slow, note: "The table: Physical Unit : 0 : W 1 : W 2 : var 3 : var 4 : VA 5 : None 6 : J 7 : Pulse 8 : m3 9 : Nm3 20 : kW 22 : kVAr 24 : kVA 26 : kJ 27 : kilo-Pulse"}
  - {key: x.header_numerator_rate_38596, label: "Numerator Rate", table: holding, address: 38596, type: u16, poll: slow}
  - {key: x.header_denominator_rate_38597, label: "Denominator Rate", table: holding, address: 38597, type: u16, poll: slow}

  # Data
  - {key: x.data_date_38598, label: "Date", table: holding, address: 38598, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.data_full_incomplete_period_38600, label: "Full/incomplete period", table: holding, address: 38600, type: u16, enum: full_incomplete_period, poll: slow}
  - {key: x.data_value_without_ct_vt_rate_38601, label: "Value without CT*VT rate", table: holding, address: 38601, type: u16, poll: slow}

  # Header
  - {key: x.header_record_count_maximum_29_38736, label: "Record count ( Maximum 29 )", table: holding, address: 38736, type: u16, poll: slow}
  - {key: x.header_record_size_4_see_below_the_data_record_description_38737, label: "Record size : 4 see below the data record description", table: holding, address: 38737, type: u16, poll: slow}
  - {key: x.header_integration_period_38738, label: "Integration period", table: holding, address: 38738, type: u16, unit: "s", poll: slow}
  - {key: x.header_physical_unit_38739, label: "Physical Unit", table: holding, address: 38739, type: u16, poll: slow, note: "The table: Physical Unit : 0 : W 1 : W 2 : var 3 : var 4 : VA 5 : None 6 : J 7 : Pulse 8 : m3 9 : Nm3 20 : kW 22 : kVAr 24 : kVA 26 : kJ 27 : kilo-Pulse"}
  - {key: x.header_numerator_rate_38740, label: "Numerator Rate", table: holding, address: 38740, type: u16, poll: slow}
  - {key: x.header_denominator_rate_38741, label: "Denominator Rate", table: holding, address: 38741, type: u16, poll: slow}

  # Data
  - {key: x.data_date_38742, label: "Date", table: holding, address: 38742, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.data_full_incomplete_period_38744, label: "Full/incomplete period", table: holding, address: 38744, type: u16, enum: full_incomplete_period, poll: slow}
  - {key: x.data_value_without_ct_vt_rate_38745, label: "Value without CT*VT rate", table: holding, address: 38745, type: u16, poll: slow}

  # Header
  - {key: x.header_record_count_maximum_29_38880, label: "Record count ( Maximum 29 )", table: holding, address: 38880, type: u16, poll: slow}
  - {key: x.header_record_size_4_see_below_the_data_record_description_38881, label: "Record size : 4 see below the data record description", table: holding, address: 38881, type: u16, poll: slow}
  - {key: x.header_integration_period_38882, label: "Integration period", table: holding, address: 38882, type: u16, unit: "s", poll: slow}
  - {key: x.header_physical_unit_38883, label: "Physical Unit", table: holding, address: 38883, type: u16, poll: slow, note: "The table: Physical Unit : 0 : W 1 : W 2 : var 3 : var 4 : VA 5 : None 6 : J 7 : Pulse 8 : m3 9 : Nm3 20 : kW 22 : kVAr 24 : kVA 26 : kJ 27 : kilo-Pulse"}
  - {key: x.header_numerator_rate_38884, label: "Numerator Rate", table: holding, address: 38884, type: u16, poll: slow}
  - {key: x.header_denominator_rate_38885, label: "Denominator Rate", table: holding, address: 38885, type: u16, poll: slow}

  # Data
  - {key: x.data_date_38886, label: "Date", table: holding, address: 38886, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.data_full_incomplete_period_38888, label: "Full/incomplete period", table: holding, address: 38888, type: u16, enum: full_incomplete_period, poll: slow}
  - {key: x.data_value_without_ct_vt_rate_38889, label: "Value without CT*VT rate", table: holding, address: 38889, type: u16, poll: slow}

  # Header
  - {key: x.header_record_count_maximum_29_39024, label: "Record count ( Maximum 29 )", table: holding, address: 39024, type: u16, poll: slow}
  - {key: x.header_record_size_4_see_below_the_data_record_description_39025, label: "Record size : 4 see below the data record description", table: holding, address: 39025, type: u16, poll: slow}
  - {key: x.header_integration_period_39026, label: "Integration period", table: holding, address: 39026, type: u16, unit: "s", poll: slow}
  - {key: x.header_physical_unit_39027, label: "Physical Unit", table: holding, address: 39027, type: u16, poll: slow, note: "The table: Physical Unit : 0 : W 1 : W 2 : var 3 : var 4 : VA 5 : None 6 : J 7 : Pulse 8 : m3 9 : Nm3 20 : kW 22 : kVAr 24 : kVA 26 : kJ 27 : kilo-Pulse"}
  - {key: x.header_numerator_rate_39028, label: "Numerator Rate", table: holding, address: 39028, type: u16, poll: slow}
  - {key: x.header_denominator_rate_39029, label: "Denominator Rate", table: holding, address: 39029, type: u16, poll: slow}

  # Data
  - {key: x.data_date_39030, label: "Date", table: holding, address: 39030, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.data_full_incomplete_period_39032, label: "Full/incomplete period", table: holding, address: 39032, type: u16, enum: full_incomplete_period, poll: slow}
  - {key: x.data_value_without_ct_vt_rate_39033, label: "Value without CT*VT rate", table: holding, address: 39033, type: u16, poll: slow}

  # Logic Input settings 1
  - {key: x.logic_input_settings_1_name, label: "Name", table: holding, address: 39680, type: str, length: 5, writable: true, poll: slow}
  - {key: x.logic_input_settings_1_mode, label: "Mode", table: holding, address: 39685, type: u16, enum: mode_39685, writable: true, poll: slow}
  - {key: x.logic_input_settings_1_type, label: "Type", table: holding, address: 39686, type: u16, enum: type_39686, writable: true, poll: slow}
  - {key: x.delay, label: "Delay", table: holding, address: 39687, type: u16, unit: "s", scale: 0.1, writable: true, poll: slow}
  - {key: x.weight, label: "Weight", table: holding, address: 39688, type: u32, scale: 0.1, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_1_unit, label: "Unit", table: holding, address: 39690, type: u16, enum: unit_39690, writable: true, poll: slow}
  - {key: x.logic_input_settings_1_integration_time, label: "Integration Time", table: holding, address: 39691, type: u16, unit: "min", writable: true, poll: slow}
  - {key: x.logic_input_settings_1_synchro_type, label: "Synchro Type", table: holding, address: 39692, type: u16, enum: synchro_type, writable: true, poll: slow}
  - {key: x.time_on_off, label: "Time On Off", table: holding, address: 39693, type: u16, unit: "s", scale: 0.01, writable: true, poll: slow}
  - {key: x.currency_conversion_enabled, label: "Currency Conversion Enabled", table: holding, address: 39694, type: u16, enum: currency_conversion_enabled, writable: true, poll: slow}
  - {key: x.currency_conversion_rate, label: "Currency Conversion rate", table: holding, address: 39695, type: u32, scale: 0.000001, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.custom_meter_mode, label: "Custom Meter Mode", table: holding, address: 39697, type: u16, enum: custom_meter_mode, writable: true, poll: slow}
  - {key: x.custom_meter_frequency, label: "Custom Meter Frequency", table: holding, address: 39698, type: u16, enum: custom_meter_frequency, writable: true, poll: slow}

  # Logic Input settings 2
  - {key: x.logic_input_settings_2_name, label: "Name", table: holding, address: 39707, type: str, length: 5, writable: true, poll: slow}
  - {key: x.logic_input_settings_2_mode, label: "Mode", table: holding, address: 39712, type: u16, enum: mode_39712, writable: true, poll: slow}
  - {key: x.logic_input_settings_2_type, label: "Type", table: holding, address: 39713, type: u16, enum: type_39713, writable: true, poll: slow}
  - {key: x.logic_input_settings_2_delay, label: "Delay", table: holding, address: 39714, type: u16, unit: "s", scale: 0.1, writable: true, poll: slow}
  - {key: x.logic_input_settings_2_weight, label: "Weight", table: holding, address: 39715, type: u32, scale: 0.1, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_2_unit, label: "Unit", table: holding, address: 39717, type: u16, enum: unit_39717, writable: true, poll: slow}
  - {key: x.logic_input_settings_2_integration_time, label: "Integration Time", table: holding, address: 39718, type: u16, unit: "min", writable: true, poll: slow}
  - {key: x.logic_input_settings_2_synchro_type, label: "Synchro Type", table: holding, address: 39719, type: u16, enum: synchro_type, writable: true, poll: slow}
  - {key: x.logic_input_settings_2_time_on_off, label: "Time On Off", table: holding, address: 39720, type: u16, unit: "s", scale: 0.01, writable: true, poll: slow}
  - {key: x.logic_input_settings_2_currency_conversion_enabled, label: "Currency Conversion Enabled", table: holding, address: 39721, type: u16, enum: currency_conversion_enabled, writable: true, poll: slow}
  - {key: x.logic_input_settings_2_currency_conversion_rate, label: "Currency Conversion rate", table: holding, address: 39722, type: u32, scale: 0.000001, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_2_custom_meter_mode, label: "Custom Meter Mode", table: holding, address: 39724, type: u16, enum: custom_meter_mode, writable: true, poll: slow}
  - {key: x.logic_input_settings_2_custom_meter_frequency, label: "Custom Meter Frequency", table: holding, address: 39725, type: u16, enum: custom_meter_frequency, writable: true, poll: slow}

  # Logic Input settings 3
  - {key: x.logic_input_settings_3_name, label: "Name", table: holding, address: 39734, type: str, length: 5, writable: true, poll: slow}
  - {key: x.logic_input_settings_3_mode, label: "Mode", table: holding, address: 39739, type: u16, enum: mode_39739, writable: true, poll: slow}
  - {key: x.logic_input_settings_3_type, label: "Type", table: holding, address: 39740, type: u16, enum: type_39740, writable: true, poll: slow}
  - {key: x.logic_input_settings_3_delay, label: "Delay", table: holding, address: 39741, type: u16, unit: "s", scale: 0.1, writable: true, poll: slow}
  - {key: x.logic_input_settings_3_weight, label: "Weight", table: holding, address: 39742, type: u32, scale: 0.1, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_3_unit, label: "Unit", table: holding, address: 39744, type: u16, enum: unit_39744, writable: true, poll: slow}
  - {key: x.logic_input_settings_3_integration_time, label: "Integration Time", table: holding, address: 39745, type: u16, unit: "min", writable: true, poll: slow}
  - {key: x.logic_input_settings_3_synchro_type, label: "Synchro Type", table: holding, address: 39746, type: u16, enum: synchro_type, writable: true, poll: slow}
  - {key: x.logic_input_settings_3_time_on_off, label: "Time On Off", table: holding, address: 39747, type: u16, unit: "s", scale: 0.01, writable: true, poll: slow}
  - {key: x.logic_input_settings_3_currency_conversion_enabled, label: "Currency Conversion Enabled", table: holding, address: 39748, type: u16, enum: currency_conversion_enabled, writable: true, poll: slow}
  - {key: x.logic_input_settings_3_currency_conversion_rate, label: "Currency Conversion rate", table: holding, address: 39749, type: u32, scale: 0.000001, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_3_custom_meter_mode, label: "Custom Meter Mode", table: holding, address: 39751, type: u16, enum: custom_meter_mode, writable: true, poll: slow}
  - {key: x.logic_input_settings_3_custom_meter_frequency, label: "Custom Meter Frequency", table: holding, address: 39752, type: u16, enum: custom_meter_frequency, writable: true, poll: slow}

  # Logic Input settings 4
  - {key: x.logic_input_settings_4_name, label: "Name", table: holding, address: 39761, type: str, length: 5, writable: true, poll: slow}
  - {key: x.logic_input_settings_4_mode, label: "Mode", table: holding, address: 39766, type: u16, enum: mode_39766, writable: true, poll: slow}
  - {key: x.logic_input_settings_4_type, label: "Type", table: holding, address: 39767, type: u16, enum: type_39767, writable: true, poll: slow}
  - {key: x.logic_input_settings_4_delay, label: "Delay", table: holding, address: 39768, type: u16, unit: "s", scale: 0.1, writable: true, poll: slow}
  - {key: x.logic_input_settings_4_weight, label: "Weight", table: holding, address: 39769, type: u32, scale: 0.1, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_4_unit, label: "Unit", table: holding, address: 39771, type: u16, enum: unit_39771, writable: true, poll: slow}
  - {key: x.logic_input_settings_4_integration_time, label: "Integration Time", table: holding, address: 39772, type: u16, unit: "min", writable: true, poll: slow}
  - {key: x.logic_input_settings_4_synchro_type, label: "Synchro Type", table: holding, address: 39773, type: u16, enum: synchro_type, writable: true, poll: slow}
  - {key: x.logic_input_settings_4_time_on_off, label: "Time On Off", table: holding, address: 39774, type: u16, unit: "s", scale: 0.01, writable: true, poll: slow}
  - {key: x.logic_input_settings_4_currency_conversion_enabled, label: "Currency Conversion Enabled", table: holding, address: 39775, type: u16, enum: currency_conversion_enabled, writable: true, poll: slow}
  - {key: x.logic_input_settings_4_currency_conversion_rate, label: "Currency Conversion rate", table: holding, address: 39776, type: u32, scale: 0.000001, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_4_custom_meter_mode, label: "Custom Meter Mode", table: holding, address: 39778, type: u16, enum: custom_meter_mode, writable: true, poll: slow}
  - {key: x.logic_input_settings_4_custom_meter_frequency, label: "Custom Meter Frequency", table: holding, address: 39779, type: u16, enum: custom_meter_frequency, writable: true, poll: slow}

  # Logic Input settings 5
  - {key: x.logic_input_settings_5_name, label: "Name", table: holding, address: 39788, type: str, length: 5, writable: true, poll: slow}
  - {key: x.logic_input_settings_5_mode, label: "Mode", table: holding, address: 39793, type: u16, enum: mode_39793, writable: true, poll: slow}
  - {key: x.logic_input_settings_5_type, label: "Type", table: holding, address: 39794, type: u16, enum: type_39794, writable: true, poll: slow}
  - {key: x.logic_input_settings_5_delay, label: "Delay", table: holding, address: 39795, type: u16, unit: "s", scale: 0.1, writable: true, poll: slow}
  - {key: x.logic_input_settings_5_weight, label: "Weight", table: holding, address: 39796, type: u32, scale: 0.1, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_5_unit, label: "Unit", table: holding, address: 39798, type: u16, enum: unit_39798, writable: true, poll: slow}
  - {key: x.logic_input_settings_5_integration_time, label: "Integration Time", table: holding, address: 39799, type: u16, unit: "min", writable: true, poll: slow}
  - {key: x.logic_input_settings_5_synchro_type, label: "Synchro Type", table: holding, address: 39800, type: u16, enum: synchro_type, writable: true, poll: slow}
  - {key: x.logic_input_settings_5_time_on_off, label: "Time On Off", table: holding, address: 39801, type: u16, unit: "s", scale: 0.01, writable: true, poll: slow}
  - {key: x.logic_input_settings_5_currency_conversion_enabled, label: "Currency Conversion Enabled", table: holding, address: 39802, type: u16, enum: currency_conversion_enabled, writable: true, poll: slow}
  - {key: x.logic_input_settings_5_currency_conversion_rate, label: "Currency Conversion rate", table: holding, address: 39803, type: u32, scale: 0.000001, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_5_custom_meter_mode, label: "Custom Meter Mode", table: holding, address: 39805, type: u16, enum: custom_meter_mode, writable: true, poll: slow}
  - {key: x.logic_input_settings_5_custom_meter_frequency, label: "Custom Meter Frequency", table: holding, address: 39806, type: u16, enum: custom_meter_frequency, writable: true, poll: slow}

  # Logic Input settings 6
  - {key: x.logic_input_settings_6_name, label: "Name", table: holding, address: 39815, type: str, length: 5, writable: true, poll: slow}
  - {key: x.logic_input_settings_6_mode, label: "Mode", table: holding, address: 39820, type: u16, enum: mode_39820, writable: true, poll: slow}
  - {key: x.logic_input_settings_6_type, label: "Type", table: holding, address: 39821, type: u16, enum: type_39821, writable: true, poll: slow}
  - {key: x.logic_input_settings_6_delay, label: "Delay", table: holding, address: 39822, type: u16, unit: "s", scale: 0.1, writable: true, poll: slow}
  - {key: x.logic_input_settings_6_weight, label: "Weight", table: holding, address: 39823, type: u32, scale: 0.1, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_6_unit, label: "Unit", table: holding, address: 39825, type: u16, enum: unit_39825, writable: true, poll: slow}
  - {key: x.logic_input_settings_6_integration_time, label: "Integration Time", table: holding, address: 39826, type: u16, unit: "min", writable: true, poll: slow}
  - {key: x.logic_input_settings_6_synchro_type, label: "Synchro Type", table: holding, address: 39827, type: u16, enum: synchro_type, writable: true, poll: slow}
  - {key: x.logic_input_settings_6_time_on_off, label: "Time On Off", table: holding, address: 39828, type: u16, unit: "s", scale: 0.01, writable: true, poll: slow}
  - {key: x.logic_input_settings_6_currency_conversion_enabled, label: "Currency Conversion Enabled", table: holding, address: 39829, type: u16, enum: currency_conversion_enabled, writable: true, poll: slow}
  - {key: x.logic_input_settings_6_currency_conversion_rate, label: "Currency Conversion rate", table: holding, address: 39830, type: u32, scale: 0.000001, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_6_custom_meter_mode, label: "Custom Meter Mode", table: holding, address: 39832, type: u16, enum: custom_meter_mode, writable: true, poll: slow}
  - {key: x.logic_input_settings_6_custom_meter_frequency, label: "Custom Meter Frequency", table: holding, address: 39833, type: u16, enum: custom_meter_frequency, writable: true, poll: slow}

  # Logic Input settings 7
  - {key: x.logic_input_settings_7_name, label: "Name", table: holding, address: 39842, type: str, length: 5, writable: true, poll: slow}
  - {key: x.logic_input_settings_7_mode, label: "Mode", table: holding, address: 39847, type: u16, enum: mode_39847, writable: true, poll: slow}
  - {key: x.logic_input_settings_7_type, label: "Type", table: holding, address: 39848, type: u16, enum: type_39848, writable: true, poll: slow}
  - {key: x.logic_input_settings_7_delay, label: "Delay", table: holding, address: 39849, type: u16, unit: "s", scale: 0.1, writable: true, poll: slow}
  - {key: x.logic_input_settings_7_weight, label: "Weight", table: holding, address: 39850, type: u32, scale: 0.1, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_7_unit, label: "Unit", table: holding, address: 39852, type: u16, enum: unit_39852, writable: true, poll: slow}
  - {key: x.logic_input_settings_7_integration_time, label: "Integration Time", table: holding, address: 39853, type: u16, unit: "min", writable: true, poll: slow}
  - {key: x.logic_input_settings_7_synchro_type, label: "Synchro Type", table: holding, address: 39854, type: u16, enum: synchro_type, writable: true, poll: slow}
  - {key: x.logic_input_settings_7_time_on_off, label: "Time On Off", table: holding, address: 39855, type: u16, unit: "s", scale: 0.01, writable: true, poll: slow}
  - {key: x.logic_input_settings_7_currency_conversion_enabled, label: "Currency Conversion Enabled", table: holding, address: 39856, type: u16, enum: currency_conversion_enabled, writable: true, poll: slow}
  - {key: x.logic_input_settings_7_currency_conversion_rate, label: "Currency Conversion rate", table: holding, address: 39857, type: u32, scale: 0.000001, invalid: [4294967295], writable: true, poll: slow}
  - {key: x.logic_input_settings_7_custom_meter_mode, label: "Custom Meter Mode", table: holding, address: 39859, type: u16, enum: custom_meter_mode, writable: true, poll: slow}
  - {key: x.logic_input_settings_7_custom_meter_frequency, label: "Custom Meter Frequency", table: holding, address: 39860, type: u16, enum: custom_meter_frequency, writable: true, poll: slow}

  # Input1 meters initialization
  - {key: x.protection_code_0x00000, label: "Protection code : 0x00000", table: holding, address: 40720, type: u32, invalid: [4294967295], writable: true, poll: slow, note: "The table: Protection code : 0x00000000 : None 0x010001 : Total 0x010002 : Partial 0x010003 : Custom 0x010004 : Reset"}
  - {key: x.total_meter_value, label: "Total meter value", table: holding, address: 40722, type: s64, writable: true, poll: slow}
  - {key: x.partial_meter_value, label: "Partial meter value", table: holding, address: 40726, type: s64, writable: true, poll: slow}
  - {key: x.custom_meter_value, label: "Custom meter value", table: holding, address: 40730, type: s32, invalid: [2147483647], writable: true, poll: slow}
  - {key: x.reset, label: "Reset", table: holding, address: 40732, type: u16, enum: reset, writable: true, poll: slow}

  # Input2 meters initialization
  - {key: x.input2_meters_initializa_protection_code_0x00000, label: "Protection code : 0x00000", table: holding, address: 40733, type: u32, invalid: [4294967295], writable: true, poll: slow, note: "The table: Protection code : 0x00000000 : None 0x020001 : Total 0x020002 : Partial 0x020003 : Custom 0x020004 : Reset"}
  - {key: x.input2_meters_initializa_total_meter_value, label: "Total meter value", table: holding, address: 40735, type: s64, writable: true, poll: slow}
  - {key: x.input2_meters_initializa_partial_meter_value, label: "Partial meter value", table: holding, address: 40739, type: s64, writable: true, poll: slow}
  - {key: x.input2_meters_initializa_custom_meter_value, label: "Custom meter value", table: holding, address: 40743, type: s32, invalid: [2147483647], writable: true, poll: slow}
  - {key: x.input2_meters_initializa_reset, label: "Reset", table: holding, address: 40745, type: u16, enum: reset, writable: true, poll: slow}

  # Input3 meters initialization
  - {key: x.input3_meters_initializa_protection_code_0x00000, label: "Protection code : 0x00000", table: holding, address: 40746, type: u32, invalid: [4294967295], writable: true, poll: slow, note: "The table: Protection code : 0x00000000 : None 0x040001 : Total 0x040002 : Partial 0x040003 : Custom 0x040004 : Reset"}
  - {key: x.input3_meters_initializa_total_meter_value, label: "Total meter value", table: holding, address: 40748, type: s64, writable: true, poll: slow}
  - {key: x.input3_meters_initializa_partial_meter_value, label: "Partial meter value", table: holding, address: 40752, type: s64, writable: true, poll: slow}
  - {key: x.input3_meters_initializa_custom_meter_value, label: "Custom meter value", table: holding, address: 40756, type: s32, invalid: [2147483647], writable: true, poll: slow}
  - {key: x.input3_meters_initializa_reset, label: "Reset", table: holding, address: 40758, type: u16, enum: reset, writable: true, poll: slow}

  # Input4 meters initialization
  - {key: x.input4_meters_initializa_protection_code_0x00000, label: "Protection code : 0x00000", table: holding, address: 40759, type: u32, invalid: [4294967295], writable: true, poll: slow, note: "The table: Protection code : 0x00000000 : None 0x080001 : Total 0x080002 : Partial 0x080003 : Custom 0x080004 : Reset"}
  - {key: x.input4_meters_initializa_total_meter_value, label: "Total meter value", table: holding, address: 40761, type: s64, writable: true, poll: slow}
  - {key: x.input4_meters_initializa_partial_meter_value, label: "Partial meter value", table: holding, address: 40765, type: s64, writable: true, poll: slow}
  - {key: x.input4_meters_initializa_custom_meter_value, label: "Custom meter value", table: holding, address: 40769, type: s32, invalid: [2147483647], writable: true, poll: slow}
  - {key: x.input4_meters_initializa_reset, label: "Reset", table: holding, address: 40771, type: u16, enum: reset, writable: true, poll: slow}

  # Input5 meters initialization
  - {key: x.input5_meters_initializa_protection_code_0x00000, label: "Protection code : 0x00000", table: holding, address: 40772, type: u32, invalid: [4294967295], writable: true, poll: slow, note: "The table: Protection code : 0x00000000 : None 0x100001 : Total 0x100002 : Partial 0x100003 : Custom 0x100004 : Reset"}
  - {key: x.input5_meters_initializa_total_meter_value, label: "Total meter value", table: holding, address: 40774, type: s64, writable: true, poll: slow}
  - {key: x.input5_meters_initializa_partial_meter_value, label: "Partial meter value", table: holding, address: 40778, type: s64, writable: true, poll: slow}
  - {key: x.input5_meters_initializa_custom_meter_value, label: "Custom meter value", table: holding, address: 40782, type: s32, invalid: [2147483647], writable: true, poll: slow}
  - {key: x.input5_meters_initializa_reset, label: "Reset", table: holding, address: 40784, type: u16, enum: reset, writable: true, poll: slow}

  # Input6 meters initialization
  - {key: x.input6_meters_initializa_protection_code_0x00000, label: "Protection code : 0x00000", table: holding, address: 40785, type: u32, invalid: [4294967295], writable: true, poll: slow, note: "The table: Protection code : 0x00000000 : None 0x200001 : Total 0x200002 : Partial 0x200003 : Custom 0x200004 : Reset"}
  - {key: x.input6_meters_initializa_total_meter_value, label: "Total meter value", table: holding, address: 40787, type: s64, writable: true, poll: slow}
  - {key: x.input6_meters_initializa_partial_meter_value, label: "Partial meter value", table: holding, address: 40791, type: s64, writable: true, poll: slow}
  - {key: x.input6_meters_initializa_custom_meter_value, label: "Custom meter value", table: holding, address: 40795, type: s32, invalid: [2147483647], writable: true, poll: slow}
  - {key: x.input6_meters_initializa_reset, label: "Reset", table: holding, address: 40797, type: u16, enum: reset, writable: true, poll: slow}

  # Input7 meters initialization
  - {key: x.input7_meters_initializa_protection_code_0x00000, label: "Protection code : 0x00000", table: holding, address: 40798, type: u32, invalid: [4294967295], writable: true, poll: slow, note: "The table: Protection code : 0x00000000 : None 0x400001 : Total 0x400002 : Partial 0x400003 : Custom 0x400004 : Reset"}
  - {key: x.input7_meters_initializa_total_meter_value, label: "Total meter value", table: holding, address: 40800, type: s64, writable: true, poll: slow}
  - {key: x.input7_meters_initializa_partial_meter_value, label: "Partial meter value", table: holding, address: 40804, type: s64, writable: true, poll: slow}
  - {key: x.input7_meters_initializa_custom_meter_value, label: "Custom meter value", table: holding, address: 40808, type: s32, invalid: [2147483647], writable: true, poll: slow}
  - {key: x.input7_meters_initializa_reset, label: "Reset", table: holding, address: 40810, type: u16, enum: reset, writable: true, poll: slow}

  # Logic Input index 1
  - {key: x.logic_input_index_1_date_time_current, label: "Date & Time Current", table: holding, address: 37120, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.input_mode, label: "Input Mode", table: holding, address: 37122, type: u16, enum: input_mode, poll: slow}
  - {key: x.input_unit, label: "Input Unit", table: holding, address: 37123, type: u16, enum: input_unit, poll: slow}
  - {key: x.logic_input_index_1_integration_time, label: "Integration Time", table: holding, address: 37124, type: u16, unit: "min", poll: slow}
  - {key: x.logic_input_index_1_weight, label: "Weight", table: holding, address: 37125, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.currency_conversion, label: "Currency conversion", table: holding, address: 37127, type: u32, scale: 0.000001, invalid: [4294967295], poll: slow}
  - {key: x.date_time_of_partial_meter_start, label: "Date & Time of partial meter start", table: holding, address: 37129, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.pulse_meter_total, label: "Pulse meter total", table: holding, address: 37131, type: s64, poll: slow}
  - {key: x.pulse_meter_partial, label: "Pulse meter partial", table: holding, address: 37135, type: s64, poll: slow}
  - {key: x.pulse_meter_current_custom_time, label: "Pulse meter current custom time", table: holding, address: 37139, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_last_since_last_top, label: "Pulse meter last (since last Top)", table: holding, address: 37141, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_last_complete, label: "Pulse meter last complete", table: holding, address: 37143, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_current_day, label: "Pulse meter current day", table: holding, address: 37145, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_current_week, label: "Pulse meter current week", table: holding, address: 37147, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_current_month, label: "Pulse meter current month", table: holding, address: 37149, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_current_year, label: "Pulse meter current year", table: holding, address: 37151, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.number_of_valid_meters_for_previous_days, label: "Number of valid meters for previous days", table: holding, address: 37153, type: u16, poll: slow}
  - {key: x.number_of_valid_meters_for_previous_weeks, label: "Number of valid meters for previous weeks", table: holding, address: 37154, type: u16, poll: slow}
  - {key: x.number_of_valid_meters_for_previous_months, label: "Number of valid meters for previous months", table: holding, address: 37155, type: u16, poll: slow}
  - {key: x.number_of_valid_meters_for_previous_years, label: "Number of valid meters for previous years", table: holding, address: 37156, type: u16, poll: slow}
  - {key: x.number_of_valid_meters_for_previous_custom, label: "Number of valid meters for previous custom", table: holding, address: 37157, type: u16, poll: slow}
  - {key: x.pulse_meter_previous_days_d_1, label: "Pulse meter previous days d-1", table: holding, address: 37158, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_days_d_2, label: "Pulse meter previous days d-2", table: holding, address: 37160, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_days_d_3, label: "Pulse meter previous days d-3", table: holding, address: 37162, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_days_d_4, label: "Pulse meter previous days d-4", table: holding, address: 37164, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_days_d_5, label: "Pulse meter previous days d-5", table: holding, address: 37166, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_days_d_6, label: "Pulse meter previous days d-6", table: holding, address: 37168, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_days_d_7, label: "Pulse meter previous days d-7", table: holding, address: 37170, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_weeks_w_1, label: "Pulse meter previous weeks w-1", table: holding, address: 37172, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_weeks_w_2, label: "Pulse meter previous weeks w-2", table: holding, address: 37174, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_weeks_w_3, label: "Pulse meter previous weeks w-3", table: holding, address: 37176, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_weeks_w_4, label: "Pulse meter previous weeks w-4", table: holding, address: 37178, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_weeks_w_5, label: "Pulse meter previous weeks w-5", table: holding, address: 37180, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_months_m_1, label: "Pulse meter previous months m-1", table: holding, address: 37182, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_months_m_2, label: "Pulse meter previous months m-2", table: holding, address: 37184, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_months_m_3, label: "Pulse meter previous months m-3", table: holding, address: 37186, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_months_m_4, label: "Pulse meter previous months m-4", table: holding, address: 37188, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_months_m_5, label: "Pulse meter previous months m-5", table: holding, address: 37190, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_months_m_6, label: "Pulse meter previous months m-6", table: holding, address: 37192, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_months_m_7, label: "Pulse meter previous months m-7", table: holding, address: 37194, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_months_m_8, label: "Pulse meter previous months m-8", table: holding, address: 37196, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_months_m_9, label: "Pulse meter previous months m-9", table: holding, address: 37198, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_months_m_10, label: "Pulse meter previous months m-10", table: holding, address: 37200, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_months_m_11, label: "Pulse meter previous months m-11", table: holding, address: 37202, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_months_m_12, label: "Pulse meter previous months m-12", table: holding, address: 37204, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_year, label: "Pulse meter previous year", table: holding, address: 37206, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_custom_c_1, label: "Pulse meter previous custom c-1", table: holding, address: 37208, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_custom_c_2, label: "Pulse meter previous custom c-2", table: holding, address: 37210, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_custom_c_3, label: "Pulse meter previous custom c-3", table: holding, address: 37212, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_custom_c_4, label: "Pulse meter previous custom c-4", table: holding, address: 37214, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_custom_c_5, label: "Pulse meter previous custom c-5", table: holding, address: 37216, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_custom_c_6, label: "Pulse meter previous custom c-6", table: holding, address: 37218, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.pulse_meter_previous_custom_c_7, label: "Pulse meter previous custom c-7", table: holding, address: 37220, type: u32, invalid: [4294967295], poll: slow}

  # Logic Input index 2
  - {key: x.logic_input_index_2_date_time_current, label: "Date & Time Current", table: holding, address: 37248, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.logic_input_index_2_input_mode, label: "Input Mode", table: holding, address: 37250, type: u16, enum: input_mode, poll: slow}
  - {key: x.logic_input_index_2_input_unit, label: "Input Unit", table: holding, address: 37251, type: u16, enum: input_unit, poll: slow}
  - {key: x.logic_input_index_2_integration_time, label: "Integration Time", table: holding, address: 37252, type: u16, unit: "min", poll: slow}
  - {key: x.logic_input_index_2_weight, label: "Weight", table: holding, address: 37253, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_currency_conversion, label: "Currency conversion", table: holding, address: 37255, type: u32, scale: 0.000001, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_date_time_of_partial_meter_start, label: "Date & Time of partial meter start", table: holding, address: 37257, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_total, label: "Pulse meter total", table: holding, address: 37259, type: s64, poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_partial, label: "Pulse meter partial", table: holding, address: 37263, type: s64, poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_current_custom_time, label: "Pulse meter current custom time", table: holding, address: 37267, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_last_since_last_top, label: "Pulse meter last (since last Top)", table: holding, address: 37269, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_last_complete, label: "Pulse meter last complete", table: holding, address: 37271, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_current_day, label: "Pulse meter current day", table: holding, address: 37273, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_current_week, label: "Pulse meter current week", table: holding, address: 37275, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_current_month, label: "Pulse meter current month", table: holding, address: 37277, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_current_year, label: "Pulse meter current year", table: holding, address: 37279, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_number_of_valid_meters_for_previous_days, label: "Number of valid meters for previous days", table: holding, address: 37281, type: u16, poll: slow}
  - {key: x.logic_input_index_2_number_of_valid_meters_for_previous_weeks, label: "Number of valid meters for previous weeks", table: holding, address: 37282, type: u16, poll: slow}
  - {key: x.logic_input_index_2_number_of_valid_meters_for_previous_months, label: "Number of valid meters for previous months", table: holding, address: 37283, type: u16, poll: slow}
  - {key: x.logic_input_index_2_number_of_valid_meters_for_previous_years, label: "Number of valid meters for previous years", table: holding, address: 37284, type: u16, poll: slow}
  - {key: x.logic_input_index_2_number_of_valid_meters_for_previous_custom, label: "Number of valid meters for previous custom", table: holding, address: 37285, type: u16, poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_days_d_1, label: "Pulse meter previous days d-1", table: holding, address: 37286, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_days_d_2, label: "Pulse meter previous days d-2", table: holding, address: 37288, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_days_d_3, label: "Pulse meter previous days d-3", table: holding, address: 37290, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_days_d_4, label: "Pulse meter previous days d-4", table: holding, address: 37292, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_days_d_5, label: "Pulse meter previous days d-5", table: holding, address: 37294, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_days_d_6, label: "Pulse meter previous days d-6", table: holding, address: 37296, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_days_d_7, label: "Pulse meter previous days d-7", table: holding, address: 37298, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_weeks_w_1, label: "Pulse meter previous weeks w-1", table: holding, address: 37300, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_weeks_w_2, label: "Pulse meter previous weeks w-2", table: holding, address: 37302, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_weeks_w_3, label: "Pulse meter previous weeks w-3", table: holding, address: 37304, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_weeks_w_4, label: "Pulse meter previous weeks w-4", table: holding, address: 37306, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_weeks_w_5, label: "Pulse meter previous weeks w-5", table: holding, address: 37308, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_months_m_1, label: "Pulse meter previous months m-1", table: holding, address: 37310, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_months_m_2, label: "Pulse meter previous months m-2", table: holding, address: 37312, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_months_m_3, label: "Pulse meter previous months m-3", table: holding, address: 37314, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_months_m_4, label: "Pulse meter previous months m-4", table: holding, address: 37316, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_months_m_5, label: "Pulse meter previous months m-5", table: holding, address: 37318, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_months_m_6, label: "Pulse meter previous months m-6", table: holding, address: 37320, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_months_m_7, label: "Pulse meter previous months m-7", table: holding, address: 37322, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_months_m_8, label: "Pulse meter previous months m-8", table: holding, address: 37324, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_months_m_9, label: "Pulse meter previous months m-9", table: holding, address: 37326, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_months_m_10, label: "Pulse meter previous months m-10", table: holding, address: 37328, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_months_m_11, label: "Pulse meter previous months m-11", table: holding, address: 37330, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_months_m_12, label: "Pulse meter previous months m-12", table: holding, address: 37332, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_year, label: "Pulse meter previous year", table: holding, address: 37334, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_custom_c_1, label: "Pulse meter previous custom c-1", table: holding, address: 37336, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_custom_c_2, label: "Pulse meter previous custom c-2", table: holding, address: 37338, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_custom_c_3, label: "Pulse meter previous custom c-3", table: holding, address: 37340, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_custom_c_4, label: "Pulse meter previous custom c-4", table: holding, address: 37342, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_custom_c_5, label: "Pulse meter previous custom c-5", table: holding, address: 37344, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_custom_c_6, label: "Pulse meter previous custom c-6", table: holding, address: 37346, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_2_pulse_meter_previous_custom_c_7, label: "Pulse meter previous custom c-7", table: holding, address: 37348, type: u32, invalid: [4294967295], poll: slow}

  # Logic Input index 3
  - {key: x.logic_input_index_3_date_time_current, label: "Date & Time Current", table: holding, address: 37376, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.logic_input_index_3_input_mode, label: "Input Mode", table: holding, address: 37378, type: u16, enum: input_mode, poll: slow}
  - {key: x.logic_input_index_3_input_unit, label: "Input Unit", table: holding, address: 37379, type: u16, enum: input_unit, poll: slow}
  - {key: x.logic_input_index_3_integration_time, label: "Integration Time", table: holding, address: 37380, type: u16, unit: "min", poll: slow}
  - {key: x.logic_input_index_3_weight, label: "Weight", table: holding, address: 37381, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_currency_conversion, label: "Currency conversion", table: holding, address: 37383, type: u32, scale: 0.000001, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_date_time_of_partial_meter_start, label: "Date & Time of partial meter start", table: holding, address: 37385, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_total, label: "Pulse meter total", table: holding, address: 37387, type: s64, poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_partial, label: "Pulse meter partial", table: holding, address: 37391, type: s64, poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_current_custom_time, label: "Pulse meter current custom time", table: holding, address: 37395, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_last_since_last_top, label: "Pulse meter last (since last Top)", table: holding, address: 37397, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_last_complete, label: "Pulse meter last complete", table: holding, address: 37399, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_current_day, label: "Pulse meter current day", table: holding, address: 37401, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_current_week, label: "Pulse meter current week", table: holding, address: 37403, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_current_month, label: "Pulse meter current month", table: holding, address: 37405, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_current_year, label: "Pulse meter current year", table: holding, address: 37407, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_number_of_valid_meters_for_previous_days, label: "Number of valid meters for previous days", table: holding, address: 37409, type: u16, poll: slow}
  - {key: x.logic_input_index_3_number_of_valid_meters_for_previous_weeks, label: "Number of valid meters for previous weeks", table: holding, address: 37410, type: u16, poll: slow}
  - {key: x.logic_input_index_3_number_of_valid_meters_for_previous_months, label: "Number of valid meters for previous months", table: holding, address: 37411, type: u16, poll: slow}
  - {key: x.logic_input_index_3_number_of_valid_meters_for_previous_years, label: "Number of valid meters for previous years", table: holding, address: 37412, type: u16, poll: slow}
  - {key: x.logic_input_index_3_number_of_valid_meters_for_previous_custom, label: "Number of valid meters for previous custom", table: holding, address: 37413, type: u16, poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_days_d_1, label: "Pulse meter previous days d-1", table: holding, address: 37414, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_days_d_2, label: "Pulse meter previous days d-2", table: holding, address: 37416, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_days_d_3, label: "Pulse meter previous days d-3", table: holding, address: 37418, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_days_d_4, label: "Pulse meter previous days d-4", table: holding, address: 37420, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_days_d_5, label: "Pulse meter previous days d-5", table: holding, address: 37422, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_days_d_6, label: "Pulse meter previous days d-6", table: holding, address: 37424, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_days_d_7, label: "Pulse meter previous days d-7", table: holding, address: 37426, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_weeks_w_1, label: "Pulse meter previous weeks w-1", table: holding, address: 37428, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_weeks_w_2, label: "Pulse meter previous weeks w-2", table: holding, address: 37430, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_weeks_w_3, label: "Pulse meter previous weeks w-3", table: holding, address: 37432, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_weeks_w_4, label: "Pulse meter previous weeks w-4", table: holding, address: 37434, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_weeks_w_5, label: "Pulse meter previous weeks w-5", table: holding, address: 37436, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_months_m_1, label: "Pulse meter previous months m-1", table: holding, address: 37438, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_months_m_2, label: "Pulse meter previous months m-2", table: holding, address: 37440, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_months_m_3, label: "Pulse meter previous months m-3", table: holding, address: 37442, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_months_m_4, label: "Pulse meter previous months m-4", table: holding, address: 37444, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_months_m_5, label: "Pulse meter previous months m-5", table: holding, address: 37446, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_months_m_6, label: "Pulse meter previous months m-6", table: holding, address: 37448, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_months_m_7, label: "Pulse meter previous months m-7", table: holding, address: 37450, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_months_m_8, label: "Pulse meter previous months m-8", table: holding, address: 37452, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_months_m_9, label: "Pulse meter previous months m-9", table: holding, address: 37454, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_months_m_10, label: "Pulse meter previous months m-10", table: holding, address: 37456, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_months_m_11, label: "Pulse meter previous months m-11", table: holding, address: 37458, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_months_m_12, label: "Pulse meter previous months m-12", table: holding, address: 37460, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_year, label: "Pulse meter previous year", table: holding, address: 37462, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_custom_c_1, label: "Pulse meter previous custom c-1", table: holding, address: 37464, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_custom_c_2, label: "Pulse meter previous custom c-2", table: holding, address: 37466, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_custom_c_3, label: "Pulse meter previous custom c-3", table: holding, address: 37468, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_custom_c_4, label: "Pulse meter previous custom c-4", table: holding, address: 37470, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_custom_c_5, label: "Pulse meter previous custom c-5", table: holding, address: 37472, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_custom_c_6, label: "Pulse meter previous custom c-6", table: holding, address: 37474, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_3_pulse_meter_previous_custom_c_7, label: "Pulse meter previous custom c-7", table: holding, address: 37476, type: u32, invalid: [4294967295], poll: slow}

  # Logic Input index 4
  - {key: x.logic_input_index_4_date_time_current, label: "Date & Time Current", table: holding, address: 37504, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.logic_input_index_4_input_mode, label: "Input Mode", table: holding, address: 37506, type: u16, enum: input_mode, poll: slow}
  - {key: x.logic_input_index_4_input_unit, label: "Input Unit", table: holding, address: 37507, type: u16, enum: input_unit, poll: slow}
  - {key: x.logic_input_index_4_integration_time, label: "Integration Time", table: holding, address: 37508, type: u16, unit: "min", poll: slow}
  - {key: x.logic_input_index_4_weight, label: "Weight", table: holding, address: 37509, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_currency_conversion, label: "Currency conversion", table: holding, address: 37511, type: u32, scale: 0.000001, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_date_time_of_partial_meter_start, label: "Date & Time of partial meter start", table: holding, address: 37513, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_total, label: "Pulse meter total", table: holding, address: 37515, type: s64, poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_partial, label: "Pulse meter partial", table: holding, address: 37519, type: s64, poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_current_custom_time, label: "Pulse meter current custom time", table: holding, address: 37523, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_last_since_last_top, label: "Pulse meter last (since last Top)", table: holding, address: 37525, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_last_complete, label: "Pulse meter last complete", table: holding, address: 37527, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_current_day, label: "Pulse meter current day", table: holding, address: 37529, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_current_week, label: "Pulse meter current week", table: holding, address: 37531, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_current_month, label: "Pulse meter current month", table: holding, address: 37533, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_current_year, label: "Pulse meter current year", table: holding, address: 37535, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_number_of_valid_meters_for_previous_days, label: "Number of valid meters for previous days", table: holding, address: 37537, type: u16, poll: slow}
  - {key: x.logic_input_index_4_number_of_valid_meters_for_previous_weeks, label: "Number of valid meters for previous weeks", table: holding, address: 37538, type: u16, poll: slow}
  - {key: x.logic_input_index_4_number_of_valid_meters_for_previous_months, label: "Number of valid meters for previous months", table: holding, address: 37539, type: u16, poll: slow}
  - {key: x.logic_input_index_4_number_of_valid_meters_for_previous_years, label: "Number of valid meters for previous years", table: holding, address: 37540, type: u16, poll: slow}
  - {key: x.logic_input_index_4_number_of_valid_meters_for_previous_custom, label: "Number of valid meters for previous custom", table: holding, address: 37541, type: u16, poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_days_d_1, label: "Pulse meter previous days d-1", table: holding, address: 37542, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_days_d_2, label: "Pulse meter previous days d-2", table: holding, address: 37544, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_days_d_3, label: "Pulse meter previous days d-3", table: holding, address: 37546, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_days_d_4, label: "Pulse meter previous days d-4", table: holding, address: 37548, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_days_d_5, label: "Pulse meter previous days d-5", table: holding, address: 37550, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_days_d_6, label: "Pulse meter previous days d-6", table: holding, address: 37552, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_days_d_7, label: "Pulse meter previous days d-7", table: holding, address: 37554, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_weeks_w_1, label: "Pulse meter previous weeks w-1", table: holding, address: 37556, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_weeks_w_2, label: "Pulse meter previous weeks w-2", table: holding, address: 37558, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_weeks_w_3, label: "Pulse meter previous weeks w-3", table: holding, address: 37560, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_weeks_w_4, label: "Pulse meter previous weeks w-4", table: holding, address: 37562, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_weeks_w_5, label: "Pulse meter previous weeks w-5", table: holding, address: 37564, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_months_m_1, label: "Pulse meter previous months m-1", table: holding, address: 37566, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_months_m_2, label: "Pulse meter previous months m-2", table: holding, address: 37568, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_months_m_3, label: "Pulse meter previous months m-3", table: holding, address: 37570, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_months_m_4, label: "Pulse meter previous months m-4", table: holding, address: 37572, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_months_m_5, label: "Pulse meter previous months m-5", table: holding, address: 37574, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_months_m_6, label: "Pulse meter previous months m-6", table: holding, address: 37576, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_months_m_7, label: "Pulse meter previous months m-7", table: holding, address: 37578, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_months_m_8, label: "Pulse meter previous months m-8", table: holding, address: 37580, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_months_m_9, label: "Pulse meter previous months m-9", table: holding, address: 37582, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_months_m_10, label: "Pulse meter previous months m-10", table: holding, address: 37584, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_months_m_11, label: "Pulse meter previous months m-11", table: holding, address: 37586, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_months_m_12, label: "Pulse meter previous months m-12", table: holding, address: 37588, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_year, label: "Pulse meter previous year", table: holding, address: 37590, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_custom_c_1, label: "Pulse meter previous custom c-1", table: holding, address: 37592, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_custom_c_2, label: "Pulse meter previous custom c-2", table: holding, address: 37594, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_custom_c_3, label: "Pulse meter previous custom c-3", table: holding, address: 37596, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_custom_c_4, label: "Pulse meter previous custom c-4", table: holding, address: 37598, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_custom_c_5, label: "Pulse meter previous custom c-5", table: holding, address: 37600, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_custom_c_6, label: "Pulse meter previous custom c-6", table: holding, address: 37602, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_4_pulse_meter_previous_custom_c_7, label: "Pulse meter previous custom c-7", table: holding, address: 37604, type: u32, invalid: [4294967295], poll: slow}

  # Logic Input index 5
  - {key: x.logic_input_index_5_date_time_current, label: "Date & Time Current", table: holding, address: 37632, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.logic_input_index_5_input_mode, label: "Input Mode", table: holding, address: 37634, type: u16, enum: input_mode, poll: slow}
  - {key: x.logic_input_index_5_input_unit, label: "Input Unit", table: holding, address: 37635, type: u16, enum: input_unit, poll: slow}
  - {key: x.logic_input_index_5_integration_time, label: "Integration Time", table: holding, address: 37636, type: u16, unit: "min", poll: slow}
  - {key: x.logic_input_index_5_weight, label: "Weight", table: holding, address: 37637, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_currency_conversion, label: "Currency conversion", table: holding, address: 37639, type: u32, scale: 0.000001, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_date_time_of_partial_meter_start, label: "Date & Time of partial meter start", table: holding, address: 37641, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_total, label: "Pulse meter total", table: holding, address: 37643, type: s64, poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_partial, label: "Pulse meter partial", table: holding, address: 37647, type: s64, poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_current_custom_time, label: "Pulse meter current custom time", table: holding, address: 37651, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_last_since_last_top, label: "Pulse meter last (since last Top)", table: holding, address: 37653, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_last_complete, label: "Pulse meter last complete", table: holding, address: 37655, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_current_day, label: "Pulse meter current day", table: holding, address: 37657, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_current_week, label: "Pulse meter current week", table: holding, address: 37659, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_current_month, label: "Pulse meter current month", table: holding, address: 37661, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_current_year, label: "Pulse meter current year", table: holding, address: 37663, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_number_of_valid_meters_for_previous_days, label: "Number of valid meters for previous days", table: holding, address: 37665, type: u16, poll: slow}
  - {key: x.logic_input_index_5_number_of_valid_meters_for_previous_weeks, label: "Number of valid meters for previous weeks", table: holding, address: 37666, type: u16, poll: slow}
  - {key: x.logic_input_index_5_number_of_valid_meters_for_previous_months, label: "Number of valid meters for previous months", table: holding, address: 37667, type: u16, poll: slow}
  - {key: x.logic_input_index_5_number_of_valid_meters_for_previous_years, label: "Number of valid meters for previous years", table: holding, address: 37668, type: u16, poll: slow}
  - {key: x.logic_input_index_5_number_of_valid_meters_for_previous_custom, label: "Number of valid meters for previous custom", table: holding, address: 37669, type: u16, poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_days_d_1, label: "Pulse meter previous days d-1", table: holding, address: 37670, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_days_d_2, label: "Pulse meter previous days d-2", table: holding, address: 37672, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_days_d_3, label: "Pulse meter previous days d-3", table: holding, address: 37674, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_days_d_4, label: "Pulse meter previous days d-4", table: holding, address: 37676, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_days_d_5, label: "Pulse meter previous days d-5", table: holding, address: 37678, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_days_d_6, label: "Pulse meter previous days d-6", table: holding, address: 37680, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_days_d_7, label: "Pulse meter previous days d-7", table: holding, address: 37682, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_weeks_w_1, label: "Pulse meter previous weeks w-1", table: holding, address: 37684, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_weeks_w_2, label: "Pulse meter previous weeks w-2", table: holding, address: 37686, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_weeks_w_3, label: "Pulse meter previous weeks w-3", table: holding, address: 37688, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_weeks_w_4, label: "Pulse meter previous weeks w-4", table: holding, address: 37690, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_weeks_w_5, label: "Pulse meter previous weeks w-5", table: holding, address: 37692, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_months_m_1, label: "Pulse meter previous months m-1", table: holding, address: 37694, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_months_m_2, label: "Pulse meter previous months m-2", table: holding, address: 37696, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_months_m_3, label: "Pulse meter previous months m-3", table: holding, address: 37698, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_months_m_4, label: "Pulse meter previous months m-4", table: holding, address: 37700, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_months_m_5, label: "Pulse meter previous months m-5", table: holding, address: 37702, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_months_m_6, label: "Pulse meter previous months m-6", table: holding, address: 37704, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_months_m_7, label: "Pulse meter previous months m-7", table: holding, address: 37706, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_months_m_8, label: "Pulse meter previous months m-8", table: holding, address: 37708, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_months_m_9, label: "Pulse meter previous months m-9", table: holding, address: 37710, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_months_m_10, label: "Pulse meter previous months m-10", table: holding, address: 37712, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_months_m_11, label: "Pulse meter previous months m-11", table: holding, address: 37714, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_months_m_12, label: "Pulse meter previous months m-12", table: holding, address: 37716, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_year, label: "Pulse meter previous year", table: holding, address: 37718, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_custom_c_1, label: "Pulse meter previous custom c-1", table: holding, address: 37720, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_custom_c_2, label: "Pulse meter previous custom c-2", table: holding, address: 37722, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_custom_c_3, label: "Pulse meter previous custom c-3", table: holding, address: 37724, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_custom_c_4, label: "Pulse meter previous custom c-4", table: holding, address: 37726, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_custom_c_5, label: "Pulse meter previous custom c-5", table: holding, address: 37728, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_custom_c_6, label: "Pulse meter previous custom c-6", table: holding, address: 37730, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_5_pulse_meter_previous_custom_c_7, label: "Pulse meter previous custom c-7", table: holding, address: 37732, type: u32, invalid: [4294967295], poll: slow}

  # Logic Input index 6
  - {key: x.logic_input_index_6_date_time_current, label: "Date & Time Current", table: holding, address: 37760, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.logic_input_index_6_input_mode, label: "Input Mode", table: holding, address: 37762, type: u16, enum: input_mode, poll: slow}
  - {key: x.logic_input_index_6_input_unit, label: "Input Unit", table: holding, address: 37763, type: u16, enum: input_unit, poll: slow}
  - {key: x.logic_input_index_6_integration_time, label: "Integration Time", table: holding, address: 37764, type: u16, unit: "min", poll: slow}
  - {key: x.logic_input_index_6_weight, label: "Weight", table: holding, address: 37765, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_currency_conversion, label: "Currency conversion", table: holding, address: 37767, type: u32, scale: 0.000001, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_date_time_of_partial_meter_start, label: "Date & Time of partial meter start", table: holding, address: 37769, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_total, label: "Pulse meter total", table: holding, address: 37771, type: s64, poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_partial, label: "Pulse meter partial", table: holding, address: 37775, type: s64, poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_current_custom_time, label: "Pulse meter current custom time", table: holding, address: 37779, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_last_since_last_top, label: "Pulse meter last (since last Top)", table: holding, address: 37781, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_last_complete, label: "Pulse meter last complete", table: holding, address: 37783, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_current_day, label: "Pulse meter current day", table: holding, address: 37785, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_current_week, label: "Pulse meter current week", table: holding, address: 37787, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_current_month, label: "Pulse meter current month", table: holding, address: 37789, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_current_year, label: "Pulse meter current year", table: holding, address: 37791, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_number_of_valid_meters_for_previous_days, label: "Number of valid meters for previous days", table: holding, address: 37793, type: u16, poll: slow}
  - {key: x.logic_input_index_6_number_of_valid_meters_for_previous_weeks, label: "Number of valid meters for previous weeks", table: holding, address: 37794, type: u16, poll: slow}
  - {key: x.logic_input_index_6_number_of_valid_meters_for_previous_months, label: "Number of valid meters for previous months", table: holding, address: 37795, type: u16, poll: slow}
  - {key: x.logic_input_index_6_number_of_valid_meters_for_previous_years, label: "Number of valid meters for previous years", table: holding, address: 37796, type: u16, poll: slow}
  - {key: x.logic_input_index_6_number_of_valid_meters_for_previous_custom, label: "Number of valid meters for previous custom", table: holding, address: 37797, type: u16, poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_days_d_1, label: "Pulse meter previous days d-1", table: holding, address: 37798, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_days_d_2, label: "Pulse meter previous days d-2", table: holding, address: 37800, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_days_d_3, label: "Pulse meter previous days d-3", table: holding, address: 37802, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_days_d_4, label: "Pulse meter previous days d-4", table: holding, address: 37804, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_days_d_5, label: "Pulse meter previous days d-5", table: holding, address: 37806, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_days_d_6, label: "Pulse meter previous days d-6", table: holding, address: 37808, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_days_d_7, label: "Pulse meter previous days d-7", table: holding, address: 37810, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_weeks_w_1, label: "Pulse meter previous weeks w-1", table: holding, address: 37812, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_weeks_w_2, label: "Pulse meter previous weeks w-2", table: holding, address: 37814, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_weeks_w_3, label: "Pulse meter previous weeks w-3", table: holding, address: 37816, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_weeks_w_4, label: "Pulse meter previous weeks w-4", table: holding, address: 37818, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_weeks_w_5, label: "Pulse meter previous weeks w-5", table: holding, address: 37820, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_months_m_1, label: "Pulse meter previous months m-1", table: holding, address: 37822, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_months_m_2, label: "Pulse meter previous months m-2", table: holding, address: 37824, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_months_m_3, label: "Pulse meter previous months m-3", table: holding, address: 37826, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_months_m_4, label: "Pulse meter previous months m-4", table: holding, address: 37828, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_months_m_5, label: "Pulse meter previous months m-5", table: holding, address: 37830, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_months_m_6, label: "Pulse meter previous months m-6", table: holding, address: 37832, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_months_m_7, label: "Pulse meter previous months m-7", table: holding, address: 37834, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_months_m_8, label: "Pulse meter previous months m-8", table: holding, address: 37836, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_months_m_9, label: "Pulse meter previous months m-9", table: holding, address: 37838, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_months_m_10, label: "Pulse meter previous months m-10", table: holding, address: 37840, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_months_m_11, label: "Pulse meter previous months m-11", table: holding, address: 37842, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_months_m_12, label: "Pulse meter previous months m-12", table: holding, address: 37844, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_year, label: "Pulse meter previous year", table: holding, address: 37846, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_custom_c_1, label: "Pulse meter previous custom c-1", table: holding, address: 37848, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_custom_c_2, label: "Pulse meter previous custom c-2", table: holding, address: 37850, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_custom_c_3, label: "Pulse meter previous custom c-3", table: holding, address: 37852, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_custom_c_4, label: "Pulse meter previous custom c-4", table: holding, address: 37854, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_custom_c_5, label: "Pulse meter previous custom c-5", table: holding, address: 37856, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_custom_c_6, label: "Pulse meter previous custom c-6", table: holding, address: 37858, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_6_pulse_meter_previous_custom_c_7, label: "Pulse meter previous custom c-7", table: holding, address: 37860, type: u32, invalid: [4294967295], poll: slow}

  # Logic Input index 7
  - {key: x.logic_input_index_7_date_time_current, label: "Date & Time Current", table: holding, address: 37888, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.logic_input_index_7_input_mode, label: "Input Mode", table: holding, address: 37890, type: u16, enum: input_mode, poll: slow}
  - {key: x.logic_input_index_7_input_unit, label: "Input Unit", table: holding, address: 37891, type: u16, enum: input_unit, poll: slow}
  - {key: x.logic_input_index_7_integration_time, label: "Integration Time", table: holding, address: 37892, type: u16, unit: "min", poll: slow}
  - {key: x.logic_input_index_7_weight, label: "Weight", table: holding, address: 37893, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_currency_conversion, label: "Currency conversion", table: holding, address: 37895, type: u32, scale: 0.000001, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_date_time_of_partial_meter_start, label: "Date & Time of partial meter start", table: holding, address: 37897, type: u32, epoch: {start: '2000-01-01', unit: s}, poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_total, label: "Pulse meter total", table: holding, address: 37899, type: s64, poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_partial, label: "Pulse meter partial", table: holding, address: 37903, type: s64, poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_current_custom_time, label: "Pulse meter current custom time", table: holding, address: 37907, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_last_since_last_top, label: "Pulse meter last (since last Top)", table: holding, address: 37909, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_last_complete, label: "Pulse meter last complete", table: holding, address: 37911, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_current_day, label: "Pulse meter current day", table: holding, address: 37913, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_current_week, label: "Pulse meter current week", table: holding, address: 37915, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_current_month, label: "Pulse meter current month", table: holding, address: 37917, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_current_year, label: "Pulse meter current year", table: holding, address: 37919, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_number_of_valid_meters_for_previous_days, label: "Number of valid meters for previous days", table: holding, address: 37921, type: u16, poll: slow}
  - {key: x.logic_input_index_7_number_of_valid_meters_for_previous_weeks, label: "Number of valid meters for previous weeks", table: holding, address: 37922, type: u16, poll: slow}
  - {key: x.logic_input_index_7_number_of_valid_meters_for_previous_months, label: "Number of valid meters for previous months", table: holding, address: 37923, type: u16, poll: slow}
  - {key: x.logic_input_index_7_number_of_valid_meters_for_previous_years, label: "Number of valid meters for previous years", table: holding, address: 37924, type: u16, poll: slow}
  - {key: x.logic_input_index_7_number_of_valid_meters_for_previous_custom, label: "Number of valid meters for previous custom", table: holding, address: 37925, type: u16, poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_days_d_1, label: "Pulse meter previous days d-1", table: holding, address: 37926, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_days_d_2, label: "Pulse meter previous days d-2", table: holding, address: 37928, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_days_d_3, label: "Pulse meter previous days d-3", table: holding, address: 37930, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_days_d_4, label: "Pulse meter previous days d-4", table: holding, address: 37932, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_days_d_5, label: "Pulse meter previous days d-5", table: holding, address: 37934, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_days_d_6, label: "Pulse meter previous days d-6", table: holding, address: 37936, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_days_d_7, label: "Pulse meter previous days d-7", table: holding, address: 37938, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_weeks_w_1, label: "Pulse meter previous weeks w-1", table: holding, address: 37940, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_weeks_w_2, label: "Pulse meter previous weeks w-2", table: holding, address: 37942, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_weeks_w_3, label: "Pulse meter previous weeks w-3", table: holding, address: 37944, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_weeks_w_4, label: "Pulse meter previous weeks w-4", table: holding, address: 37946, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_weeks_w_5, label: "Pulse meter previous weeks w-5", table: holding, address: 37948, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_months_m_1, label: "Pulse meter previous months m-1", table: holding, address: 37950, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_months_m_2, label: "Pulse meter previous months m-2", table: holding, address: 37952, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_months_m_3, label: "Pulse meter previous months m-3", table: holding, address: 37954, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_months_m_4, label: "Pulse meter previous months m-4", table: holding, address: 37956, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_months_m_5, label: "Pulse meter previous months m-5", table: holding, address: 37958, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_months_m_6, label: "Pulse meter previous months m-6", table: holding, address: 37960, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_months_m_7, label: "Pulse meter previous months m-7", table: holding, address: 37962, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_months_m_8, label: "Pulse meter previous months m-8", table: holding, address: 37964, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_months_m_9, label: "Pulse meter previous months m-9", table: holding, address: 37966, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_months_m_10, label: "Pulse meter previous months m-10", table: holding, address: 37968, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_months_m_11, label: "Pulse meter previous months m-11", table: holding, address: 37970, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_months_m_12, label: "Pulse meter previous months m-12", table: holding, address: 37972, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_year, label: "Pulse meter previous year", table: holding, address: 37974, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_custom_c_1, label: "Pulse meter previous custom c-1", table: holding, address: 37976, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_custom_c_2, label: "Pulse meter previous custom c-2", table: holding, address: 37978, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_custom_c_3, label: "Pulse meter previous custom c-3", table: holding, address: 37980, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_custom_c_4, label: "Pulse meter previous custom c-4", table: holding, address: 37982, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_custom_c_5, label: "Pulse meter previous custom c-5", table: holding, address: 37984, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_custom_c_6, label: "Pulse meter previous custom c-6", table: holding, address: 37986, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.logic_input_index_7_pulse_meter_previous_custom_c_7, label: "Pulse meter previous custom c-7", table: holding, address: 37988, type: u32, invalid: [4294967295], poll: slow}

  # Table Sythesis Pulse meters - Total, Partial and Custom
  - {key: x.table_sythesis_pulse_met_date_time_current, label: "Date & Time Current", table: holding, address: 36864, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.input_1_mode, label: "Input 1 Mode", table: holding, address: 36866, type: u16, enum: input_1_mode, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_1_unit, label: "Input 1 Unit", table: holding, address: 36867, type: u16, enum: input_1_unit_36867, poll: slow}
  - {key: x.input_1_weight, label: "Input 1 Weight", table: holding, address: 36868, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_1_pulse_meter_total, label: "Input 1 Pulse meter total", table: holding, address: 36870, type: s64, poll: slow}
  - {key: x.input_1_pulse_meter_partial, label: "Input 1 Pulse meter partial", table: holding, address: 36874, type: s64, poll: slow}
  - {key: x.input_1_pulse_meter_current_custom_time, label: "Input 1 Pulse meter current custom time", table: holding, address: 36878, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_2_mode, label: "Input 2 Mode", table: holding, address: 36880, type: u16, enum: input_2_mode, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_2_unit, label: "Input 2 Unit", table: holding, address: 36881, type: u16, enum: input_2_unit_36881, poll: slow}
  - {key: x.input_2_weight, label: "Input 2 Weight", table: holding, address: 36882, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_2_pulse_meter_total, label: "Input 2 Pulse meter total", table: holding, address: 36884, type: s64, poll: slow}
  - {key: x.input_2_pulse_meter_partial, label: "Input 2 Pulse meter partial", table: holding, address: 36888, type: s64, poll: slow}
  - {key: x.input_2_pulse_meter_current_custom_time, label: "Input 2 Pulse meter current custom time", table: holding, address: 36892, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_3_mode, label: "Input 3 Mode", table: holding, address: 36894, type: u16, enum: input_3_mode, poll: slow}
  - {key: x.input_3_unit, label: "Input 3 Unit", table: holding, address: 36895, type: u16, enum: input_3_unit, poll: slow}
  - {key: x.input_3_weight, label: "Input 3 Weight", table: holding, address: 36896, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_3_pulse_meter_total, label: "Input 3 Pulse meter total", table: holding, address: 36898, type: s64, poll: slow}
  - {key: x.input_3_pulse_meter_partial, label: "Input 3 Pulse meter partial", table: holding, address: 36902, type: s64, poll: slow}
  - {key: x.input_3_pulse_meter_current_custom_time, label: "Input 3 Pulse meter current custom time", table: holding, address: 36906, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_4_mode, label: "Input 4 Mode", table: holding, address: 36908, type: u16, enum: input_4_mode, poll: slow}
  - {key: x.input_4_unit, label: "Input 4 Unit", table: holding, address: 36909, type: u16, enum: input_4_unit, poll: slow}
  - {key: x.input_4_weight, label: "Input 4 Weight", table: holding, address: 36910, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_4_pulse_meter_total, label: "Input 4 Pulse meter total", table: holding, address: 36912, type: s64, poll: slow}
  - {key: x.input_4_pulse_meter_partial, label: "Input 4 Pulse meter partial", table: holding, address: 36916, type: s64, poll: slow}
  - {key: x.input_4_pulse_meter_current_custom_time, label: "Input 4 Pulse meter current custom time", table: holding, address: 36920, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_5_mode, label: "Input 5 Mode", table: holding, address: 36922, type: u16, enum: input_5_mode, poll: slow}
  - {key: x.input_5_unit, label: "Input 5 Unit", table: holding, address: 36923, type: u16, enum: input_5_unit, poll: slow}
  - {key: x.input_5_weight, label: "Input 5 Weight", table: holding, address: 36924, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_5_pulse_meter_total, label: "Input 5 Pulse meter total", table: holding, address: 36926, type: s64, poll: slow}
  - {key: x.input_5_pulse_meter_partial, label: "Input 5 Pulse meter partial", table: holding, address: 36930, type: s64, poll: slow}
  - {key: x.input_5_pulse_meter_current_custom_time, label: "Input 5 Pulse meter current custom time", table: holding, address: 36934, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_6_mode, label: "Input 6 Mode", table: holding, address: 36936, type: u16, enum: input_6_mode, poll: slow}
  - {key: x.input_6_unit, label: "Input 6 Unit", table: holding, address: 36937, type: u16, enum: input_6_unit, poll: slow}
  - {key: x.input_6_weight, label: "Input 6 Weight", table: holding, address: 36938, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_6_pulse_meter_total, label: "Input 6 Pulse meter total", table: holding, address: 36940, type: s64, poll: slow}
  - {key: x.input_6_pulse_meter_partial, label: "Input 6 Pulse meter partial", table: holding, address: 36944, type: s64, poll: slow}
  - {key: x.input_6_pulse_meter_current_custom_time, label: "Input 6 Pulse meter current custom time", table: holding, address: 36948, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_7_mode, label: "Input 7 Mode", table: holding, address: 36950, type: u16, enum: input_7_mode, poll: slow}
  - {key: x.input_7_unit, label: "Input 7 Unit", table: holding, address: 36951, type: u16, enum: input_7_unit, poll: slow}
  - {key: x.input_7_weight, label: "Input 7 Weight", table: holding, address: 36952, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_7_pulse_meter_total, label: "Input 7 Pulse meter total", table: holding, address: 36954, type: s64, poll: slow}
  - {key: x.input_7_pulse_meter_partial, label: "Input 7 Pulse meter partial", table: holding, address: 36958, type: s64, poll: slow}
  - {key: x.input_7_pulse_meter_current_custom_time, label: "Input 7 Pulse meter current custom time", table: holding, address: 36962, type: u32, invalid: [4294967295], poll: slow}

  # Table Sythesis Pulse meters - Since last top, weekly and monthly
  - {key: x.table_sythesis_pulse_met_date_time_current_36976, label: "Date & Time Current", table: holding, address: 36976, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "s", poll: slow}
  - {key: x.table_sythesis_pulse_met_input_1_mode, label: "Input 1 Mode", table: holding, address: 36978, type: u16, enum: input_1_mode, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_1_unit_36979, label: "Input 1 Unit", table: holding, address: 36979, type: u16, enum: input_1_unit_36979, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_1_weight, label: "Input 1 Weight", table: holding, address: 36980, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_1_pulse_meter_current_day, label: "Input 1 Pulse meter current day", table: holding, address: 36982, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_1_pulse_meter_current_week, label: "Input 1 Pulse meter current week", table: holding, address: 36984, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_1_pulse_meter_current_month, label: "Input 1 Pulse meter current month", table: holding, address: 36986, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_1_pulse_meter_last_complete_period, label: "Input 1 Pulse meter last complete period", table: holding, address: 36988, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.table_sythesis_pulse_met_input_2_mode, label: "Input 2 Mode", table: holding, address: 36990, type: u16, enum: input_2_mode, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_2_unit_36991, label: "Input 2 Unit", table: holding, address: 36991, type: u16, enum: input_2_unit_36991, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_2_weight, label: "Input 2 Weight", table: holding, address: 36992, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_2_pulse_meter_current_day, label: "Input 2 Pulse meter current day", table: holding, address: 36994, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_2_pulse_meter_current_week, label: "Input 2 Pulse meter current week", table: holding, address: 36996, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_2_pulse_meter_current_month, label: "Input 2 Pulse meter current month", table: holding, address: 36998, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_2_pulse_meter_last_complete_period, label: "Input 2 Pulse meter last complete period", table: holding, address: 37000, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.table_sythesis_pulse_met_input_3_mode, label: "Input 3 Mode", table: holding, address: 37002, type: u16, enum: input_3_mode, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_3_unit, label: "Input 3 Unit", table: holding, address: 37003, type: u16, enum: input_3_unit, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_3_weight, label: "Input 3 Weight", table: holding, address: 37004, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_3_pulse_meter_current_day, label: "Input 3 Pulse meter current day", table: holding, address: 37006, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_3_pulse_meter_current_week, label: "Input 3 Pulse meter current week", table: holding, address: 37008, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_3_pulse_meter_current_month, label: "Input 3 Pulse meter current month", table: holding, address: 37010, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_3_pulse_meter_last_complete_period, label: "Input 3 Pulse meter last complete period", table: holding, address: 37012, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.table_sythesis_pulse_met_input_4_mode, label: "Input 4 Mode", table: holding, address: 37014, type: u16, enum: input_4_mode, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_4_unit, label: "Input 4 Unit", table: holding, address: 37015, type: u16, enum: input_4_unit, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_4_weight, label: "Input 4 Weight", table: holding, address: 37016, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_4_pulse_meter_current_day, label: "Input 4 Pulse meter current day", table: holding, address: 37018, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_4_pulse_meter_current_week, label: "Input 4 Pulse meter current week", table: holding, address: 37020, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_4_pulse_meter_current_month, label: "Input 4 Pulse meter current month", table: holding, address: 37022, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_4_pulse_meter_last_complete_period, label: "Input 4 Pulse meter last complete period", table: holding, address: 37024, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.table_sythesis_pulse_met_input_5_mode, label: "Input 5 Mode", table: holding, address: 37026, type: u16, enum: input_5_mode, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_5_unit, label: "Input 5 Unit", table: holding, address: 37027, type: u16, enum: input_5_unit, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_5_weight, label: "Input 5 Weight", table: holding, address: 37028, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_5_pulse_meter_current_day, label: "Input 5 Pulse meter current day", table: holding, address: 37030, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_5_pulse_meter_current_week, label: "Input 5 Pulse meter current week", table: holding, address: 37032, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_5_pulse_meter_current_month, label: "Input 5 Pulse meter current month", table: holding, address: 37034, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_5_pulse_meter_last_complete_period, label: "Input 5 Pulse meter last complete period", table: holding, address: 37036, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.table_sythesis_pulse_met_input_6_mode, label: "Input 6 Mode", table: holding, address: 37038, type: u16, enum: input_6_mode, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_6_unit, label: "Input 6 Unit", table: holding, address: 37039, type: u16, enum: input_6_unit, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_6_weight, label: "Input 6 Weight", table: holding, address: 37040, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_6_pulse_meter_current_day, label: "Input 6 Pulse meter current day", table: holding, address: 37042, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_6_pulse_meter_current_week, label: "Input 6 Pulse meter current week", table: holding, address: 37044, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_6_pulse_meter_current_month, label: "Input 6 Pulse meter current month", table: holding, address: 37046, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_6_pulse_meter_last_complete_period, label: "Input 6 Pulse meter last complete period", table: holding, address: 37048, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.table_sythesis_pulse_met_input_7_mode, label: "Input 7 Mode", table: holding, address: 37050, type: u16, enum: input_7_mode, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_7_unit, label: "Input 7 Unit", table: holding, address: 37051, type: u16, enum: input_7_unit, poll: slow}
  - {key: x.table_sythesis_pulse_met_input_7_weight, label: "Input 7 Weight", table: holding, address: 37052, type: u32, scale: 0.1, invalid: [4294967295], poll: slow}
  - {key: x.input_7_pulse_meter_current_day, label: "Input 7 Pulse meter current day", table: holding, address: 37054, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_7_pulse_meter_current_week, label: "Input 7 Pulse meter current week", table: holding, address: 37056, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_7_pulse_meter_current_month, label: "Input 7 Pulse meter current month", table: holding, address: 37058, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.input_7_pulse_meter_last_complete_period, label: "Input 7 Pulse meter last complete period", table: holding, address: 37060, type: u32, invalid: [4294967295], poll: slow}

  # HMI settings
  - {key: x.hmi_settings_name, label: "Name", table: holding, address: 40480, type: str, length: 5, writable: true, poll: slow}
  - {key: x.language, label: "Language", table: holding, address: 40485, type: u16, enum: language, writable: true, poll: slow}
  - {key: x.contrast, label: "Contrast", table: holding, address: 40486, type: u16, writable: true, poll: slow}
  - {key: x.backlight_intensity, label: "Backlight intensity", table: holding, address: 40487, type: u16, writable: true, poll: slow}
  - {key: x.backlight_timeout, label: "Backlight timeout", table: holding, address: 40488, type: u16, unit: "min", writable: true, poll: slow}
  - {key: x.default_menu, label: "Default Menu", table: holding, address: 40489, type: u16, writable: true, poll: slow}
  - {key: x.default_screen, label: "Default Screen", table: holding, address: 40490, type: u16, writable: true, poll: slow}

  # Output 1
  - {key: x.output_1_name, label: "Name", table: holding, address: 39875, type: str, length: 5, writable: true, poll: slow}
  - {key: x.src, label: "Src", table: holding, address: 39880, type: u16, unit: "A", writable: true, poll: slow, note: "The table: Src : 0 : not used 1 : Event 1 2 : Event 2 3 : Event 3 4 : Event 3 5 : Event 5 6 : Event 6 7 : Event 7 8 : Event 8 9 : Event 9 10 : Event 10"}
  - {key: x.output_1_type, label: "Type", table: holding, address: 39881, type: u16, unit: "A", enum: type_39881, writable: true, poll: slow}
  - {key: x.output_1_delay, label: "Delay", table: holding, address: 39882, type: u16, unit: "s", scale: 0.1, writable: true, poll: slow}

  # Communication settings
  - {key: x.address, label: "Address", table: holding, address: 40448, type: u16, writable: true, poll: slow}
  - {key: x.auto_detection, label: "Auto Detection", table: holding, address: 40449, type: u16, unit: "A", enum: auto_detection, writable: true, poll: slow}
  - {key: x.baud_rate, label: "Baud Rate", table: holding, address: 40450, type: u16, unit: "A", enum: baud_rate, writable: true, poll: slow}
  - {key: x.parity, label: "Parity", table: holding, address: 40451, type: u16, unit: "A", enum: parity, writable: true, poll: slow}
  - {key: x.stop_bit_number, label: "Stop bit number", table: holding, address: 40452, type: u16, unit: "A", enum: stop_bit_number, writable: true, poll: slow}

  # Product identification
  - {key: x.soco, label: "\"SOCO\"", table: holding, address: 50000, type: str, length: 4, chars: low, poll: slow}
  - {key: x.product_order_id_countis_100_protection_200_atys_300, label: "Product order ID (Countis:100, Protection:200, Atys:300, Diris:400)", table: holding, address: 50004, type: u16, poll: slow}
  - {key: x.product_id, label: "Product ID", table: holding, address: 50005, type: u16, poll: slow}
  - {key: x.jbus_table_version, label: "JBUS Table Version", table: holding, address: 50006, type: u16, poll: slow}
  - {key: x.product_software_version, label: "Product software version", table: holding, address: 50007, type: u16, poll: slow}
  - {key: x.serial_aa_ss, label: "Serial_AA_SS", table: holding, address: 50008, type: u16, poll: slow}
  - {key: x.serial_sst_l, label: "Serial_SST_L", table: holding, address: 50009, type: u16, poll: slow}
  - {key: x.serial_order, label: "Serial_order", table: holding, address: 50010, type: u16, poll: slow}
  - {key: x.serial_reserve, label: "Serial_Reserve", table: holding, address: 50011, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.customization_data_loaded_true_false, label: "Customization data loaded (True/False)", table: holding, address: 50017, type: u16, poll: slow}
  - {key: x.product_version_major, label: "Product version (Major)", table: holding, address: 50018, type: u16, poll: slow}
  - {key: x.product_version_minor, label: "Product version (Minor)", table: holding, address: 50019, type: u16, poll: slow}
  - {key: x.product_version_revision, label: "Product version (Revision)", table: holding, address: 50020, type: u16, poll: slow}
  - {key: x.product_version_build, label: "Product version (Build)", table: holding, address: 50021, type: u16, poll: slow}
  - {key: x.software_technical_base_version_major, label: "Software technical base version (Major)", table: holding, address: 50025, type: u16, poll: slow}
  - {key: x.software_technical_base_version_minor, label: "Software technical base version (Minor)", table: holding, address: 50026, type: u16, poll: slow}
  - {key: x.software_technical_base_version_revision, label: "Software technical base version (Revision)", table: holding, address: 50027, type: u16, poll: slow}
  - {key: x.customization_version_major, label: "Customization version (Major)", table: holding, address: 50028, type: u16, poll: slow}
  - {key: x.customization_version_minor, label: "Customization version (Minor)", table: holding, address: 50029, type: u16, poll: slow}
  - {key: x.product_vlo, label: "Product VLO", table: holding, address: 50030, type: str, length: 4, poll: slow}
  - {key: x.customization_vlo, label: "Customization VLO", table: holding, address: 50034, type: str, length: 4, poll: slow}
  - {key: x.software_technical_base_vlo, label: "Software technical base VLO", table: holding, address: 50038, type: str, length: 4, poll: slow}
  - {key: x.vendor_name, label: "Vendor name", table: holding, address: 50042, type: str, length: 8, poll: slow}
  - {key: x.product_name, label: "Product name", table: holding, address: 50050, type: str, length: 8, poll: slow}
  - {key: x.extended_name, label: "Extended name", table: holding, address: 50058, type: str, length: 8, poll: slow}

  # Energies
  - {key: x.number_of_pulse_meter_10_maxi, label: "Number of pulse meter ( 10 Maxi )", table: holding, address: 50790, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.total_pulse_meter_input_1, label: "Total pulse meter Input 1", table: holding, address: 50792, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.total_pulse_meter_input_2, label: "Total pulse meter Input 2", table: holding, address: 50794, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.total_pulse_meter_input_3, label: "Total pulse meter Input 3", table: holding, address: 50796, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.total_pulse_meter_input_4, label: "Total pulse meter Input 4", table: holding, address: 50798, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.total_pulse_meter_input_5, label: "Total pulse meter Input 5", table: holding, address: 50800, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.total_pulse_meter_input_6, label: "Total pulse meter Input 6", table: holding, address: 50802, type: u32, invalid: [4294967295], poll: slow}
  - {key: x.total_pulse_meter_input_7, label: "Total pulse meter Input 7", table: holding, address: 50804, type: u32, invalid: [4294967295], poll: slow}

  # Header
  - {key: x.record_count, label: "record count", table: holding, address: 52240, type: u16, poll: slow}
  - {key: x.record_size, label: "record size", table: holding, address: 52241, type: u16, unit: "W", poll: slow}

  # Data
  - {key: x.id_alarm_id, label: "ID :Alarm ID", table: holding, address: 52242, type: u16, poll: slow}
  - {key: x.data_type, label: "Type", table: holding, address: 52243, type: u16, enum: type, poll: slow}
  - {key: x.data_severity_52244, label: "Severity", table: holding, address: 52244, type: u16, enum: severity_52244, poll: slow}
  - {key: x.satus, label: "Satus", table: holding, address: 52245, type: u16, enum: satus, poll: slow}
  - {key: x.start_date, label: "Start Date", table: holding, address: 52246, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "A", poll: slow}
  - {key: x.data_duration, label: "Duration", table: holding, address: 52248, type: u32, invalid: [4294967295], poll: slow}

  # Hour/Date setting ( Write 6 words in one time Function 16)
  - {key: x.day, label: "Day", table: holding, address: 57600, type: u16, writable: true, poll: slow}
  - {key: x.month, label: "Month", table: holding, address: 57601, type: u16, writable: true, poll: slow}
  - {key: x.year, label: "Year", table: holding, address: 57602, type: u16, writable: true, poll: slow}
  - {key: x.hour, label: "Hour", table: holding, address: 57603, type: u16, writable: true, poll: slow}
  - {key: x.minute, label: "Minute", table: holding, address: 57604, type: u16, writable: true, poll: slow}
  - {key: x.second, label: "Second", table: holding, address: 57605, type: u16, writable: true, poll: slow}

  # Input/Output state
  - {key: x.input_count, label: "Input count", table: holding, address: 51968, type: u16, poll: slow}
  - {key: x.bit, label: "Bit", table: holding, address: 51969, type: u16, poll: slow, note: "The table: Bit 0 : Input 1 Open or ClosedBit x : Input x Open or Closed"}
  - {key: x.output_count, label: "Output count", table: holding, address: 51970, type: u16, poll: slow}
  - {key: x.input_output_state_bit, label: "Bit", table: holding, address: 51971, type: u16, poll: slow, note: "The table: Bit 0 : Output 1 Open or ClosedBit x : Output x Open or Closed"}

  # Lock system
  - {key: x.code_to_submit, label: "Code to submit", table: holding, address: 58112, type: u16, writable: true, poll: slow}
  - {key: x.delocker_id, label: "Delocker ID", table: holding, address: 58113, type: u16, writable: true, poll: slow}

  # Header
  - {key: x.header_record_count, label: "record count", table: holding, address: 63760, type: u16, poll: slow}
  - {key: x.header_record_size, label: "record size", table: holding, address: 63761, type: u16, unit: "W", poll: slow}

  # Data
  - {key: x.data_id_alarm_id, label: "ID :Alarm ID", table: holding, address: 63762, type: u16, poll: slow}
  - {key: x.data_type_63763, label: "Type", table: holding, address: 63763, type: u16, enum: type, poll: slow}
  - {key: x.data_severity_63764, label: "Severity", table: holding, address: 63764, type: u16, enum: severity_63764, poll: slow}
  - {key: x.data_satus, label: "Satus", table: holding, address: 63765, type: u16, enum: satus, poll: slow}
  - {key: x.data_start_date, label: "Start Date", table: holding, address: 63766, type: u32, epoch: {start: '2000-01-01', unit: s}, unit: "A", poll: slow}
  - {key: x.data_duration_63768, label: "Duration", table: holding, address: 63768, type: u32, invalid: [4294967295], poll: slow}

enums:
  analogical_inputs_option: {'0': "Option not present", '1': "Option present"}
  input_1_type: {'0': "Disabled", '1': "0-20mA", '2': "4-20mA"}
  input_1_unit: {'0': "A", '1': "V", '2': "W", '3': "kW", '4': "VAR", '5': "kVAR", '6': "VA", '7': "kVA", '8': "C", '9': "F", '10': "mbar", '11': "bar", '12': "Custom Unit"}
  input_2_type: {'0': "Disabled", '1': "0-20mA", '2': "4-20mA"}
  input_2_unit: {'0': "A", '1': "V", '2': "W", '3': "kW", '4': "VAR", '5': "kVAR", '6': "VA", '7': "kVA", '8': "C", '9': "F", '10': "mbar", '11': "bar", '12': "Custom Unit"}
  full_incomplete_period: {'0': "full integration period", '1': "incomplete integration period"}
  mode: {'0': "Disabled", '1': "0-20mA", '2': "4-20mA"}
  unit: {'0': "A", '1': "V", '2': "W", '3': "kW", '4': "VAR", '5': "kVAR", '6': "VA", '7': "kVA", '8': "C", '9': "F", '10': "mbar", '11': "bar", '12': "Custom Unit"}
  synchro_type: {'0': "RTC", '1': "external"}
  external_synchro_type: {'0': "Disabled", '1': "Input 7", '2': "COM"}
  currency_unit: {'0': "Euro", '1': "US Dollar", '2': "GB pound", '3': "Yuan", '4': "Other"}
  input_1_custom_meter: {'0': "Stop", '1': "Start"}
  input_2_custom_meter: {'0': "Stop", '1': "Start"}
  input_3_custom_meter: {'0': "Stop", '1': "Start"}
  input_4_custom_meter: {'0': "Stop", '1': "Start"}
  input_5_custom_meter: {'0': "Stop", '1': "Start"}
  input_6_custom_meter: {'0': "Stop", '1': "Start"}
  input_7_custom_meter: {'0': "Stop", '1': "Start"}
  flash_type: {'0': "AT45DB161", '1': "AT45DB081", '2': "AT45DB041"}
  mode_40197: {'0': "Disabled", '1': "Logical state", '2': "Analogical value", '3': "Combination"}
  severity: {'0': "None", '1': "Information", '2': "Warning", '3': "Default"}
  logical_mode: {'0': "Low state", '1': "High state", '2': "Falling edge", '3': "Rising edge", '4': "Both falling & rising edge"}
  combination_mode: {'0': "OR", '1': "AND"}
  analogical_value_comparison_ty: {'0': "Low & High comparison", '1': "Only high", '2': "Only low", '3': "Match with high level on rising", '4': "Match with low level on falling"}
  mode_40214: {'0': "Disabled", '1': "Logical state", '2': "Analogical value", '3': "Combination"}
  mode_40231: {'0': "Disabled", '1': "Logical state", '2': "Analogical value", '3': "Combination"}
  mode_40248: {'0': "Disabled", '1': "Logical state", '2': "Analogical value", '3': "Combination"}
  mode_40265: {'0': "Disabled", '1': "Logical state", '2': "Analogical value", '3': "Combination"}
  mode_40282: {'0': "Disabled", '1': "Logical state", '2': "Analogical value", '3': "Combination"}
  mode_40299: {'0': "Disabled", '1': "Logical state", '2': "Analogical value", '3': "Combination"}
  mode_40316: {'0': "Disabled", '1': "Logical state", '2': "Analogical value", '3': "Combination"}
  mode_40333: {'0': "Disabled", '1': "Logical state", '2': "Analogical value", '3': "Combination"}
  mode_40350: {'0': "Disabled", '1': "Logical state", '2': "Analogical value", '3': "Combination"}
  type: {'0': "State", '1': "Edge", '2': "System"}
  severity_40980: {'0': "None", '1': "Info", '2': "Warning", '3': "Default", '4': "Error"}
  status: {'0': "NonActive", '1': "Active", '2': "Finished", '3': "Active and checked", '4': "Finished and checked"}
  mode_39685: {'0': "Disabled", '1': "Pulse meter", '2': "Logical input", '3': "Synchro Input (Only For Input 7)"}
  type_39686: {'0': "NO", '1': "NC"}
  unit_39690: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kvarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "k-Imp"}
  currency_conversion_enabled: {'0': "Disabled", '1': "Enabled"}
  custom_meter_mode: {'0': "Non active", '1': "RTC", '2': "On COM", '3': "On Input1 active", '4': "On Input2 active", '5': "On Input3 active", '6': "On Input4 active", '7': "On Input5 active", '8': "On Input6 active", '9': "On Input7 active"}
  custom_meter_frequency: {'0': "daily", '1': "weekly", '2': "monthly", '3': "yearly", '4': "non cyclic"}
  mode_39712: {'0': "Disabled", '1': "Pulse meter", '2': "Logical input", '3': "Synchro Input (Only For Input 7)"}
  type_39713: {'0': "NO", '1': "NC"}
  unit_39717: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kvarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "k-Imp"}
  mode_39739: {'0': "Disabled", '1': "Pulse meter", '2': "Logical input", '3': "Synchro Input (Only For Input 7)"}
  type_39740: {'0': "NO", '1': "NC"}
  unit_39744: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kvarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "k-Imp"}
  mode_39766: {'0': "Disabled", '1': "Pulse meter", '2': "Logical input", '3': "Synchro Input (Only For Input 7)"}
  type_39767: {'0': "NO", '1': "NC"}
  unit_39771: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kvarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "k-Imp"}
  mode_39793: {'0': "Disabled", '1': "Pulse meter", '2': "Logical input", '3': "Synchro Input (Only For Input 7)"}
  type_39794: {'0': "NO", '1': "NC"}
  unit_39798: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kvarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "k-Imp"}
  mode_39820: {'0': "Disabled", '1': "Pulse meter", '2': "Logical input", '3': "Synchro Input (Only For Input 7)"}
  type_39821: {'0': "NO", '1': "NC"}
  unit_39825: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kvarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "k-Imp"}
  mode_39847: {'0': "Disabled", '1': "Pulse meter", '2': "Logical input", '3': "Synchro Input (Only For Input 7)"}
  type_39848: {'0': "NO", '1': "NC"}
  unit_39852: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kvarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "k-Imp"}
  reset: {'1': "Reset periodic meter", '2': "Reset load curves"}
  input_mode: {'0': "Disabled", '1': "Pulse meter", '2': "Logical state"}
  input_unit: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom unit", '10': "kWh", '11': "kvarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "k-Imp", '17': "kL", '18': "k-Custom unit", '20': "MWh", '21': "Mvarh", '22': "MVAh", '23': "Mm3", '24': "MNm3", '25': "MJ", '26': "M-Imp", '27': "ML", '28': "M-Custom unit", '30': "GWh", '31': "Gvarh", '32': "GVAh", '33': "Gm3", '34': "GNm3", '35': "GJ", '36': "G-Imp", '37': "GL", '38': "G-Custom unit"}
  input_1_mode: {'0': "Disabled", '1': "Pulse meter", '2': "Logical state"}
  input_1_unit_36867: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kVarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "kImp", '17': "kL", '20': "MWh", '21': "MVarh", '22': "MVAh", '23': "Mm3", '24': "MNm3", '25': "MJ"}
  input_2_mode: {'0': "Disabled", '1': "Pulse meter", '2': "Logical state"}
  input_2_unit_36881: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kVarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "kImp", '17': "kL", '20': "MWh", '21': "MVarh", '22': "MVAh", '23': "Mm3", '24': "MNm3", '25': "MJ"}
  input_3_mode: {'0': "Disabled", '1': "Pulse meter", '2': "Logical state"}
  input_3_unit: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kVarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "kImp", '17': "kL", '20': "MWh", '21': "MVarh", '22': "MVAh", '23': "Mm3", '24': "MNm3", '25': "MJ"}
  input_4_mode: {'0': "Disabled", '1': "Pulse meter", '2': "Logical state"}
  input_4_unit: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kVarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "kImp", '17': "kL", '20': "MWh", '21': "MVarh", '22': "MVAh", '23': "Mm3", '24': "MNm3", '25': "MJ"}
  input_5_mode: {'0': "Disabled", '1': "Pulse meter", '2': "Logical state"}
  input_5_unit: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kVarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "kImp", '17': "kL", '20': "MWh", '21': "MVarh", '22': "MVAh", '23': "Mm3", '24': "MNm3", '25': "MJ"}
  input_6_mode: {'0': "Disabled", '1': "Pulse meter", '2': "Logical state"}
  input_6_unit: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kVarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "kImp", '17': "kL", '20': "MWh", '21': "MVarh", '22': "MVAh", '23': "Mm3", '24': "MNm3", '25': "MJ"}
  input_7_mode: {'0': "Disabled", '1': "Pulse meter", '2': "Logical state", '3': "Synchro input"}
  input_7_unit: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kVarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "kImp", '17': "kL", '20': "MWh", '21': "MVarh", '22': "MVAh", '23': "Mm3", '24': "MNm3", '25': "MJ"}
  input_1_unit_36979: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kVarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "kImp", '17': "kL", '20': "MWh", '21': "MVarh", '22': "MVAh", '23': "Mm3", '24': "MNm3", '25': "MJ"}
  input_2_unit_36991: {'0': "Wh", '1': "varh", '2': "VAh", '3': "m3", '4': "Nm3", '5': "J", '6': "Imp", '7': "L", '8': "Custom Unit", '10': "kWh", '11': "kVarh", '12': "kVAh", '13': "km3", '14': "kNm3", '15': "kJ", '16': "kImp", '17': "kL", '20': "MWh", '21': "MVarh", '22': "MVAh", '23': "Mm3", '24': "MNm3", '25': "MJ"}
  language: {'0': "English", '1': "French"}
  type_39881: {'0': "NO", '1': "NC"}
  auto_detection: {'0': "NO", '1': "YES"}
  baud_rate: {'3': "9600 bps", '4': "19200 bps", '5': "38400 bps"}
  parity: {'0': "none", '1': "even", '2': "odd"}
  stop_bit_number: {'0': "1 stop bit", '1': "2 stop bits"}
  severity_52244: {'0': "none", '1': "information", '2': "warning", '3': "default"}
  satus: {'0': "non active", '1': "active", '2': "finished", '3': "new & checked", '4': "finished & checked"}
  severity_63764: {'0': "none", '1': "information", '2': "warning", '3': "default"}

notes:
- "Written from the ECI3 table; the ECI2 table has the same rows but fewer inputs, so what only the ECI3 has is optional."
- "The table gives no default unit id or serial settings; unit 1 is assumed."
- "The model is told by the extended name at 50058. The tables only give examples for it; the pattern is assumed from a real Countis E24."
- "Write-only commands are left out."
