# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Acrel's three-phase ACR10R manual V1.5. No reading from a real device yet.

modbusspec: 0
id: acrel-acr10rh-dxxte4
manufacturer: Acrel
name: ACR10RH-DxxTE4 three-phase harmonic meters
kind: meter

sources:
- title: External Roche Coil and Switched Transformer Harmonic Meter, Installation and operation instruction
  version: V1.5
  url: https://www.acrelenergy.com/uploads/file/three-phase-acr10r-d16te4-manual.pdf
  sha256: 062d5846446f6a1b25b37e3abd0d3d289824826362edd5732b35c7352889038e
  language: en
  devices: [ACR10RH-DxxTE4, ACR10RH-DxxTRE4]

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  serial:
    baud: 38400
    format: 8N1
  write_multiple: true

encoding:
  byte_order: big
  word_order: big

points:

  # Setup
  - {key: x.modbus_address, label: Meter address, table: holding, address: 0, type: u16, min: 1, max: 127, writable: true, poll: slow}
  - {key: x.baud_rate, label: Communication speed, table: holding, address: 1, type: u16, enum: baud_rate, writable: true, poll: slow}
  - {key: x.parity, label: Check mode, table: holding, address: 2, type: u16, enum: parity, writable: true, poll: slow}
  - {key: x.wiring_mode, label: Wiring mode, table: holding, address: 3, type: u16, enum: wiring_mode, writable: true, poll: slow}
  - {key: x.rated_voltage, label: Secondary side rated voltage Ue, table: holding, address: 4, type: u16, enum: rated_voltage, writable: true, poll: slow}
  - {key: x.rated_current, label: Secondary side rated current Ie, table: holding, address: 5, type: u16, enum: rated_current, writable: true, poll: slow}
  - {key: x.primary_voltage, label: Primary side rated voltage PU, table: holding, address: 6, type: u16, unit: kV, scale: 0.01, min: 1, max: 65000, writable: true, poll: slow}
  - {key: x.primary_current, label: Primary side rated current PI, table: holding, address: 7, type: u16, unit: A, min: 1, max: 65000, writable: true, poll: slow}
  - {key: x.backlight_delay, label: Backlight delay time, table: holding, address: 8, type: u16, unit: s, min: 0, max: 255, note: 0 = always on., writable: true, poll: slow}
  - {key: x.voltage_coefficient, label: Voltage primary side and secondary side coefficient, table: holding, address: 14, type: f32, poll: slow, verified: false, note: 'The address list gives 14-15, the worked example 13-14. Float format and word order assumed.'}
  - {key: x.current_coefficient, label: Primary side and secondary side coefficient of current, table: holding, address: 16, type: f32, poll: slow, verified: false, note: Float format and word order assumed.}
  - {key: x.power_coefficient, label: 'Power, primary and secondary side coefficient', table: holding, address: 18, type: f32, poll: slow, verified: false, note: Applies to power and energy. Float format and word order assumed.}
  - {key: x.clock_year, label: 'Time: year', table: holding, address: 128, type: bcd16, note: Write all six at once with function 10H., writable: true, poll: slow}
  - {key: x.clock_month, label: 'Time: month', table: holding, address: 129, type: bcd16, writable: true, poll: slow}
  - {key: x.clock_day, label: 'Time: day', table: holding, address: 130, type: bcd16, writable: true, poll: slow}
  - {key: x.clock_hour, label: 'Time: hour', table: holding, address: 131, type: bcd16, writable: true, poll: slow}
  - {key: x.clock_minute, label: 'Time: minute', table: holding, address: 132, type: bcd16, writable: true, poll: slow}
  - {key: x.clock_second, label: 'Time: second', table: holding, address: 133, type: bcd16, writable: true, poll: slow}
  - {key: x.baud_rate_2, label: Second way communication speed, table: holding, address: 1103, type: u16, enum: baud_rate, writable: true, poll: slow}
  - {key: x.parity_2, label: Second way calibration mode, table: holding, address: 1104, type: u16, enum: parity, writable: true, poll: slow}

  # Measurements: secondary side, see the notes
  - {key: x.neutral_current, label: Neutral current, table: holding, address: 242, type: u16, unit: A, scale: 0.001}
  - {key: l1_voltage, label: Phase voltage Uan, table: holding, address: 243, type: u16, unit: V, scale: 0.1}
  - {key: l2_voltage, label: Phase voltage Ubn, table: holding, address: 244, type: u16, unit: V, scale: 0.1}
  - {key: l3_voltage, label: Phase voltage Ucn, table: holding, address: 245, type: u16, unit: V, scale: 0.1}
  - {key: x.l1_l2_voltage, label: Line voltage Uab, table: holding, address: 246, type: u16, unit: V, scale: 0.1}
  - {key: x.l2_l3_voltage, label: Line voltage Ubc, table: holding, address: 247, type: u16, unit: V, scale: 0.1}
  - {key: x.l3_l1_voltage, label: Line voltage Uca, table: holding, address: 248, type: u16, unit: V, scale: 0.1}
  - {key: l1_current, label: Phase current Ia, table: holding, address: 249, type: u16, unit: A, scale: 0.001}
  - {key: l2_current, label: Phase current Ib, table: holding, address: 250, type: u16, unit: A, scale: 0.001}
  - {key: l3_current, label: Phase current Ic, table: holding, address: 251, type: u16, unit: A, scale: 0.001}
  - {key: frequency, label: Frequency, table: holding, address: 252, type: u16, unit: Hz, scale: 0.01}
  - {key: x.l1_active_power, label: Phase A active power, table: holding, address: 253, type: u32, unit: W, scale: 0.01, note: 'Size only as far as the manual shows: the signs are in register 3001. Whether this value can also be negative is not stated.'}
  - {key: x.l2_active_power, label: Phase B active power, table: holding, address: 255, type: u32, unit: W, scale: 0.01, note: 'Size only as far as the manual shows: the signs are in register 3001. Whether this value can also be negative is not stated.'}
  - {key: x.l3_active_power, label: Phase C active power, table: holding, address: 257, type: u32, unit: W, scale: 0.01, note: 'Size only as far as the manual shows: the signs are in register 3001. Whether this value can also be negative is not stated.'}
  - {key: x.total_active_power, label: Total active power, table: holding, address: 259, type: u32, unit: W, scale: 0.01, note: 'Size only as far as the manual shows: the signs are in register 3001. Whether this value can also be negative is not stated.'}
  - {key: x.l1_reactive_power, label: Phase A reactive power, table: holding, address: 261, type: u32, unit: var, scale: 0.01, note: 'Size only as far as the manual shows: the signs are in register 3001. Whether this value can also be negative is not stated.'}
  - {key: x.l2_reactive_power, label: Phase B reactive power, table: holding, address: 263, type: u32, unit: var, scale: 0.01, note: 'Size only as far as the manual shows: the signs are in register 3001. Whether this value can also be negative is not stated.'}
  - {key: x.l3_reactive_power, label: Phase C reactive power, table: holding, address: 265, type: u32, unit: var, scale: 0.01, note: 'Size only as far as the manual shows: the signs are in register 3001. Whether this value can also be negative is not stated.'}
  - {key: x.total_reactive_power, label: Total reactive power, table: holding, address: 267, type: u32, unit: var, scale: 0.01, note: 'Size only as far as the manual shows: the signs are in register 3001. Whether this value can also be negative is not stated.'}
  - {key: x.l1_apparent_power, label: Phase A apparent power, table: holding, address: 269, type: u32, unit: VA, scale: 0.01}
  - {key: x.l2_apparent_power, label: Phase B apparent power, table: holding, address: 271, type: u32, unit: VA, scale: 0.01}
  - {key: x.l3_apparent_power, label: Phase C apparent power, table: holding, address: 273, type: u32, unit: VA, scale: 0.01}
  - {key: x.total_apparent_power, label: Total apparent power, table: holding, address: 275, type: u32, unit: VA, scale: 0.01}
  - {key: x.l1_power_factor, label: Phase A power factor, table: holding, address: 277, type: u16, scale: 0.001, note: Signedness not stated.}
  - {key: x.l2_power_factor, label: Phase B power factor, table: holding, address: 278, type: u16, scale: 0.001, note: Signedness not stated.}
  - {key: x.l3_power_factor, label: Phase C power factor, table: holding, address: 279, type: u16, scale: 0.001, note: Signedness not stated.}
  - {key: power_factor, label: Total power factor, table: holding, address: 280, type: u16, scale: 0.001, note: Signedness not stated.}
  - {key: x.l1_k_factor, label: Phase A current K factor, table: holding, address: 287, type: u16, scale: 0.01}
  - {key: x.l2_k_factor, label: Phase B current K factor, table: holding, address: 288, type: u16, scale: 0.01}
  - {key: x.l3_k_factor, label: Phase C current K factor, table: holding, address: 289, type: u16, scale: 0.01}
  - {key: x.voltage_unbalance, label: Unbalance factor of voltage, table: holding, address: 299, type: u16, unit: '%', scale: 0.1}
  - {key: x.current_unbalance, label: Unbalance factor of current, table: holding, address: 300, type: u16, unit: '%', scale: 0.1}
  - {key: x.max_demand, label: Maximum demand, table: holding, address: 301, type: u32, scale: 0.01, poll: slow, note: The manual gives no unit.}

  # Energy: secondary side, see the notes. The rates are named tip, peak, flat and valley in places, and only peak, flat and valley here
  - {key: x.this_month_peak_energy, label: This month active peak energy, table: holding, address: 333, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.this_month_flat_energy, label: This month active flat energy, table: holding, address: 335, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.this_month_valley_energy, label: This month active valley energy, table: holding, address: 337, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.this_month_total_energy, label: This month active total energy, table: holding, address: 339, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.last_month_peak_energy, label: Last month active peak energy, table: holding, address: 341, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.last_month_flat_energy, label: Last month active flat energy, table: holding, address: 343, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.last_month_valley_energy, label: Last month active valley energy, table: holding, address: 345, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.last_month_total_energy, label: Last month active total energy, table: holding, address: 347, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.month_before_last_peak_energy, label: Month before last active peak energy, table: holding, address: 349, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.month_before_last_flat_energy, label: Month before last active flat energy, table: holding, address: 351, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.month_before_last_valley_energy, label: Month before last active valley energy, table: holding, address: 353, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.month_before_last_total_energy, label: Month before last active total energy, table: holding, address: 355, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.multirate_peak_energy, label: Total active peak energy, table: holding, address: 357, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.multirate_flat_energy, label: Total active flat energy, table: holding, address: 359, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.multirate_valley_energy, label: Total active valley energy, table: holding, address: 361, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.multirate_total_energy, label: Total active total energy, table: holding, address: 363, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: grid_import_energy, label: Forward active energy EPI, table: holding, address: 365, type: u32, note: 'Forward = import, assumed.', unit: kWh, scale: 0.01, poll: slow}
  - {key: grid_export_energy, label: Backward active energy EPE, table: holding, address: 367, type: u32, note: 'Backward = export, assumed.', unit: kWh, scale: 0.01, poll: slow}
  - {key: x.forward_reactive_energy, label: Forward reactive energy EQI, table: holding, address: 369, type: u32, unit: kvarh, scale: 0.01, poll: slow, note: 'The address list says kWh, the conversion table kvarh.'}
  - {key: x.reverse_reactive_energy, label: Backward reactive energy EQC, table: holding, address: 371, type: u32, unit: kvarh, scale: 0.01, poll: slow, note: 'The address list says kWh, the conversion table kvarh.'}

  # Distortion
  - {key: x.l1_thd_voltage, label: Phase A voltage total harmonic distortion, table: holding, address: 553, type: u16, unit: '%', scale: 0.01, poll: slow}
  - {key: x.l2_thd_voltage, label: Phase B voltage total harmonic distortion, table: holding, address: 554, type: u16, unit: '%', scale: 0.01, poll: slow}
  - {key: x.l3_thd_voltage, label: Phase C voltage total harmonic distortion, table: holding, address: 555, type: u16, unit: '%', scale: 0.01, poll: slow}
  - {key: x.l1_thd_current, label: Phase A current total harmonic distortion, table: holding, address: 556, type: u16, unit: '%', scale: 0.01, poll: slow}
  - {key: x.l2_thd_current, label: Phase B current total harmonic distortion, table: holding, address: 557, type: u16, unit: '%', scale: 0.01, poll: slow}
  - {key: x.l3_thd_current, label: Phase C current total harmonic distortion, table: holding, address: 558, type: u16, unit: '%', scale: 0.01, poll: slow}

  # State
  - {key: x.di1, label: Switching input 1, table: holding, address: 53, type: u16, poll: slow}
  - {key: x.di2, label: Switching input 2, table: holding, address: 54, type: u16, poll: slow}
  - {key: x.di3, label: Switching input 3, table: holding, address: 55, type: u16, poll: slow}
  - {key: x.di4, label: Switching input 4, table: holding, address: 56, type: u16, poll: slow}
  - {key: x.di5, label: Switching input 5, table: holding, address: 57, type: u16, poll: slow}
  - {key: x.di6, label: Switching input 6, table: holding, address: 58, type: u16, poll: slow}
  - {key: x.di7, label: Switching input 7, table: holding, address: 59, type: u16, poll: slow}
  - {key: x.di8, label: Switching input 8, table: holding, address: 60, type: u16, poll: slow}
  - {key: x.do1, label: Switching output 1, table: holding, address: 61, type: u16, writable: true, poll: slow, note: '1 closes the relay contact, 0 opens it.'}
  - {key: x.do2, label: Switching output 2, table: holding, address: 62, type: u16, writable: true, poll: slow, note: '1 closes the relay contact, 0 opens it.'}
  - {key: x.do3, label: Switching output 3, table: holding, address: 63, type: u16, writable: true, poll: slow, note: '1 closes the relay contact, 0 opens it.'}
  - {key: x.do4, label: Switching output 4, table: holding, address: 64, type: u16, writable: true, poll: slow, note: '1 closes the relay contact, 0 opens it.'}
  - {key: x.power_sign_pa, label: Sign of phase A active power, table: holding, address: 3001, type: u16, bits: [0, 0], enum: sign}
  - {key: x.power_sign_pb, label: Sign of phase B active power, table: holding, address: 3001, type: u16, bits: [1, 1], enum: sign}
  - {key: x.power_sign_pc, label: Sign of phase C active power, table: holding, address: 3001, type: u16, bits: [2, 2], enum: sign}
  - {key: x.power_sign_p, label: Sign of total active power, table: holding, address: 3001, type: u16, bits: [3, 3], enum: sign}
  - {key: x.power_sign_qa, label: Sign of phase A reactive power, table: holding, address: 3001, type: u16, bits: [4, 4], enum: sign}
  - {key: x.power_sign_qb, label: Sign of phase B reactive power, table: holding, address: 3001, type: u16, bits: [5, 5], enum: sign}
  - {key: x.power_sign_qc, label: Sign of phase C reactive power, table: holding, address: 3001, type: u16, bits: [6, 6], enum: sign}
  - {key: x.power_sign_q, label: Sign of total reactive power, table: holding, address: 3001, type: u16, bits: [7, 7], enum: sign}
  - {key: x.uptime, label: System uptime, table: holding, address: 3008, type: u32, unit: s, poll: slow}

enums:
  baud_rate: {'0': '4800', '1': '9600', '2': '19200', '3': '38400', '4': '2400', '5': '1200'}
  parity: {'0': None, '1': Odd, '2': Even, '3': 2 stop bits}
  wiring_mode: {'0': 3-phase 3-wire, '1': 3-phase 4-wire}
  rated_voltage: {'0': 100 V, '1': 400 V, '2': 660 V}
  rated_current: {'0': 1 A}
  sign: {'0': Positive, '1': Negative}

notes:
- "The manual's table name is ACR10RH-DxxT(R)E4; Acrel's site files it as ACR10R-D16TE4."
- "The register values are secondary-side values, and these scales give them as such. Primary-side values: voltage = value × PU / Ue, current = value × PI / 1000, power and energy = value × PI × PU / Ue / 10 (W, var, VA; kWh, kvarh). Registers 14 to 19 hold the same coefficients as floats. Two-register values are first word × 65536 + second word, as the manual says."
- "Function 03 reads and 10H writes. Reading addresses not listed, or listed without a read/write attribute, is forbidden by the manual, so don't sweep this device."
- "The manual gives no identification, and no default unit. The default serial settings are 38400 baud, no parity; the stop bits and the unit here are assumed."
- "Left out: alarm and transmission setup (1001 to 1051), DL/T 645 address (1100 to 1102), rate periods (21 to 44, 1200 to 1226), event records (143 to 238, layout in manual section 7.5.6), maximum demand time (303 to 306, BCD), harmonics 2 to 31 (373 to 552) and 2 to 63 (2000 to 2371), wave samples (559 to 750), month history (1250 to 1379), DIDO word (1000) and the primary-side averages and maxima (3000 to 3137). The manual doesn't explain how the decimal point registers (3000, 3001 high byte) apply to those."
