# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from Acrel's DTSD1352 manual V3.1, and read on a real Sungrow-labelled DTSD1352.

modbusspec: 0
id: acrel-dtsd1352
manufacturer: Acrel
name: DTSD1352 three-phase energy meter
kind: meter

sources:
- title: DTSD1352 Installation and operation instruction
  version: V3.1
  url: https://www.acrelenergy.com/uploads/file/acrel-dtsd1352-manual.pdf
  sha256: c08741e7d6339cc1d6001ce5d9d29a4baf0ef7ad0144b76a085f646205ceed0c
  language: en
  devices: [DTSD1352]

connection:
  default_port: 502
  default_unit: 254
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N1
  write_multiple: true

encoding:
  byte_order: big
  word_order: big

identify:
  checks:
  - table: holding
    address: 20480
    type: u16
    equals: 4143

points:
  # Identity and setup
  - {key: x.device_type_code, label: Device type code, table: holding, address: 20480, type: u16, poll: slow, verified: true, note: 'Not in the manual. Reads 0x102F on the one unit checked. Read this one register alone: a read of two gets no answer.'}
  - {key: x.modbus_address, label: 'First communication path: address', table: holding, address: 63, type: u16, bits: [8, 15], writable: true, poll: slow, verified: true, note: The manual gives 1–247; the unit checked reads 254 and answers there.}
  - {key: x.baud_rate, label: 'First communication path: baud rate', table: holding, address: 63, type: u16, bits: [0, 7], enum: baud_rate, writable: true, poll: slow, verified: false, note: 'The unit checked reads 3 and talks at 9600. In the ADL400 manual 3 is 9600, so this unit may follow that list.'}
  - {key: x.parity, label: 'First communication path: parity', table: holding, address: 149, type: u16, bits: [8, 15], enum: parity, writable: true, poll: slow}
  - {key: x.stop_bits, label: 'First communication path: stop bits', table: holding, address: 149, type: u16, bits: [0, 7], enum: stop_bits, writable: true, poll: slow}
  - {key: x.modbus_address_2, label: 'Second communication path: address', table: holding, address: 150, type: u16, bits: [8, 15], writable: true, poll: slow}
  - {key: x.baud_rate_2, label: 'Second communication path: baud rate', table: holding, address: 150, type: u16, bits: [0, 7], enum: baud_rate, writable: true, poll: slow}
  - {key: x.parity_2, label: 'Second communication path: parity', table: holding, address: 151, type: u16, bits: [8, 15], enum: parity, writable: true, poll: slow}
  - {key: x.stop_bits_2, label: 'Second communication path: stop bits', table: holding, address: 151, type: u16, bits: [0, 7], enum: stop_bits, writable: true, poll: slow}
  - {key: x.pulse_constant, label: Pulse constant, table: holding, address: 64, type: u16, poll: slow, verified: true}
  - {key: x.pt_ratio, label: Voltage transfer (PT), table: holding, address: 141, type: u16, writable: true, poll: slow, verified: true}
  - {key: x.ct_ratio, label: Current transfer (CT), table: holding, address: 142, type: u16, writable: true, poll: slow, verified: true}
  - {key: x.clock_second_minute, label: 'Time: second, minute', table: holding, address: 60, type: u16, writable: true, poll: slow, invalid: [42405]}
  - {key: x.clock_hour_day, label: 'Time: hour, day', table: holding, address: 61, type: u16, writable: true, poll: slow, invalid: [42405]}
  - {key: x.clock_month_year, label: 'Time: month, year', table: holding, address: 62, type: u16, writable: true, poll: slow, invalid: [42405]}
  - {key: x.frozen_hour_daily, label: 'Frozen time by day: hour', table: holding, address: 289, type: u16, bits: [0, 7], writable: true, poll: slow}
  - {key: x.frozen_day_monthly, label: 'Frozen time by month: day', table: holding, address: 290, type: u16, bits: [8, 15], writable: true, poll: slow}
  - {key: x.frozen_hour_monthly, label: 'Frozen time by month: hour', table: holding, address: 290, type: u16, bits: [0, 7], writable: true, poll: slow}

  # Energy: E = data × PT × CT × 0.01
  - {key: x.total_active_energy, label: Current total active total energy, table: holding, address: 0, type: u32, unit: kWh, scale: 0.01, poll: slow, verified: true}
  - {key: x.total_active_spike_energy, label: Current total active spike energy, table: holding, address: 2, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.total_active_peak_energy, label: Current total active peak energy, table: holding, address: 4, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.total_active_flat_energy, label: Current total active flat energy, table: holding, address: 6, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.total_active_valley_energy, label: Current total active valley energy, table: holding, address: 8, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: grid_import_energy, label: Current forward active total energy, table: holding, address: 10, type: u32, unit: kWh, scale: 0.01, poll: slow, verified: true, note: 'Forward = import, assumed.'}
  - {key: x.forward_active_spike_energy, label: Current forward active spike energy, table: holding, address: 12, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.forward_active_peak_energy, label: Current forward active peak energy, table: holding, address: 14, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.forward_active_flat_energy, label: Current forward active flat energy, table: holding, address: 16, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.forward_active_valley_energy, label: Current forward active valley energy, table: holding, address: 18, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: grid_export_energy, label: Current reversing active total energy, table: holding, address: 20, type: u32, unit: kWh, scale: 0.01, poll: slow, note: 'Reversing = export, assumed.'}
  - {key: x.reverse_active_spike_energy, label: Current reversing active spike energy, table: holding, address: 22, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.reverse_active_peak_energy, label: Current reversing active peak energy, table: holding, address: 24, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.reverse_active_flat_energy, label: Current reversing active flat energy, table: holding, address: 26, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.reverse_active_valley_energy, label: Current reversing active valley energy, table: holding, address: 28, type: u32, unit: kWh, scale: 0.01, poll: slow}
  - {key: x.total_reactive_energy, label: Current total reactive total energy, table: holding, address: 30, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.total_reactive_spike_energy, label: Current total reactive spike energy, table: holding, address: 32, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.total_reactive_peak_energy, label: Current total reactive peak energy, table: holding, address: 34, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.total_reactive_flat_energy, label: Current total reactive flat energy, table: holding, address: 36, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.total_reactive_valley_energy, label: Current total reactive valley energy, table: holding, address: 38, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.forward_reactive_energy, label: Current forward reactive total energy, table: holding, address: 40, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.forward_reactive_spike_energy, label: Current forward reactive spike energy, table: holding, address: 42, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.forward_reactive_peak_energy, label: Current forward reactive peak energy, table: holding, address: 44, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.forward_reactive_flat_energy, label: Current forward reactive flat energy, table: holding, address: 46, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.forward_reactive_valley_energy, label: Current forward reactive valley energy, table: holding, address: 48, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.reverse_reactive_energy, label: Current reversing reactive total energy, table: holding, address: 50, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.reverse_reactive_spike_energy, label: Current reversing reactive spike energy, table: holding, address: 52, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.reverse_reactive_peak_energy, label: Current reversing reactive peak energy, table: holding, address: 54, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.reverse_reactive_flat_energy, label: Current reversing reactive flat energy, table: holding, address: 56, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.reverse_reactive_valley_energy, label: Current reversing reactive valley energy, table: holding, address: 58, type: u32, unit: kvarh, scale: 0.01, poll: slow}
  - {key: x.l1_import_energy, label: Forward active energy of A phase, table: holding, address: 135, type: u32, unit: kWh, scale: 0.01, poll: slow, verified: true}
  - {key: x.l2_import_energy, label: Forward active energy of B phase, table: holding, address: 137, type: u32, unit: kWh, scale: 0.01, poll: slow, verified: true}
  - {key: x.l3_import_energy, label: Forward active energy of C phase, table: holding, address: 139, type: u32, unit: kWh, scale: 0.01, poll: slow, verified: true}

  # Voltage, current, frequency: U = data × PT × 0.1, I = data × CT × 0.01
  - {key: l1_voltage, label: Voltage of A phase, table: holding, address: 97, type: u16, unit: V, scale: 0.1, verified: true}
  - {key: l2_voltage, label: Voltage of B phase, table: holding, address: 98, type: u16, unit: V, scale: 0.1}
  - {key: l3_voltage, label: Voltage of C phase, table: holding, address: 99, type: u16, unit: V, scale: 0.1}
  - {key: l1_current, label: Current of A phase, table: holding, address: 100, type: u16, unit: A, scale: 0.01}
  - {key: l2_current, label: Current of B phase, table: holding, address: 101, type: u16, unit: A, scale: 0.01}
  - {key: l3_current, label: Current of C phase, table: holding, address: 102, type: u16, unit: A, scale: 0.01}
  - {key: frequency, label: Frequency, table: holding, address: 119, type: u16, unit: Hz, scale: 0.01, verified: true}
  - {key: x.l1_l2_voltage, label: Voltage between A-B, table: holding, address: 120, type: u16, unit: V, scale: 0.1, verified: true, note: The manual gives no scale here; 235.2 V was read with L1 alone connected.}
  - {key: x.l3_l2_voltage, label: Voltage between C-B, table: holding, address: 121, type: u16, unit: V, scale: 0.1, verified: false, note: The manual gives no scale here; taken from A-B.}
  - {key: x.l1_l3_voltage, label: Voltage between A-C, table: holding, address: 122, type: u16, unit: V, scale: 0.1, verified: true, note: The manual gives no scale here; 235.2 V was read with L1 alone connected.}
  - {key: x.zero_sequence_current, label: Zero sequence current, table: holding, address: 146, type: u16, unit: A, scale: 0.01, verified: false, note: The manual gives no scale; assumed as for the phase currents.}
  - {key: x.voltage_imbalance, label: Voltage imbalance, table: holding, address: 147, type: u16, unit: '%', scale: 0.1}
  - {key: x.current_imbalance, label: Current imbalance, table: holding, address: 148, type: u16, unit: '%', scale: 0.1}

  # Power: P, Q, S = data × PT × CT × 0.001 kW, kvar, kVA; here 1 W, var, VA
  - {key: l1_power, label: Active power of A phase, table: holding, address: 356, type: s32, unit: W, positive: import, verified: false, note: The manual says signed but not which direction is positive; import assumed.}
  - {key: l2_power, label: Active power of B phase, table: holding, address: 358, type: s32, unit: W, positive: import, verified: false, note: The manual says signed but not which direction is positive; import assumed.}
  - {key: l3_power, label: Active power of C phase, table: holding, address: 360, type: s32, unit: W, positive: import, verified: false, note: The manual says signed but not which direction is positive; import assumed.}
  - {key: grid_power, label: Total active power, table: holding, address: 362, type: s32, unit: W, positive: import, verified: false, note: The manual says signed but not which direction is positive; import assumed.}
  - {key: x.l1_reactive_power, label: Reactive power of A phase, table: holding, address: 364, type: s32, unit: var}
  - {key: x.l2_reactive_power, label: Reactive power of B phase, table: holding, address: 366, type: s32, unit: var}
  - {key: x.l3_reactive_power, label: Reactive power of C phase, table: holding, address: 368, type: s32, unit: var}
  - {key: reactive_power, label: Total reactive power, table: holding, address: 370, type: s32, unit: var}
  - {key: x.l1_apparent_power, label: Apparent power of A phase, table: holding, address: 372, type: u32, unit: VA}
  - {key: x.l2_apparent_power, label: Apparent power of B phase, table: holding, address: 374, type: u32, unit: VA}
  - {key: x.l3_apparent_power, label: Apparent power of C phase, table: holding, address: 376, type: u32, unit: VA}
  - {key: apparent_power, label: Total apparent power, table: holding, address: 378, type: u32, unit: VA}
  - {key: x.l1_power_factor, label: Power factor of A phase, table: holding, address: 380, type: s16, scale: 0.001}
  - {key: x.l2_power_factor, label: Power factor of B phase, table: holding, address: 381, type: s16, scale: 0.001}
  - {key: x.l3_power_factor, label: Power factor of C phase, table: holding, address: 382, type: s16, scale: 0.001}
  - {key: power_factor, label: Total power factor, table: holding, address: 383, type: s16, scale: 0.001}

  # State
  - {key: x.dido_voltage_state, label: 'State of DIDO, over-voltage, loss-voltage', table: holding, address: 143, type: u16, note: Bit meanings not given in the manual.}
  - {key: x.running_state_1, label: Running state 1, table: holding, address: 145, type: u16, bits: [8, 15], writable: true, note: Bit meanings not given in the manual.}
  - {key: x.running_state_2, label: Running state 2, table: holding, address: 145, type: u16, bits: [0, 7], writable: true, note: Bit meanings not given in the manual.}
  - {key: x.t1_temperature, label: T1 temperature, table: holding, address: 8192, type: u16, poll: slow, note: Scale and unit not given in the manual.}
  - {key: x.t2_temperature, label: T2 temperature, table: holding, address: 8193, type: u16, poll: slow, note: Scale and unit not given in the manual.}
  - {key: x.t3_temperature, label: T3 temperature, table: holding, address: 8194, type: u16, poll: slow, note: Scale and unit not given in the manual.}

  # Maximum demand: three decimals; the manual names no unit, kW and kvar assumed
  - {key: x.max_forward_active_demand, label: Forward active maximum demand, table: holding, address: 123, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_reverse_active_demand, label: Reversing active maximum demand, table: holding, address: 126, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_forward_reactive_demand, label: Forward reactive maximum demand, table: holding, address: 129, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_reverse_reactive_demand, label: Reversing reactive maximum demand, table: holding, address: 132, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_forward_active_demand_today, label: Maximum forward active demand a day, table: holding, address: 384, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_reverse_active_demand_today, label: Maximum reversing active demand a day, table: holding, address: 386, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_forward_reactive_demand_today, label: Maximum forward reactive demand a day, table: holding, address: 388, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_reverse_reactive_demand_today, label: Maximum reversing reactive demand a day, table: holding, address: 390, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_forward_active_demand_yesterday, label: Maximum forward active demand last day, table: holding, address: 392, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_reverse_active_demand_yesterday, label: Maximum reversing active demand last day, table: holding, address: 394, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_forward_reactive_demand_yesterday, label: Maximum forward reactive demand last day, table: holding, address: 396, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_reverse_reactive_demand_yesterday, label: Maximum reversing reactive demand last day, table: holding, address: 398, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_forward_active_demand_2_days_ago, label: Maximum forward active demand last 2 days, table: holding, address: 400, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_reverse_active_demand_2_days_ago, label: Maximum reversing active demand last 2 days, table: holding, address: 402, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_forward_reactive_demand_2_days_ago, label: Maximum forward reactive demand last 2 days, table: holding, address: 404, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.max_reverse_reactive_demand_2_days_ago, label: Maximum reversing reactive demand last 2 days, table: holding, address: 406, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.forward_active_demand, label: Current forward active demand, table: holding, address: 408, type: u16, unit: kW, scale: 0.001, verified: false}
  - {key: x.reverse_active_demand, label: Current reversing active demand, table: holding, address: 409, type: u16, unit: kW, scale: 0.001, verified: false}
  - {key: x.forward_reactive_demand, label: Current forward reactive demand, table: holding, address: 410, type: u16, unit: kvar, scale: 0.001, verified: false}
  - {key: x.reverse_reactive_demand, label: Current reversing reactive demand, table: holding, address: 411, type: u16, unit: kvar, scale: 0.001, verified: false}

  # Maximum and minimum values: no scale given in the manual, taken from the live values above
  - {key: x.max_l1_voltage, label: Maximum voltage on A phase, table: holding, address: 512, type: u16, unit: V, scale: 0.1, poll: slow, verified: false}
  - {key: x.max_l2_voltage, label: Maximum voltage on B phase, table: holding, address: 515, type: u16, unit: V, scale: 0.1, poll: slow, verified: false}
  - {key: x.max_l3_voltage, label: Maximum voltage on C phase, table: holding, address: 518, type: u16, unit: V, scale: 0.1, poll: slow, verified: false}
  - {key: x.max_l1_current, label: Maximum current on A phase, table: holding, address: 521, type: u16, unit: A, scale: 0.01, poll: slow, verified: false}
  - {key: x.max_l2_current, label: Maximum current on B phase, table: holding, address: 524, type: u16, unit: A, scale: 0.01, poll: slow, verified: false}
  - {key: x.max_l3_current, label: Maximum current on C phase, table: holding, address: 527, type: u16, unit: A, scale: 0.01, poll: slow, verified: false}
  - {key: x.max_l1_active_power, label: Maximum active power on A phase, table: holding, address: 530, type: s32, unit: W, poll: slow, verified: false}
  - {key: x.max_l2_active_power, label: Maximum active power on B phase, table: holding, address: 534, type: s32, unit: W, poll: slow, verified: false}
  - {key: x.max_l3_active_power, label: Maximum active power on C phase, table: holding, address: 538, type: s32, unit: W, poll: slow, verified: false}
  - {key: x.max_total_active_power, label: Maximum total active power, table: holding, address: 542, type: s32, unit: W, poll: slow, verified: false}
  - {key: x.max_l1_reactive_power, label: Maximum reactive power on A phase, table: holding, address: 546, type: s32, unit: var, poll: slow, verified: false}
  - {key: x.max_l2_reactive_power, label: Maximum reactive power on B phase, table: holding, address: 550, type: s32, unit: var, poll: slow, verified: false}
  - {key: x.max_l3_reactive_power, label: Maximum reactive power on C phase, table: holding, address: 554, type: s32, unit: var, poll: slow, verified: false}
  - {key: x.max_total_reactive_power, label: Maximum total reactive power, table: holding, address: 558, type: s32, unit: var, poll: slow, verified: false}
  - {key: x.max_l1_apparent_power, label: Maximum apparent power on A phase, table: holding, address: 562, type: u32, unit: VA, poll: slow, verified: false}
  - {key: x.max_l2_apparent_power, label: Maximum apparent power on B phase, table: holding, address: 566, type: u32, unit: VA, poll: slow, verified: false}
  - {key: x.max_l3_apparent_power, label: Maximum apparent power on C phase, table: holding, address: 570, type: u32, unit: VA, poll: slow, verified: false}
  - {key: x.max_total_apparent_power, label: Maximum total apparent power, table: holding, address: 574, type: u32, unit: VA, poll: slow, verified: false}
  - {key: x.min_l1_voltage, label: Minimum voltage on A phase, table: holding, address: 578, type: u16, unit: V, scale: 0.1, poll: slow, verified: false}
  - {key: x.min_l2_voltage, label: Minimum voltage on B phase, table: holding, address: 581, type: u16, unit: V, scale: 0.1, poll: slow, verified: false}
  - {key: x.min_l3_voltage, label: Minimum voltage on C phase, table: holding, address: 584, type: u16, unit: V, scale: 0.1, poll: slow, verified: false}
  - {key: x.min_l1_current, label: Minimum current on A phase, table: holding, address: 587, type: u16, unit: A, scale: 0.01, poll: slow, verified: false}
  - {key: x.min_l2_current, label: Minimum current on B phase, table: holding, address: 590, type: u16, unit: A, scale: 0.01, poll: slow, verified: false}
  - {key: x.min_l3_current, label: Minimum current on C phase, table: holding, address: 593, type: u16, unit: A, scale: 0.01, poll: slow, verified: false}
  - {key: x.min_l1_active_power, label: Minimum active power on A phase, table: holding, address: 596, type: s32, unit: W, poll: slow, verified: false}
  - {key: x.min_l2_active_power, label: Minimum active power on B phase, table: holding, address: 600, type: s32, unit: W, poll: slow, verified: false}
  - {key: x.min_l3_active_power, label: Minimum active power on C phase, table: holding, address: 604, type: s32, unit: W, poll: slow, verified: false}
  - {key: x.min_total_active_power, label: Minimum total active power, table: holding, address: 608, type: s32, unit: W, poll: slow, verified: false}
  - {key: x.min_l1_reactive_power, label: Minimum reactive power on A phase, table: holding, address: 612, type: s32, unit: var, poll: slow, verified: false}
  - {key: x.min_l2_reactive_power, label: Minimum reactive power on B phase, table: holding, address: 616, type: s32, unit: var, poll: slow, verified: false}
  - {key: x.min_l3_reactive_power, label: Minimum reactive power on C phase, table: holding, address: 620, type: s32, unit: var, poll: slow, verified: false}
  - {key: x.min_total_reactive_power, label: Minimum total reactive power, table: holding, address: 624, type: s32, unit: var, poll: slow, verified: false}
  - {key: x.min_l1_apparent_power, label: Minimum apparent power on A phase, table: holding, address: 628, type: u32, unit: VA, poll: slow, verified: false}
  - {key: x.min_l2_apparent_power, label: Minimum apparent power on B phase, table: holding, address: 632, type: u32, unit: VA, poll: slow, verified: false}
  - {key: x.min_l3_apparent_power, label: Minimum apparent power on C phase, table: holding, address: 636, type: u32, unit: VA, poll: slow, verified: false}
  - {key: x.min_total_apparent_power, label: Minimum total apparent power, table: holding, address: 640, type: u32, unit: VA, poll: slow, verified: false}

  # Harmonics: this unit reads 0 everywhere here, with 235 V on L1
  - {key: x.l1_thd_voltage, label: Total distortion rate of voltage on A phase, table: holding, address: 1501, type: u16, scale: 0.001, poll: slow, verified: false}
  - {key: x.l2_thd_voltage, label: Total distortion rate of voltage on B phase, table: holding, address: 1502, type: u16, scale: 0.001, poll: slow, verified: false}
  - {key: x.l3_thd_voltage, label: Total distortion rate of voltage on C phase, table: holding, address: 1503, type: u16, scale: 0.001, poll: slow, verified: false}
  - {key: x.l1_thd_current, label: Total distortion rate of current on A phase, table: holding, address: 1504, type: u16, scale: 0.001, poll: slow, verified: false}
  - {key: x.l2_thd_current, label: Total distortion rate of current on B phase, table: holding, address: 1505, type: u16, scale: 0.001, poll: slow, verified: false}
  - {key: x.l3_thd_current, label: Total distortion rate of current on C phase, table: holding, address: 1506, type: u16, scale: 0.001, poll: slow, verified: false}
  - {key: x.l1_fundamental_voltage, label: Fundamental voltage on A phase, table: holding, address: 1687, type: u16, unit: V, scale: 0.1, poll: slow, verified: false}
  - {key: x.l2_fundamental_voltage, label: Fundamental voltage on B phase, table: holding, address: 1688, type: u16, unit: V, scale: 0.1, poll: slow, verified: false}
  - {key: x.l3_fundamental_voltage, label: Fundamental voltage on C phase, table: holding, address: 1689, type: u16, unit: V, scale: 0.1, poll: slow, verified: false}
  - {key: x.l1_harmonic_voltage, label: Harmonic voltage on A phase, table: holding, address: 1690, type: u16, unit: V, scale: 0.1, poll: slow, verified: false}
  - {key: x.l2_harmonic_voltage, label: Harmonic voltage on B phase, table: holding, address: 1691, type: u16, unit: V, scale: 0.1, poll: slow, verified: false}
  - {key: x.l3_harmonic_voltage, label: Harmonic voltage on C phase, table: holding, address: 1692, type: u16, unit: V, scale: 0.1, poll: slow, verified: false}
  - {key: x.l1_fundamental_current, label: Fundamental current on A phase, table: holding, address: 1693, type: u16, unit: A, scale: 0.01, poll: slow, verified: false}
  - {key: x.l2_fundamental_current, label: Fundamental current on B phase, table: holding, address: 1694, type: u16, unit: A, scale: 0.01, poll: slow, verified: false}
  - {key: x.l3_fundamental_current, label: Fundamental current on C phase, table: holding, address: 1695, type: u16, unit: A, scale: 0.01, poll: slow, verified: false}
  - {key: x.l1_harmonic_current, label: Harmonic current on A phase, table: holding, address: 1696, type: u16, unit: A, scale: 0.01, poll: slow, verified: false}
  - {key: x.l2_harmonic_current, label: Harmonic current on B phase, table: holding, address: 1697, type: u16, unit: A, scale: 0.01, poll: slow, verified: false}
  - {key: x.l3_harmonic_current, label: Harmonic current on C phase, table: holding, address: 1698, type: u16, unit: A, scale: 0.01, poll: slow, verified: false}
  - {key: x.l1_fundamental_active_power, label: Fundamental active power on A phase, table: holding, address: 1699, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.l2_fundamental_active_power, label: Fundamental active power on B phase, table: holding, address: 1700, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.l3_fundamental_active_power, label: Fundamental active power on C phase, table: holding, address: 1701, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.total_fundamental_active_power, label: Total fundamental active power, table: holding, address: 1702, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.l1_fundamental_reactive_power, label: Fundamental reactive power on A phase, table: holding, address: 1703, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.l2_fundamental_reactive_power, label: Fundamental reactive power on B phase, table: holding, address: 1704, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.l3_fundamental_reactive_power, label: Fundamental reactive power on C phase, table: holding, address: 1705, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.total_fundamental_reactive_power, label: Total fundamental reactive power, table: holding, address: 1706, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.l1_harmonic_active_power, label: Harmonic active power on A phase, table: holding, address: 1707, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.l2_harmonic_active_power, label: Harmonic active power on B phase, table: holding, address: 1708, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.l3_harmonic_active_power, label: Harmonic active power on C phase, table: holding, address: 1709, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.total_harmonic_active_power, label: Total harmonic active power, table: holding, address: 1710, type: u16, unit: kW, scale: 0.001, poll: slow, verified: false}
  - {key: x.l1_harmonic_reactive_power, label: Harmonic reactive power on A phase, table: holding, address: 1711, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.l2_harmonic_reactive_power, label: Harmonic reactive power on B phase, table: holding, address: 1712, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.l3_harmonic_reactive_power, label: Harmonic reactive power on C phase, table: holding, address: 1713, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}
  - {key: x.total_harmonic_reactive_power, label: Total harmonic reactive power, table: holding, address: 1714, type: u16, unit: kvar, scale: 0.001, poll: slow, verified: false}

enums:
  baud_rate: {'1': '9600', '2': '4800', '3': '2400', '4': '1200'}
  parity: {'0': None, '2': Even}
  stop_bits: {'0': '1', '1': '2'}

notes:
- "Read on 2026-10-31 on one Sungrow-labelled DTSD1352, unit 254, 9600 8N1, function 03, L1 alone connected and no load: 235.3 V, 49.99 to 50.0 Hz, import 0.17 kWh (0.05 + 0.06 + 0.06), pulse constant 6400, PT and CT 1. Points marked verified were read with a meaningful value; zeros prove nothing, so current, power and power factor stay unchecked."
- "Identification: register 20480 (0x5000) is not in Acrel's manual. It read 0x102F on the one Sungrow-labelled unit, and a plain Acrel meter may read something else, so this rule may miss those. Sungrow's document gives 0x20D5 there; see sungrow/dtsu666."
- "The manual gives lengths in bytes (4 = two registers). Registers are read with function 03 and written with function 10; function 04 gets no answer. Two-register values are most significant register first, which the readings confirm."
- "The default unit and serial settings aren't in the manual; those here are what the unit checked uses. The manual's text also mentions 19200 baud, which its index table lacks."
- "Stop bits on the unit checked read index 1 (2 stop bits), and it answered a port set to 1 stop bit. The second path reads address 187, baud index 3."
- "The manual's address list has a slip: minimum apparent power on C phase is printed at 027EH, between 0278H and 0280H. The sequence requires 027CH, and the readings there show the same pattern as the neighbouring values."
- "The clock and the times of the maximum and minimum values read 0xA5A5 while unset. Byte order within the clock registers isn't stated, and the clock on this unit is unset, so they're given whole."
- "Each maximum and minimum value is followed by its time: 3 registers per voltage or current (value, month and day, hour and minute), 4 per power (two-register value, month and day, hour and minute). Each entry in the maximum demand block 0x007B to 0x0086 is followed by two registers (minute and hour, day and month); those in 0x0180 to 0x0197 by one (minute and hour). The times are left out as points."
- "Not in the manual, inferred from readings: max L1 voltage reads 411.4 V, max L1 current 31.49 A and max L1 power 1821 W, in the same units as the live values, though the unit has never been loaded here. They may date from factory testing."
- "Harmonics left out: voltage harmonics 2 to 31 at 0x05E3 (A), 0x0601 (B), 0x061F (C), three decimals; current harmonics 0x063D (A), 0x065B (B), 0x0679 (C), two decimals; 30 registers each. No unit is stated for them or for the distortion rates."
- "History left out: it must be read whole, 60 registers at once (a read of 6 gets no answer). Last 1 to 48 months at 0x1001 to 0x1030, last 1 to 90 days at 0x1101 to 0x115A. Layout: frozen time at +0 and +1, then two-register energies from +2 and maximum demands from +0x30. All read 0xFFFF on the unit checked."
- "Event log left out: last 1 to 100 events at 0x3001 to 0x3064, 6 registers each: year and month, day and hour, minute and second, event number at +3, details at +4, reserved at +5. The manual's list prints +4, +5, +6 for the last three; its worked example shows +3, +4, +5. All read 0xFFFF on the unit checked."
- "Left out: the time zone and period tables (0x0041 to 0x0060, 0x00B2 to 0x00C3), whose layout is hard to read from the manual's table."
