# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Bituo Technik SDM01 Modbus RTU Map (updated 2026-04-01).

modbusspec: 0
id: bituo-sdm01
manufacturer: Bituo Technik
name: SDM01 series three-phase smart meter
kind: meter

sources:
- title: Bituo Technik SDM01 Modbus RTU Map
  url: https://docs.bituo-technik.com/device-api/sdm01-modbus-rtu-map.md
  sha256: 8bdac97aad5d6c22f80fecf469ead5069b11280cbe299e9b7821ffeb33862910
  date: '2026-04-01'
  language: en
  devices: [SDM01-TWM-12TS, SDM01-TWM-20TS, SDM01-TWM-12, SDM01-TWM-20, SDM01-TZM-12, SDM01-TZM-20, SDM01-EWM-12, SDM01-EWM-20, SDM01-TZM-12-U01, SDM01-TZM-20-U01]

connection:
  default_port: 502
  default_unit: 247
  transports:
  - rtu
  serial:
    baud: 9600
    format: 8N1
  input_equals_holding: true
  limits:
    max_registers: 125
    max_gap: 16

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 125
    type: str
    length: 5
  checks:
  # "or custom": a meter sold under another name won't pass this
  - table: holding
    address: 120
    type: str
    length: 5
    prefix: SDM01
  - table: holding
    address: 1052
    type: f32
    range:
    - 0
    - 70

points:
  - {key: x.meter_type, label: Meter Type, table: holding, address: 100, type: str, length: 10, poll: slow}
  - {key: x.manufacturer, label: Manufacturer, table: holding, address: 110, type: str, length: 10, poll: slow}
  - {key: x.product_id, label: Product ID, table: holding, address: 120, type: str, length: 5, poll: slow}
  - {key: serial, label: Serial Number, table: holding, address: 125, type: str, length: 5, poll: slow}
  - {key: x.hardware_version, label: Hardware Version, table: holding, address: 130, type: str, length: 5, poll: slow}
  - {key: firmware, label: Firmware Version, table: holding, address: 135, type: str, length: 5, poll: slow}
  - {key: l1_voltage, label: Voltage A-N, table: holding, address: 1000, type: f32, unit: V}
  - {key: l2_voltage, label: Voltage B-N, table: holding, address: 1002, type: f32, unit: V}
  - {key: l3_voltage, label: Voltage C-N, table: holding, address: 1004, type: f32, unit: V}
  - {key: l1_current, label: Current A, table: holding, address: 1006, type: f32, unit: A}
  - {key: l2_current, label: Current B, table: holding, address: 1008, type: f32, unit: A}
  - {key: l3_current, label: Current C, table: holding, address: 1010, type: f32, unit: A}
  - {key: l1_power, label: Active Power A, table: holding, address: 1012, type: f32, unit: W, scale: 1000, positive: import, verified: false, note: 'The document doesn''t say which way power is positive; import is assumed from its import and export counters (unverified).'}
  - {key: l2_power, label: Active Power B, table: holding, address: 1014, type: f32, unit: W, scale: 1000, positive: import, verified: false, note: 'The document doesn''t say which way power is positive; import is assumed from its import and export counters (unverified).'}
  - {key: l3_power, label: Active Power C, table: holding, address: 1016, type: f32, unit: W, scale: 1000, positive: import, verified: false, note: 'The document doesn''t say which way power is positive; import is assumed from its import and export counters (unverified).'}
  - {key: x.l1_reactive_power, label: Reactive Power A, table: holding, address: 1018, type: f32, unit: var, scale: 1000}
  - {key: x.l2_reactive_power, label: Reactive Power B, table: holding, address: 1020, type: f32, unit: var, scale: 1000}
  - {key: x.l3_reactive_power, label: Reactive Power C, table: holding, address: 1022, type: f32, unit: var, scale: 1000}
  - {key: x.l1_apparent_power, label: Apparent Power A, table: holding, address: 1024, type: f32, unit: VA, scale: 1000}
  - {key: x.l2_apparent_power, label: Apparent Power B, table: holding, address: 1026, type: f32, unit: VA, scale: 1000}
  - {key: x.l3_apparent_power, label: Apparent Power C, table: holding, address: 1028, type: f32, unit: VA, scale: 1000}
  - {key: x.l1_power_factor, label: Power Factor A, table: holding, address: 1030, type: f32}
  - {key: x.l2_power_factor, label: Power Factor B, table: holding, address: 1032, type: f32}
  - {key: x.l3_power_factor, label: Power Factor C, table: holding, address: 1034, type: f32}
  - {key: x.average_voltage, label: Average Voltage L-N, table: holding, address: 1036, type: f32, unit: V}
  - {key: x.average_current, label: Average Line Current, table: holding, address: 1038, type: f32, unit: A}
  - {key: x.current_unbalance, label: Unbalanced Line Currents, table: holding, address: 1040, type: f32, unit: '%'}
  - {key: x.total_current, label: Total Line Currents, table: holding, address: 1042, type: f32, unit: A}
  - {key: grid_power, label: Total Active Power, table: holding, address: 1044, type: f32, unit: W, scale: 1000, positive: import, verified: false, note: 'The document doesn''t say which way power is positive; import is assumed from its import and export counters (unverified).'}
  - {key: reactive_power, label: Total Reactive Power, table: holding, address: 1046, type: f32, unit: var, scale: 1000}
  - {key: apparent_power, label: Total Apparent Power, table: holding, address: 1048, type: f32, unit: VA, scale: 1000}
  - {key: power_factor, label: Total Power Factor, table: holding, address: 1050, type: f32}
  - {key: frequency, label: Frequency, table: holding, address: 1052, type: f32, unit: Hz}
  - {key: grid_import_energy, label: Total Import Active Energy, table: holding, address: 1054, type: f32, unit: kWh, poll: slow}
  - {key: grid_export_energy, label: Total Export Active Energy, table: holding, address: 1056, type: f32, unit: kWh, poll: slow}
  - {key: x.import_export_energy, label: 'Total Import & Export Active Energy', table: holding, address: 1058, type: f32, unit: kWh, poll: slow}
  - {key: x.l1_import_energy, label: Phase A Import Active Energy, table: holding, address: 1060, type: f32, unit: kWh, poll: slow}
  - {key: x.l1_export_energy, label: Phase A Export Active Energy, table: holding, address: 1062, type: f32, unit: kWh, poll: slow}
  - {key: x.l1_import_export_energy, label: 'Phase A Import & Export Active Energy', table: holding, address: 1064, type: f32, unit: kWh, poll: slow}
  - {key: x.l2_import_energy, label: Phase B Import Active Energy, table: holding, address: 1066, type: f32, unit: kWh, poll: slow}
  - {key: x.l2_export_energy, label: Phase B Export Active Energy, table: holding, address: 1068, type: f32, unit: kWh, poll: slow}
  - {key: x.l2_import_export_energy, label: 'Phase B Import & Export Active Energy', table: holding, address: 1070, type: f32, unit: kWh, poll: slow}
  - {key: x.l3_import_energy, label: Phase C Import Active Energy, table: holding, address: 1072, type: f32, unit: kWh, poll: slow}
  - {key: x.l3_export_energy, label: Phase C Export Active Energy, table: holding, address: 1074, type: f32, unit: kWh, poll: slow}
  - {key: x.l3_import_export_energy, label: 'Phase C Import & Export Active Energy', table: holding, address: 1076, type: f32, unit: kWh, poll: slow}
  - {key: x.modbus_address, label: Modbus Address, table: holding, address: 6000, type: u16, poll: slow, writable: true, min: 1, max: 246, note: The document lists 1–246 as valid but 247 as the default.}
  - {key: x.baud_rate, label: Baud Rate, table: holding, address: 6001, type: u16, enum: baud_rate, poll: slow, writable: true}
  - {key: x.framing, label: Parity / Stop Bits, table: holding, address: 6002, type: u16, enum: framing, poll: slow, writable: true}
  - {key: x.locate_led, label: Trigger LED Blinking (Device Locating), table: holding, address: 10000, type: u16, writable: true, write_only: true, min: 20565, max: 20565, note: 'Write 0x5055: the LED blinks to find the meter in a panel.'}
  - {key: x.reset_energy, label: Reset Energy Accumulators, table: holding, address: 10001, type: u16, writable: true, write_only: true, min: 20906, max: 20906, note: 'Write 0x51AA: clears the energy counters.'}

enums:
  baud_rate: {'0': '9600', '1': '2400', '2': '4800', '3': '9600', '4': '19200', '5': '38400'}
  framing: {'0': 8N1, '1': 8E1, '2': 8O1, '3': 8N2}

notes:
- 'The document says addresses are 0-based protocol addresses, floats are big-endian (ABCD), and functions 03 and 04 both read, 06 and 16 write.'
- 'The factory default address is 247, outside the 1–246 the document calls valid for writing.'
- 'The product id, manufacturer and meter type can be customised; the identify check needs the product id to start with SDM01.'
- 'Broadcast address assignment isn''t a point: to unit 0, function 16, register 30000, write 0x55AA and the new address; only a meter with its reset button held takes it.'
- 'The document says the meters also answer other register maps by themselves (all: Eastron SDM630MCT and ABB B23; EWM and TZM-U01 models also CHINT DTSU666) for core values. Those maps aren''t described here, and a search could report such a meter as one of those.'
- 'RS485 is the only Modbus connection in the document; the Wi-Fi and Zigbee links aren''t Modbus. The port and 125 registers per request are assumed.'
- The serial number register is writable with function 16 per the document; it is read only here on purpose.
