# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#
# Written from the Eastron SDM72D-M-1 User Manual (V1.4) and the SDM72D-M-2 User Manual (V1.1.1, 2023).

modbusspec: 0
id: eastron-sdm72
manufacturer: Eastron
name: SDM72D energy meters
kind: meter

sources:
- title: Eastron SDM72D-M-1 User Manual (part 3, Modbus protocol)
  version: '1.4'
  url: https://www.eastrongroup.com/eastrongroup/2024/08/21/eastronsdm72d-m-1usermanualv1.4.pdf
  sha256: 57510937da82d5ea1f4ac658d12a563eb9831ee4588c6d9f09a38f4e76945ba2
  archive_url: https://web.archive.org/web/20251213080048/https://www.eastrongroup.com/eastrongroup/2024/08/21/eastronsdm72d-m-1usermanualv1.4.pdf
- title: Eastron SDM72D-M-2 User Manual (part 3, Modbus protocol; B+G e-tech edition)
  version: 1.1.1 (2023)
  url: https://stromzähler.eu/media/5f/b6/aa/1696582672/sdm72dm-v2.pdf
  sha256: c922d2640745c2cdf2196a4e847eb7c2b46000f6628232a11b8418b631d77816
  archive_url: https://web.archive.org/web/20240518203135/https://xn--stromzhler-v5a.eu/media/5f/b6/aa/1696582672/sdm72dm-v2.pdf
- id: eastron-sdm
  title: home-assistant-eastron-sdm (Home Assistant integration)
  url: https://github.com/LavermanJJ/home-assistant-eastron-sdm
  license: Apache-2.0
  commit: b857f063adcec4145cd27422137483ef89ab64f3
  path: custom_components/eastron_sdm/sdm/
- id: mbmd
  title: mbmd (ModBus Measurement Daemon, meter definitions used by evcc)
  url: https://github.com/volkszaehler/mbmd
  license: BSD-3-Clause
  commit: af19f17edbe0c8fa404813d70428d620db44a622
  path: meters/rs485/sdm72.go, meters/rs485/sdm72v2.go
- id: tasmota
  title: Tasmota (energy meter drivers)
  url: https://github.com/arendst/Tasmota
  license: GPL-3.0
  commit: 4df6fa1d4bf6c4e98765eb76a096a597fb5af709
  path: tasmota/tasmota_xnrg_energy/xnrg_18_sdm72.ino

connection:
  default_port: 502
  default_unit: 1
  transports:
  - rtu
  - tcp
  serial:
    baud: 9600
    format: 8N1
  limits:
    max_registers: 60
    even_address: true

encoding:
  byte_order: big
  word_order: big

identify:
  serial:
    table: holding
    address: 64512
    type: u32
  checks:
  # meter code
  - table: holding
    address: 64514
    type: u16
    in:
    - 132
    - 137

models:
  - {id: sdm72d_m1, name: SDM72D-M-1, match: {table: holding, address: 64514, type: u16, equals: 132}}
  - {id: sdm72d_m2, name: SDM72D-M-2, match: {table: holding, address: 64514, type: u16, equals: 137}}
  - {id: eastron_sdm_sdm72d_m_1, name: SDM72D-M-1, match: {table: holding, address: 64514, type: u16, equals: 132}}
  - {id: eastron_sdm_sdm72dm_v2, name: SDM72DM-V2, match: {table: holding, address: 64514, type: u16, equals: 137}}
  - {id: mbmd_sdm72dm_v2, name: SDM72DM-V2}

points:
  # Measurements (input registers, function 04)
  - {key: grid_power, label: Total system power, table: input, address: 52, type: f32, unit: W, positive: import, verified: false, note: Neither manual gives the sign; both also have separate import (0x0500) and export (0x0502) power registers. The SDM72D-M-2 manual says the power factor's sign follows the current direction (positive = forward). Assumed positive = import.}
  - {key: l1_power, label: Phase 1 active power, table: input, address: 12, type: f32, unit: W, positive: import, verified: false, note: Not stated in the document; assumed like the total power.}
  - {key: l2_power, label: Phase 2 active power, table: input, address: 14, type: f32, unit: W, positive: import, verified: false, note: Not stated in the document; assumed like the total power.}
  - {key: l3_power, label: Phase 3 active power, table: input, address: 16, type: f32, unit: W, positive: import, verified: false, note: Not stated in the document; assumed like the total power.}
  - {key: x.import_power, label: Total import active power, table: input, address: 1280, type: f32, unit: W}
  - {key: x.export_power, label: Total export active power, table: input, address: 1282, type: f32, unit: W}
  - {key: l1_voltage, label: Phase 1 line to neutral volts, table: input, address: 0, type: f32, unit: V, models: [sdm72d_m2]}
  - {key: l2_voltage, label: Phase 2 line to neutral volts, table: input, address: 2, type: f32, unit: V, models: [sdm72d_m2]}
  - {key: l1_current, label: Phase 1 current, table: input, address: 6, type: f32, unit: A, models: [sdm72d_m2]}
  - {key: l2_current, label: Phase 2 current, table: input, address: 8, type: f32, unit: A, models: [sdm72d_m2]}
  - {key: l3_current, label: Phase 3 current, table: input, address: 10, type: f32, unit: A, models: [sdm72d_m2]}
  - {key: x.l1_apparent_power, label: Phase 1 apparent power, table: input, address: 18, type: f32, unit: VA, models: [sdm72d_m2]}
  - {key: x.l2_apparent_power, label: Phase 2 apparent power, table: input, address: 20, type: f32, unit: VA, models: [sdm72d_m2]}
  - {key: x.l3_apparent_power, label: Phase 3 apparent power, table: input, address: 22, type: f32, unit: VA, models: [sdm72d_m2]}
  - {key: x.l1_reactive_power, label: Phase 1 reactive power, table: input, address: 24, type: f32, unit: var, models: [sdm72d_m2]}
  - {key: x.l2_reactive_power, label: Phase 2 reactive power, table: input, address: 26, type: f32, unit: var, models: [sdm72d_m2]}
  - {key: x.l3_reactive_power, label: Phase 3 reactive power, table: input, address: 28, type: f32, unit: var, models: [sdm72d_m2]}
  - {key: x.l1_power_factor, label: Phase 1 power factor, table: input, address: 30, type: f32, unit: '', models: [sdm72d_m2], note: 'Sign = current direction: positive forward, negative reverse.'}
  - {key: x.l2_power_factor, label: Phase 2 power factor, table: input, address: 32, type: f32, unit: '', models: [sdm72d_m2], note: 'Sign = current direction: positive forward, negative reverse.'}
  - {key: x.l3_power_factor, label: Phase 3 power factor, table: input, address: 34, type: f32, unit: '', models: [sdm72d_m2], note: 'Sign = current direction: positive forward, negative reverse.'}
  - {key: x.average_voltage, label: Average line to neutral volts, table: input, address: 42, type: f32, unit: V, models: [sdm72d_m2]}
  - {key: x.average_current, label: Average line current, table: input, address: 46, type: f32, unit: A, models: [sdm72d_m2]}
  - {key: x.current_sum, label: Sum of line currents, table: input, address: 48, type: f32, unit: A, models: [sdm72d_m2]}
  - {key: apparent_power, label: Total system volt amps, table: input, address: 56, type: f32, unit: VA, models: [sdm72d_m2]}
  - {key: reactive_power, label: Total system VAr, table: input, address: 60, type: f32, unit: var, models: [sdm72d_m2]}
  - {key: power_factor, label: Total system power factor, table: input, address: 62, type: f32, unit: '', models: [sdm72d_m2], note: 'Sign = current direction: positive forward, negative reverse.'}
  - {key: frequency, label: Frequency of supply voltages, table: input, address: 70, type: f32, unit: Hz, models: [sdm72d_m2]}
  - {key: x.l1_l2_voltage, label: Line 1 to line 2 volts, table: input, address: 200, type: f32, unit: V, models: [sdm72d_m2]}
  - {key: x.l2_l3_voltage, label: Line 2 to line 3 volts, table: input, address: 202, type: f32, unit: V, models: [sdm72d_m2]}
  - {key: x.l3_l1_voltage, label: Line 3 to line 1 volts, table: input, address: 204, type: f32, unit: V, models: [sdm72d_m2]}
  - {key: x.average_line_voltage, label: Average line to line volts, table: input, address: 206, type: f32, unit: V, models: [sdm72d_m2]}
  - {key: x.neutral_current, label: Neutral current, table: input, address: 224, type: f32, unit: A, models: [sdm72d_m2]}
  - {key: grid_import_energy, label: Total Import kWh, table: input, address: 72, type: f32, unit: kWh, poll: slow}
  - {key: grid_export_energy, label: Total Export kWh, table: input, address: 74, type: f32, unit: kWh, poll: slow}
  - {key: x.total_active_energy, label: Total kWh, table: input, address: 342, type: f32, unit: kWh, poll: slow, note: Import + export.}
  - {key: x.total_reactive_energy, label: Total reactive energy, table: input, address: 344, type: f32, unit: kvarh, poll: slow, models: [sdm72d_m2]}
  - {key: x.resettable_total_active_energy, label: Resettable total active energy, table: input, address: 384, type: f32, unit: kWh, poll: slow, note: Import + export.}
  - {key: x.resettable_reactive_energy, label: Resettable total reactive energy, table: input, address: 386, type: f32, unit: kvarh, poll: slow, models: [sdm72d_m2]}
  - {key: x.resettable_import_active_energy, label: Resettable import active energy, table: input, address: 388, type: f32, unit: kWh, poll: slow}
  - {key: x.resettable_export_active_energy, label: Resettable export active energy, table: input, address: 390, type: f32, unit: kWh, poll: slow}
  - {key: x.net_energy, label: Net kWh (import − export), table: input, address: 396, type: f32, unit: kWh, poll: slow, models: [sdm72d_m2]}

  # Settings and identity (holding registers, function 03; write with function 16)
  - {key: x.system_type, label: System type, table: holding, address: 10, type: f32, enum: system_type, writable: true, poll: slow, models: [sdm72d_m2], note: Writing needs key parameter programming authorisation (0x000E).}
  - {key: x.pulse_width, label: Pulse width, table: holding, address: 12, type: f32, unit: ms, writable: true, poll: slow, models: [sdm72d_m2], note: '60, 100 or 200, default 100; fixed at 35 ms while the pulse constant is 1000 imp/kWh.'}
  - {key: x.kppa, label: Key parameter programming authorisation (KPPA), table: holding, address: 14, type: f32, enum: kppa, writable: true, poll: slow, models: [sdm72d_m2], note: Reads whether key parameters may be changed; writing the correct password grants it.}
  - {key: x.parity_stop, label: Parity / Stop, table: holding, address: 18, type: f32, enum: parity_stop, writable: true, poll: slow}
  - {key: x.node_address, label: Modbus Address, table: holding, address: 20, type: f32, writable: true, min: 1, max: 247, poll: slow, note: Default 1.}
  - {key: x.baud_rate, label: Network Baud Rate, table: holding, address: 28, type: f32, enum: baud_rate, writable: true, poll: slow, note: 'An index into the table, not the rate itself.'}
  - {key: x.pulse_constant, label: Pulse constant, table: holding, address: 22, type: f32, enum: pulse_constant, writable: true, poll: slow, models: [sdm72d_m2], note: Default 0 (1000 imp/kWh).}
  - {key: x.scroll_time, label: Time for scrolling display, table: holding, address: 58, type: f32, unit: s, writable: true, poll: slow, note: 'SDM72D-M-1: 0 … 30, default 5. SDM72D-M-2: 0 … 60 (its register table says default 0, its set-up menu 5). 0 = the display doesn''t scroll.'}
  - {key: x.backlight_time, label: Time of back light, table: holding, address: 60, type: f32, unit: min, writable: true, poll: slow, note: '0 … 120, default 60; 0 = always on. The SDM72D-M-2 also takes 121 = always off.'}
  - {key: x.pulse_energy_type, label: Pulse 1 energy type, table: holding, address: 86, type: f32, enum: pulse_energy_type, writable: true, poll: slow, models: [sdm72d_m2], note: Default 2 (total active energy).}
  - {key: x.reset, label: Reset, table: holding, address: 61456, type: u16, writable: true, write_only: true, note: 0x0003 clears the resettable energy counters.}
  - {key: serial, label: Serial number, table: holding, address: 64512, type: u32, poll: slow}
  - {key: x.meter_code, label: Meter code, table: holding, address: 64514, type: u16, enum: meter_code, poll: slow}
  - {key: x.software_version, label: Software version, table: holding, address: 64644, type: u16, poll: slow, note: 'Shown on the display as XX.YY: high byte XX, low byte YY.'}
  - {key: x.voltage_l1_0, label: Voltage L1, table: input, address: 0, type: f32, unit: V, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.voltage_l2_2, label: Voltage L2, table: input, address: 2, type: f32, unit: V, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: l3_voltage, label: Voltage L3, table: input, address: 4, type: f32, unit: V, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.current_l1_6, label: Current L1, table: input, address: 6, type: f32, unit: A, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.current_l2_8, label: Current L2, table: input, address: 8, type: f32, unit: A, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.current_l3_10, label: Current L3, table: input, address: 10, type: f32, unit: A, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.apparent_power_l1, label: Apparent power L1, table: input, address: 18, type: f32, unit: VA, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.apparent_power_l2, label: Apparent power L2, table: input, address: 20, type: f32, unit: VA, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.apparent_power_l3, label: Apparent power L3, table: input, address: 22, type: f32, unit: VA, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.reactive_power_l1, label: Reactive power L1, table: input, address: 24, type: f32, unit: var, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.reactive_power_l2, label: Reactive power L2, table: input, address: 26, type: f32, unit: var, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.reactive_power_l3, label: Reactive power L3, table: input, address: 28, type: f32, unit: var, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.power_factor_l1, label: Power factor L1, table: input, address: 30, type: f32, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.power_factor_l2, label: Power factor L2, table: input, address: 32, type: f32, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.power_factor_l3, label: Power factor L3, table: input, address: 34, type: f32, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.average_voltage_ln, label: Average voltage L-N, table: input, address: 42, type: f32, unit: V, models: [eastron_sdm_sdm72dm_v2], verified: false, sources: [eastron-sdm]}
  - {key: x.average_current_46, label: Average current, table: input, address: 46, type: f32, unit: A, models: [eastron_sdm_sdm72dm_v2], verified: false, sources: [eastron-sdm]}
  - {key: x.sum_of_line_currents, label: Sum of line currents, table: input, address: 48, type: f32, unit: A, models: [eastron_sdm_sdm72dm_v2], verified: false, sources: [eastron-sdm]}
  - {key: x.total_system_apparent_power_56, label: Total system apparent power, table: input, address: 56, type: f32, unit: VA, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.total_system_reactive_power_60, label: Total system reactive power, table: input, address: 60, type: f32, unit: var, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.total_system_power_factor_62, label: Total system power factor, table: input, address: 62, type: f32, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.frequency_70, label: Frequency, table: input, address: 70, type: f32, unit: Hz, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.voltage_l1_l2, label: Voltage L1-L2, table: input, address: 200, type: f32, unit: V, models: [eastron_sdm_sdm72dm_v2], verified: false, sources: [eastron-sdm]}
  - {key: x.voltage_l2_l3, label: Voltage L2-L3, table: input, address: 202, type: f32, unit: V, models: [eastron_sdm_sdm72dm_v2], verified: false, sources: [eastron-sdm]}
  - {key: x.voltage_l3_l1, label: Voltage L3-L1, table: input, address: 204, type: f32, unit: V, models: [eastron_sdm_sdm72dm_v2], verified: false, sources: [eastron-sdm]}
  - {key: x.average_voltage_ll, label: Average voltage L-L, table: input, address: 206, type: f32, unit: V, models: [eastron_sdm_sdm72dm_v2], verified: false, sources: [eastron-sdm]}
  - {key: x.neutral_current_224, label: Neutral current, table: input, address: 224, type: f32, unit: A, models: [eastron_sdm_sdm72dm_v2], verified: false, sources: [eastron-sdm]}
  - {key: x.total_reactive_energy_344, label: Total reactive energy, table: input, address: 344, type: f32, unit: kvarh, models: [eastron_sdm_sdm72dm_v2, mbmd_sdm72dm_v2], verified: false, sources: [eastron-sdm, mbmd]}
  - {key: x.net_active_energy, label: Net active energy, table: input, address: 396, type: f32, unit: kWh, models: [eastron_sdm_sdm72dm_v2], note: Import minus export; can decrease., verified: false, sources: [eastron-sdm]}

enums:
  parity_stop: {'0': 8N1, '1': 8E1, '2': 8O1, '3': 8N2}
  baud_rate: {'0': '2400', '1': '4800', '2': '9600', '3': '19200', '5': '1200'}
  meter_code: {'132': SDM72D-M-1, '137': SDM72D-M-2}
  system_type: {'1': 1 phase 2 wire, '3': 3 phase 4 wire}
  kppa: {'0': Not authorised, '1': Authorised}
  pulse_constant: {'0': 1000 imp/kWh, '1': 100 imp/kWh, '2': 10 imp/kWh, '3': 1 imp/kWh}
  pulse_energy_type: {'1': Import active energy, '2': Total active energy, '4': Export active energy}

notes:
- 'Addresses: the manual numbers registers 30001 ff. (input) and 40001 ff. (holding) and also gives the hex start address;
  the hex address is used here (register number − 30001 or − 40001). For the F0xx / FCxx registers it numbers them 4xxxxx
  (e.g. 464513 = 0xFC00).'
- 'The models are told apart by the meter code at holding 0xFC02: 0x0084 SDM72D-M-1, 0x0089 SDM72D-M-2. The SDM72D-M-1 manual
  lists only the registers without `models` (no voltage, current or frequency registers); the SDM72D-M-2 manual adds the rest.'
- The SDM72D-M-2 table skips phase 3 line-to-neutral volts (input 0x0004) although the meter displays it; left out here as
  it isn't in the table (unverified whether the meter answers it).
- In 1 phase 2 wire mode (SDM72D-M-2) the values that don't apply to the wiring read 0.
- Every value is an IEEE 754 float in two registers, except the reset, meter code and software version (one register each)
  and the serial number (u32). At most 30 values (60 registers) per request.
- The manual says the word order switches itself between normal and reversed and can't be set; not stated how. Most significant
  register first assumed (unverified).
- 'Defaults: address 1, 9600 baud, no parity, 1 stop bit. 19200 baud (3) is in the SDM72D-M-2 table; the SDM72D-M-1 menu offers
  it too, though its register table doesn''t list it.'
- 'SDM72D-M-2 pulse output: default 1000 imp/kWh with a fixed 35 ms pulse.'
- 'Left out: the password register (holding 0x0018; default password 1000).'
- 'Left out: Software version (holding 64514, u32) from eastron-sdm overlaps x.meter_code from the documents.'
- 'Left out: Meter code (holding 64514, u32) from eastron-sdm overlaps x.meter_code from the documents.'
- Measurements are input registers (function 04), settings and identity holding registers (function 03); every measurement
  is a 32-bit float, most significant register first.
- Network settings (parity, node address, baud rate) are floats holding small integers.
- The SDM72D-M (first version) has no voltage register in mbmd, so mbmd can't detect it.
- 'SDM72DM-V2: mbmd (type code SDM72V2) detects the meter by reading L1 Voltage (input register 0, f32); its bus scan accepts
  a value within 10% of 110 or 230 V.'
- Identification as eastron-sdm recognises the device (not checked against a document).
- Points without `sources` come from the manufacturer documents; points with `sources` were added from open-source projects
  and are not checked against the documents.
