# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: eg4-gridboss
manufacturer: EG4
name: GridBOSS (microgrid interconnect device)
kind: meter

sources:
- id: pylxpweb
  title: pylxpweb (Python library for EG4 / LuxPower inverters, used by eg4_web_monitor)
  url: https://github.com/joyfulhouse/pylxpweb
  license: MIT
  commit: bce390936f2068000b7a53e2e981e9399139753f
  path: src/pylxpweb/registers/gridboss.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp
  - rtu
  serial:
    baud: 19200
    format: 8N1
  limits:
    max_registers: 40

encoding:
  word_order: little

defaults:
  verified: false
  sources:
  - pylxpweb

points:
  - {key: x.grid_voltage, label: Grid aggregate RMS voltage, table: input, address: 1, type: u16, unit: V, scale: 0.1}
  - {key: x.ups_voltage, label: UPS (inverter output) aggregate RMS voltage, table: input, address: 2, type: u16, unit: V, scale: 0.1}
  - {key: x.gen_voltage, label: Generator aggregate RMS voltage, table: input, address: 3, type: u16, unit: V, scale: 0.1}
  - {key: l1_voltage, label: Grid L1 (leg 1) RMS voltage, table: input, address: 4, type: u16, unit: V, scale: 0.1}
  - {key: l2_voltage, label: Grid L2 (leg 2) RMS voltage, table: input, address: 5, type: u16, unit: V, scale: 0.1}
  - {key: x.ups_l1_voltage, label: UPS L1 output voltage (= load L1 voltage), table: input, address: 6, type: u16, unit: V, scale: 0.1}
  - {key: x.ups_l2_voltage, label: UPS L2 output voltage (= load L2 voltage), table: input, address: 7, type: u16, unit: V, scale: 0.1}
  - {key: x.gen_l1_voltage, label: Generator L1 RMS voltage, table: input, address: 8, type: u16, unit: V, scale: 0.1}
  - {key: x.gen_l2_voltage, label: Generator L2 RMS voltage, table: input, address: 9, type: u16, unit: V, scale: 0.1}
  - {key: l1_current, label: Grid L1 RMS current, table: input, address: 10, type: u16, unit: A, scale: 0.1}
  - {key: l2_current, label: Grid L2 RMS current, table: input, address: 11, type: u16, unit: A, scale: 0.1}
  - {key: x.load_l1_current, label: Load L1 RMS current, table: input, address: 12, type: u16, unit: A, scale: 0.1}
  - {key: x.load_l2_current, label: Load L2 RMS current, table: input, address: 13, type: u16, unit: A, scale: 0.1}
  - {key: x.gen_l1_current, label: Generator L1 RMS current, table: input, address: 14, type: u16, unit: A, scale: 0.1}
  - {key: x.gen_l2_current, label: Generator L2 RMS current, table: input, address: 15, type: u16, unit: A, scale: 0.1}
  - {key: x.ups_l1_current, label: UPS L1 output RMS current, table: input, address: 16, type: u16, unit: A, scale: 0.1}
  - {key: x.ups_l2_current, label: UPS L2 output RMS current, table: input, address: 17, type: u16, unit: A, scale: 0.1}
  - {key: x.smart_port1_l1_current, label: 'Smart port 1, L1 RMS current', table: input, address: 18, type: u16, unit: A, scale: 0.1}
  - {key: x.smart_port1_l2_current, label: 'Smart port 1, L2 RMS current', table: input, address: 19, type: u16, unit: A, scale: 0.1}
  - {key: x.smart_port2_l1_current, label: 'Smart port 2, L1 RMS current', table: input, address: 20, type: u16, unit: A, scale: 0.1}
  - {key: x.smart_port2_l2_current, label: 'Smart port 2, L2 RMS current', table: input, address: 21, type: u16, unit: A, scale: 0.1}
  - {key: x.smart_port3_l1_current, label: 'Smart port 3, L1 RMS current', table: input, address: 22, type: u16, unit: A, scale: 0.1}
  - {key: x.smart_port3_l2_current, label: 'Smart port 3, L2 RMS current', table: input, address: 23, type: u16, unit: A, scale: 0.1}
  - {key: x.smart_port4_l1_current, label: 'Smart port 4, L1 RMS current', table: input, address: 24, type: u16, unit: A, scale: 0.1}
  - {key: x.smart_port4_l2_current, label: 'Smart port 4, L2 RMS current', table: input, address: 25, type: u16, unit: A, scale: 0.1}
  - {key: l1_power, label: 'Grid L1 active power (signed: + import, - export)', table: input, address: 26, type: s16, unit: W, positive: import}
  - {key: l2_power, label: 'Grid L2 active power (signed: + import, - export)', table: input, address: 27, type: s16, unit: W, positive: import}
  - {key: x.load_l1_power, label: Load L1 active power, table: input, address: 28, type: s16, unit: W}
  - {key: x.load_l2_power, label: Load L2 active power, table: input, address: 29, type: s16, unit: W}
  - {key: x.gen_l1_power, label: Generator L1 active power, table: input, address: 30, type: s16, unit: W}
  - {key: x.gen_l2_power, label: Generator L2 active power, table: input, address: 31, type: s16, unit: W}
  - {key: x.ups_l1_power, label: UPS L1 output active power, table: input, address: 32, type: s16, unit: W}
  - {key: x.ups_l2_power, label: UPS L2 output active power, table: input, address: 33, type: s16, unit: W}
  - {key: x.smart_load1_l1_power, label: 'Smart load port 1, L1 active power', table: input, address: 34, type: s16, unit: W}
  - {key: x.smart_load1_l2_power, label: 'Smart load port 1, L2 active power', table: input, address: 35, type: s16, unit: W}
  - {key: x.smart_load2_l1_power, label: 'Smart load port 2, L1 active power', table: input, address: 36, type: s16, unit: W}
  - {key: x.smart_load2_l2_power, label: 'Smart load port 2, L2 active power', table: input, address: 37, type: s16, unit: W}
  - {key: x.smart_load3_l1_power, label: 'Smart load port 3, L1 active power', table: input, address: 38, type: s16, unit: W}
  - {key: x.smart_load3_l2_power, label: 'Smart load port 3, L2 active power', table: input, address: 39, type: s16, unit: W}
  - {key: x.smart_load4_l1_power, label: 'Smart load port 4, L1 active power', table: input, address: 40, type: s16, unit: W}
  - {key: x.smart_load4_l2_power, label: 'Smart load port 4, L2 active power', table: input, address: 41, type: s16, unit: W}
  - {key: x.load_energy_today_l1, label: Load L1 energy today, table: input, address: 42, type: u16, unit: kWh, scale: 0.1}
  - {key: x.load_energy_today_l2, label: Load L2 energy today, table: input, address: 43, type: u16, unit: kWh, scale: 0.1}
  - {key: x.ups_energy_today_l1, label: UPS L1 energy today, table: input, address: 44, type: u16, unit: kWh, scale: 0.1}
  - {key: x.ups_energy_today_l2, label: UPS L2 energy today, table: input, address: 45, type: u16, unit: kWh, scale: 0.1}
  - {key: x.grid_export_today_l1, label: Grid export L1 energy today, table: input, address: 46, type: u16, unit: kWh, scale: 0.1}
  - {key: x.grid_export_today_l2, label: Grid export L2 energy today, table: input, address: 47, type: u16, unit: kWh, scale: 0.1}
  - {key: x.grid_import_today_l1, label: Grid import L1 energy today, table: input, address: 48, type: u16, unit: kWh, scale: 0.1}
  - {key: x.grid_import_today_l2, label: Grid import L2 energy today, table: input, address: 49, type: u16, unit: kWh, scale: 0.1}
  - {key: x.smart_load1_energy_today_l1, label: 'Smart load port 1, L1 energy today', table: input, address: 52, type: u16, unit: kWh, scale: 0.1}
  - {key: x.smart_load1_energy_today_l2, label: 'Smart load port 1, L2 energy today', table: input, address: 53, type: u16, unit: kWh, scale: 0.1}
  - {key: x.smart_load2_energy_today_l1, label: 'Smart load port 2, L1 energy today', table: input, address: 54, type: u16, unit: kWh, scale: 0.1}
  - {key: x.smart_load2_energy_today_l2, label: 'Smart load port 2, L2 energy today', table: input, address: 55, type: u16, unit: kWh, scale: 0.1}
  - {key: x.smart_load3_energy_today_l1, label: 'Smart load port 3, L1 energy today', table: input, address: 56, type: u16, unit: kWh, scale: 0.1}
  - {key: x.smart_load3_energy_today_l2, label: 'Smart load port 3, L2 energy today', table: input, address: 57, type: u16, unit: kWh, scale: 0.1}
  - {key: x.smart_load4_energy_today_l1, label: 'Smart load port 4, L1 energy today', table: input, address: 58, type: u16, unit: kWh, scale: 0.1}
  - {key: x.smart_load4_energy_today_l2, label: 'Smart load port 4, L2 energy today', table: input, address: 59, type: u16, unit: kWh, scale: 0.1}
  - {key: x.ac_couple1_energy_today_l1, label: 'AC couple port 1, L1 energy today', table: input, address: 60, type: u16, unit: kWh, scale: 0.1}
  - {key: x.ac_couple1_energy_today_l2, label: 'AC couple port 1, L2 energy today', table: input, address: 61, type: u16, unit: kWh, scale: 0.1}
  - {key: x.ac_couple2_energy_today_l1, label: 'AC couple port 2, L1 energy today', table: input, address: 62, type: u16, unit: kWh, scale: 0.1}
  - {key: x.ac_couple2_energy_today_l2, label: 'AC couple port 2, L2 energy today', table: input, address: 63, type: u16, unit: kWh, scale: 0.1}
  - {key: x.ac_couple3_energy_today_l1, label: 'AC couple port 3, L1 energy today', table: input, address: 64, type: u16, unit: kWh, scale: 0.1}
  - {key: x.ac_couple3_energy_today_l2, label: 'AC couple port 3, L2 energy today', table: input, address: 65, type: u16, unit: kWh, scale: 0.1}
  - {key: x.ac_couple4_energy_today_l1, label: 'AC couple port 4, L1 energy today', table: input, address: 66, type: u16, unit: kWh, scale: 0.1}
  - {key: x.ac_couple4_energy_today_l2, label: 'AC couple port 4, L2 energy today', table: input, address: 67, type: u16, unit: kWh, scale: 0.1}
  - {key: x.load_energy_total_l1, label: Load L1 lifetime energy (32-bit), table: input, address: 68, type: u32, unit: kWh, scale: 0.1}
  - {key: x.load_energy_total_l2, label: Load L2 lifetime energy (32-bit), table: input, address: 70, type: u32, unit: kWh, scale: 0.1}
  - {key: x.ups_energy_total_l1, label: UPS L1 lifetime energy (32-bit), table: input, address: 72, type: u32, unit: kWh, scale: 0.1}
  - {key: x.ups_energy_total_l2, label: UPS L2 lifetime energy (32-bit), table: input, address: 74, type: u32, unit: kWh, scale: 0.1}
  - {key: x.grid_export_total_l1, label: Grid export L1 lifetime energy (32-bit), table: input, address: 76, type: u32, unit: kWh, scale: 0.1}
  - {key: x.grid_export_total_l2, label: Grid export L2 lifetime energy (32-bit), table: input, address: 78, type: u32, unit: kWh, scale: 0.1}
  - {key: x.grid_import_total_l1, label: Grid import L1 lifetime energy (32-bit), table: input, address: 80, type: u32, unit: kWh, scale: 0.1}
  - {key: x.grid_import_total_l2, label: Grid import L2 lifetime energy (32-bit), table: input, address: 82, type: u32, unit: kWh, scale: 0.1}
  - {key: x.smart_load1_energy_total_l1, label: 'Smart load port 1, L1 lifetime energy (32-bit)', table: input, address: 88, type: u32, unit: kWh, scale: 0.1}
  - {key: x.smart_load1_energy_total_l2, label: 'Smart load port 1, L2 lifetime energy (32-bit)', table: input, address: 90, type: u32, unit: kWh, scale: 0.1}
  - {key: x.smart_load2_energy_total_l1, label: 'Smart load port 2, L1 lifetime energy (32-bit)', table: input, address: 92, type: u32, unit: kWh, scale: 0.1}
  - {key: x.smart_load2_energy_total_l2, label: 'Smart load port 2, L2 lifetime energy (32-bit)', table: input, address: 94, type: u32, unit: kWh, scale: 0.1}
  - {key: x.smart_load3_energy_total_l1, label: 'Smart load port 3, L1 lifetime energy (32-bit)', table: input, address: 96, type: u32, unit: kWh, scale: 0.1}
  - {key: x.smart_load3_energy_total_l2, label: 'Smart load port 3, L2 lifetime energy (32-bit)', table: input, address: 98, type: u32, unit: kWh, scale: 0.1}
  - {key: x.smart_load4_energy_total_l1, label: 'Smart load port 4, L1 lifetime energy (32-bit)', table: input, address: 100, type: u32, unit: kWh, scale: 0.1}
  - {key: x.smart_load4_energy_total_l2, label: 'Smart load port 4, L2 lifetime energy (32-bit)', table: input, address: 102, type: u32, unit: kWh, scale: 0.1}
  - {key: x.ac_couple1_energy_total_l1, label: 'AC couple port 1, L1 lifetime energy (32-bit)', table: input, address: 104, type: u32, unit: kWh, scale: 0.1}
  - {key: x.ac_couple1_energy_total_l2, label: 'AC couple port 1, L2 lifetime energy (32-bit)', table: input, address: 106, type: u32, unit: kWh, scale: 0.1}
  - {key: x.ac_couple2_energy_total_l1, label: 'AC couple port 2, L1 lifetime energy (32-bit)', table: input, address: 108, type: u32, unit: kWh, scale: 0.1}
  - {key: x.ac_couple2_energy_total_l2, label: 'AC couple port 2, L2 lifetime energy (32-bit)', table: input, address: 110, type: u32, unit: kWh, scale: 0.1}
  - {key: x.ac_couple3_energy_total_l1, label: 'AC couple port 3, L1 lifetime energy (32-bit)', table: input, address: 112, type: u32, unit: kWh, scale: 0.1}
  - {key: x.ac_couple3_energy_total_l2, label: 'AC couple port 3, L2 lifetime energy (32-bit)', table: input, address: 114, type: u32, unit: kWh, scale: 0.1}
  - {key: x.ac_couple4_energy_total_l1, label: 'AC couple port 4, L1 lifetime energy (32-bit)', table: input, address: 116, type: u32, unit: kWh, scale: 0.1}
  - {key: x.ac_couple4_energy_total_l2, label: 'AC couple port 4, L2 lifetime energy (32-bit)', table: input, address: 118, type: u32, unit: kWh, scale: 0.1}
  - {key: x.phase_lock_frequency, label: Phase lock loop frequency, table: input, address: 128, type: u16, unit: Hz, scale: 0.01}
  - {key: frequency, label: Grid frequency, table: input, address: 129, type: u16, unit: Hz, scale: 0.01}
  - {key: x.gen_frequency, label: Generator frequency, table: input, address: 130, type: u16, unit: Hz, scale: 0.01}

derived:
  - {key: grid_power, label: Grid power, unit: W, positive: import, sum: [{key: l1_power}, {key: l2_power}]}
  - {key: load_power, label: Load power, unit: W, sum: [{key: x.load_l1_power}, {key: x.load_l2_power}]}
  - {key: x.gen_power, label: Generator power, unit: W, sum: [{key: x.gen_l1_power}, {key: x.gen_l2_power}]}
  - {key: x.ups_power, label: UPS power, unit: W, sum: [{key: x.ups_l1_power}, {key: x.ups_l2_power}]}

notes:
- Holding register 19 (device type code) reads 50 on a GridBOSS.
- 32-bit values are two registers, low word first.
- All power and energy values are per leg of a US split-phase supply.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
