# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: enecess-ecomain
manufacturer: enecess
name: ecoMain energy monitor (with ecoSub)
kind: meter

sources:
- id: enecess
  title: ha-enecess (Home Assistant integration)
  url: https://github.com/enecess/ha-enecess
  license: MIT
  commit: 80b4627ceb2f748d4a0a627b022e13034d3cba3b
  path: custom_components/enecess/const.py, custom_components/enecess/ecomain/model.py, custom_components/enecess/ecomain/phase.py
- id: evcc
  title: evcc (EV charging and energy management)
  url: https://github.com/evcc-io/evcc
  license: MIT
  commit: bf5c276cdb395443fda4601b99151c0a962d0db4
  path: templates/definition/meter/enecess-ecomain.yaml
- id: openwb
  title: openWB 2 (wallbox and energy management)
  url: https://github.com/openWB/core
  license: GPL-3.0
  commit: 809ac7425348dc4a0a2e080e742dfcd2f3cfc992
  path: packages/modules/devices/enecess/ecomain

connection:
  default_port: 502
  default_unit: 255
  transports:
  - tcp
  limits:
    max_registers: 125

encoding:
  word_order: little

defaults:
  verified: false
  sources:
  - enecess

points:
  - {key: x.main_l1_energy_fwd_total, label: Main L1 energy forward total, table: holding, address: 0, type: u64, unit: kWh, scale: 1.0e-06}
  - {key: x.main_l2_energy_fwd_total, label: Main L2 energy forward total, table: holding, address: 4, type: u64, unit: kWh, scale: 1.0e-06}
  - {key: x.main_l3_energy_fwd_total, label: Main L3 energy forward total, table: holding, address: 8, type: u64, unit: kWh, scale: 1.0e-06}
  - {key: grid_import_energy, label: Main all phases energy forward total, table: holding, address: 12, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, evcc, openwb]}
  - {key: x.main_l1_energy_rev_total, label: Main L1 energy reverse total, table: holding, address: 16, type: u64, unit: kWh, scale: 1.0e-06}
  - {key: x.main_l2_energy_rev_total, label: Main L2 energy reverse total, table: holding, address: 20, type: u64, unit: kWh, scale: 1.0e-06}
  - {key: x.main_l3_energy_rev_total, label: Main L3 energy reverse total, table: holding, address: 24, type: u64, unit: kWh, scale: 1.0e-06}
  - {key: grid_export_energy, label: Main all phases energy reverse total, table: holding, address: 28, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, evcc, openwb]}
  - {key: x.main_ch1_energy_fwd_total, label: Main channel 1 energy forward total, table: holding, address: 32, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, evcc, openwb]}
  - {key: x.main_ch2_energy_fwd_total, label: Main channel 2 energy forward total, table: holding, address: 36, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch3_energy_fwd_total, label: Main channel 3 energy forward total, table: holding, address: 40, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch4_energy_fwd_total, label: Main channel 4 energy forward total, table: holding, address: 44, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch5_energy_fwd_total, label: Main channel 5 energy forward total, table: holding, address: 48, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch6_energy_fwd_total, label: Main channel 6 energy forward total, table: holding, address: 52, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch7_energy_fwd_total, label: Main channel 7 energy forward total, table: holding, address: 56, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch8_energy_fwd_total, label: Main channel 8 energy forward total, table: holding, address: 60, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch9_energy_fwd_total, label: Main channel 9 energy forward total, table: holding, address: 64, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch10_energy_fwd_total, label: Main channel 10 energy forward total, table: holding, address: 68, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch1_energy_fwd_total, label: ecoSub 1 channel 1 energy forward total, table: holding, address: 72, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch2_energy_fwd_total, label: ecoSub 1 channel 2 energy forward total, table: holding, address: 76, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch3_energy_fwd_total, label: ecoSub 1 channel 3 energy forward total, table: holding, address: 80, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch4_energy_fwd_total, label: ecoSub 1 channel 4 energy forward total, table: holding, address: 84, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch5_energy_fwd_total, label: ecoSub 1 channel 5 energy forward total, table: holding, address: 88, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch6_energy_fwd_total, label: ecoSub 1 channel 6 energy forward total, table: holding, address: 92, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch7_energy_fwd_total, label: ecoSub 1 channel 7 energy forward total, table: holding, address: 96, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch8_energy_fwd_total, label: ecoSub 1 channel 8 energy forward total, table: holding, address: 100, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch9_energy_fwd_total, label: ecoSub 1 channel 9 energy forward total, table: holding, address: 104, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch10_energy_fwd_total, label: ecoSub 1 channel 10 energy forward total, table: holding, address: 108, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch1_energy_fwd_total, label: ecoSub 2 channel 1 energy forward total, table: holding, address: 112, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch2_energy_fwd_total, label: ecoSub 2 channel 2 energy forward total, table: holding, address: 116, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch3_energy_fwd_total, label: ecoSub 2 channel 3 energy forward total, table: holding, address: 120, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch4_energy_fwd_total, label: ecoSub 2 channel 4 energy forward total, table: holding, address: 124, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch5_energy_fwd_total, label: ecoSub 2 channel 5 energy forward total, table: holding, address: 128, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch6_energy_fwd_total, label: ecoSub 2 channel 6 energy forward total, table: holding, address: 132, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch7_energy_fwd_total, label: ecoSub 2 channel 7 energy forward total, table: holding, address: 136, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch8_energy_fwd_total, label: ecoSub 2 channel 8 energy forward total, table: holding, address: 140, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch9_energy_fwd_total, label: ecoSub 2 channel 9 energy forward total, table: holding, address: 144, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch10_energy_fwd_total, label: ecoSub 2 channel 10 energy forward total, table: holding, address: 148, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch1_energy_fwd_total, label: ecoSub 3 channel 1 energy forward total, table: holding, address: 152, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch2_energy_fwd_total, label: ecoSub 3 channel 2 energy forward total, table: holding, address: 156, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch3_energy_fwd_total, label: ecoSub 3 channel 3 energy forward total, table: holding, address: 160, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch4_energy_fwd_total, label: ecoSub 3 channel 4 energy forward total, table: holding, address: 164, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch5_energy_fwd_total, label: ecoSub 3 channel 5 energy forward total, table: holding, address: 168, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch6_energy_fwd_total, label: ecoSub 3 channel 6 energy forward total, table: holding, address: 172, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch7_energy_fwd_total, label: ecoSub 3 channel 7 energy forward total, table: holding, address: 176, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch8_energy_fwd_total, label: ecoSub 3 channel 8 energy forward total, table: holding, address: 180, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch9_energy_fwd_total, label: ecoSub 3 channel 9 energy forward total, table: holding, address: 184, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch10_energy_fwd_total, label: ecoSub 3 channel 10 energy forward total, table: holding, address: 188, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch1_energy_rev_total, label: Main channel 1 energy reverse total, table: holding, address: 192, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, evcc, openwb]}
  - {key: x.main_ch2_energy_rev_total, label: Main channel 2 energy reverse total, table: holding, address: 196, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch3_energy_rev_total, label: Main channel 3 energy reverse total, table: holding, address: 200, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch4_energy_rev_total, label: Main channel 4 energy reverse total, table: holding, address: 204, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch5_energy_rev_total, label: Main channel 5 energy reverse total, table: holding, address: 208, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch6_energy_rev_total, label: Main channel 6 energy reverse total, table: holding, address: 212, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch7_energy_rev_total, label: Main channel 7 energy reverse total, table: holding, address: 216, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch8_energy_rev_total, label: Main channel 8 energy reverse total, table: holding, address: 220, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch9_energy_rev_total, label: Main channel 9 energy reverse total, table: holding, address: 224, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_ch10_energy_rev_total, label: Main channel 10 energy reverse total, table: holding, address: 228, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch1_energy_rev_total, label: ecoSub 1 channel 1 energy reverse total, table: holding, address: 232, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch2_energy_rev_total, label: ecoSub 1 channel 2 energy reverse total, table: holding, address: 236, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch3_energy_rev_total, label: ecoSub 1 channel 3 energy reverse total, table: holding, address: 240, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch4_energy_rev_total, label: ecoSub 1 channel 4 energy reverse total, table: holding, address: 244, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch5_energy_rev_total, label: ecoSub 1 channel 5 energy reverse total, table: holding, address: 248, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch6_energy_rev_total, label: ecoSub 1 channel 6 energy reverse total, table: holding, address: 252, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch7_energy_rev_total, label: ecoSub 1 channel 7 energy reverse total, table: holding, address: 256, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch8_energy_rev_total, label: ecoSub 1 channel 8 energy reverse total, table: holding, address: 260, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch9_energy_rev_total, label: ecoSub 1 channel 9 energy reverse total, table: holding, address: 264, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub1_ch10_energy_rev_total, label: ecoSub 1 channel 10 energy reverse total, table: holding, address: 268, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch1_energy_rev_total, label: ecoSub 2 channel 1 energy reverse total, table: holding, address: 272, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch2_energy_rev_total, label: ecoSub 2 channel 2 energy reverse total, table: holding, address: 276, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch3_energy_rev_total, label: ecoSub 2 channel 3 energy reverse total, table: holding, address: 280, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch4_energy_rev_total, label: ecoSub 2 channel 4 energy reverse total, table: holding, address: 284, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch5_energy_rev_total, label: ecoSub 2 channel 5 energy reverse total, table: holding, address: 288, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch6_energy_rev_total, label: ecoSub 2 channel 6 energy reverse total, table: holding, address: 292, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch7_energy_rev_total, label: ecoSub 2 channel 7 energy reverse total, table: holding, address: 296, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch8_energy_rev_total, label: ecoSub 2 channel 8 energy reverse total, table: holding, address: 300, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch9_energy_rev_total, label: ecoSub 2 channel 9 energy reverse total, table: holding, address: 304, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub2_ch10_energy_rev_total, label: ecoSub 2 channel 10 energy reverse total, table: holding, address: 308, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch1_energy_rev_total, label: ecoSub 3 channel 1 energy reverse total, table: holding, address: 312, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch2_energy_rev_total, label: ecoSub 3 channel 2 energy reverse total, table: holding, address: 316, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch3_energy_rev_total, label: ecoSub 3 channel 3 energy reverse total, table: holding, address: 320, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch4_energy_rev_total, label: ecoSub 3 channel 4 energy reverse total, table: holding, address: 324, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch5_energy_rev_total, label: ecoSub 3 channel 5 energy reverse total, table: holding, address: 328, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch6_energy_rev_total, label: ecoSub 3 channel 6 energy reverse total, table: holding, address: 332, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch7_energy_rev_total, label: ecoSub 3 channel 7 energy reverse total, table: holding, address: 336, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch8_energy_rev_total, label: ecoSub 3 channel 8 energy reverse total, table: holding, address: 340, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch9_energy_rev_total, label: ecoSub 3 channel 9 energy reverse total, table: holding, address: 344, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.sub3_ch10_energy_rev_total, label: ecoSub 3 channel 10 energy reverse total, table: holding, address: 348, type: u64, unit: kWh, scale: 1.0e-06, sources: [enecess, openwb]}
  - {key: x.main_l1_reactive_energy_fwd_total, label: Main L1 reactive energy forward total, table: holding, address: 352, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_l2_reactive_energy_fwd_total, label: Main L2 reactive energy forward total, table: holding, address: 356, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_l3_reactive_energy_fwd_total, label: Main L3 reactive energy forward total, table: holding, address: 360, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_all_reactive_energy_fwd_total, label: Main all phases reactive energy forward total, table: holding, address: 364, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_l1_reactive_energy_rev_total, label: Main L1 reactive energy reverse total, table: holding, address: 368, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_l2_reactive_energy_rev_total, label: Main L2 reactive energy reverse total, table: holding, address: 372, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_l3_reactive_energy_rev_total, label: Main L3 reactive energy reverse total, table: holding, address: 376, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_all_reactive_energy_rev_total, label: Main all phases reactive energy reverse total, table: holding, address: 380, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch1_reactive_energy_fwd_total, label: Main channel 1 reactive energy forward total, table: holding, address: 384, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch2_reactive_energy_fwd_total, label: Main channel 2 reactive energy forward total, table: holding, address: 388, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch3_reactive_energy_fwd_total, label: Main channel 3 reactive energy forward total, table: holding, address: 392, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch4_reactive_energy_fwd_total, label: Main channel 4 reactive energy forward total, table: holding, address: 396, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch5_reactive_energy_fwd_total, label: Main channel 5 reactive energy forward total, table: holding, address: 400, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch6_reactive_energy_fwd_total, label: Main channel 6 reactive energy forward total, table: holding, address: 404, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch7_reactive_energy_fwd_total, label: Main channel 7 reactive energy forward total, table: holding, address: 408, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch8_reactive_energy_fwd_total, label: Main channel 8 reactive energy forward total, table: holding, address: 412, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch9_reactive_energy_fwd_total, label: Main channel 9 reactive energy forward total, table: holding, address: 416, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch10_reactive_energy_fwd_total, label: Main channel 10 reactive energy forward total, table: holding, address: 420, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch1_reactive_energy_fwd_total, label: ecoSub 1 channel 1 reactive energy forward total, table: holding, address: 424, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch2_reactive_energy_fwd_total, label: ecoSub 1 channel 2 reactive energy forward total, table: holding, address: 428, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch3_reactive_energy_fwd_total, label: ecoSub 1 channel 3 reactive energy forward total, table: holding, address: 432, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch4_reactive_energy_fwd_total, label: ecoSub 1 channel 4 reactive energy forward total, table: holding, address: 436, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch5_reactive_energy_fwd_total, label: ecoSub 1 channel 5 reactive energy forward total, table: holding, address: 440, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch6_reactive_energy_fwd_total, label: ecoSub 1 channel 6 reactive energy forward total, table: holding, address: 444, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch7_reactive_energy_fwd_total, label: ecoSub 1 channel 7 reactive energy forward total, table: holding, address: 448, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch8_reactive_energy_fwd_total, label: ecoSub 1 channel 8 reactive energy forward total, table: holding, address: 452, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch9_reactive_energy_fwd_total, label: ecoSub 1 channel 9 reactive energy forward total, table: holding, address: 456, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch10_reactive_energy_fwd_total, label: ecoSub 1 channel 10 reactive energy forward total, table: holding, address: 460, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch1_reactive_energy_fwd_total, label: ecoSub 2 channel 1 reactive energy forward total, table: holding, address: 464, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch2_reactive_energy_fwd_total, label: ecoSub 2 channel 2 reactive energy forward total, table: holding, address: 468, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch3_reactive_energy_fwd_total, label: ecoSub 2 channel 3 reactive energy forward total, table: holding, address: 472, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch4_reactive_energy_fwd_total, label: ecoSub 2 channel 4 reactive energy forward total, table: holding, address: 476, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch5_reactive_energy_fwd_total, label: ecoSub 2 channel 5 reactive energy forward total, table: holding, address: 480, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch6_reactive_energy_fwd_total, label: ecoSub 2 channel 6 reactive energy forward total, table: holding, address: 484, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch7_reactive_energy_fwd_total, label: ecoSub 2 channel 7 reactive energy forward total, table: holding, address: 488, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch8_reactive_energy_fwd_total, label: ecoSub 2 channel 8 reactive energy forward total, table: holding, address: 492, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch9_reactive_energy_fwd_total, label: ecoSub 2 channel 9 reactive energy forward total, table: holding, address: 496, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch10_reactive_energy_fwd_total, label: ecoSub 2 channel 10 reactive energy forward total, table: holding, address: 500, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch1_reactive_energy_fwd_total, label: ecoSub 3 channel 1 reactive energy forward total, table: holding, address: 504, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch2_reactive_energy_fwd_total, label: ecoSub 3 channel 2 reactive energy forward total, table: holding, address: 508, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch3_reactive_energy_fwd_total, label: ecoSub 3 channel 3 reactive energy forward total, table: holding, address: 512, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch4_reactive_energy_fwd_total, label: ecoSub 3 channel 4 reactive energy forward total, table: holding, address: 516, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch5_reactive_energy_fwd_total, label: ecoSub 3 channel 5 reactive energy forward total, table: holding, address: 520, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch6_reactive_energy_fwd_total, label: ecoSub 3 channel 6 reactive energy forward total, table: holding, address: 524, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch7_reactive_energy_fwd_total, label: ecoSub 3 channel 7 reactive energy forward total, table: holding, address: 528, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch8_reactive_energy_fwd_total, label: ecoSub 3 channel 8 reactive energy forward total, table: holding, address: 532, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch9_reactive_energy_fwd_total, label: ecoSub 3 channel 9 reactive energy forward total, table: holding, address: 536, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch10_reactive_energy_fwd_total, label: ecoSub 3 channel 10 reactive energy forward total, table: holding, address: 540, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch1_reactive_energy_rev_total, label: Main channel 1 reactive energy reverse total, table: holding, address: 544, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch2_reactive_energy_rev_total, label: Main channel 2 reactive energy reverse total, table: holding, address: 548, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch3_reactive_energy_rev_total, label: Main channel 3 reactive energy reverse total, table: holding, address: 552, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch4_reactive_energy_rev_total, label: Main channel 4 reactive energy reverse total, table: holding, address: 556, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch5_reactive_energy_rev_total, label: Main channel 5 reactive energy reverse total, table: holding, address: 560, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch6_reactive_energy_rev_total, label: Main channel 6 reactive energy reverse total, table: holding, address: 564, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch7_reactive_energy_rev_total, label: Main channel 7 reactive energy reverse total, table: holding, address: 568, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch8_reactive_energy_rev_total, label: Main channel 8 reactive energy reverse total, table: holding, address: 572, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch9_reactive_energy_rev_total, label: Main channel 9 reactive energy reverse total, table: holding, address: 576, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch10_reactive_energy_rev_total, label: Main channel 10 reactive energy reverse total, table: holding, address: 580, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch1_reactive_energy_rev_total, label: ecoSub 1 channel 1 reactive energy reverse total, table: holding, address: 584, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch2_reactive_energy_rev_total, label: ecoSub 1 channel 2 reactive energy reverse total, table: holding, address: 588, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch3_reactive_energy_rev_total, label: ecoSub 1 channel 3 reactive energy reverse total, table: holding, address: 592, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch4_reactive_energy_rev_total, label: ecoSub 1 channel 4 reactive energy reverse total, table: holding, address: 596, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch5_reactive_energy_rev_total, label: ecoSub 1 channel 5 reactive energy reverse total, table: holding, address: 600, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch6_reactive_energy_rev_total, label: ecoSub 1 channel 6 reactive energy reverse total, table: holding, address: 604, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch7_reactive_energy_rev_total, label: ecoSub 1 channel 7 reactive energy reverse total, table: holding, address: 608, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch8_reactive_energy_rev_total, label: ecoSub 1 channel 8 reactive energy reverse total, table: holding, address: 612, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch9_reactive_energy_rev_total, label: ecoSub 1 channel 9 reactive energy reverse total, table: holding, address: 616, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch10_reactive_energy_rev_total, label: ecoSub 1 channel 10 reactive energy reverse total, table: holding, address: 620, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch1_reactive_energy_rev_total, label: ecoSub 2 channel 1 reactive energy reverse total, table: holding, address: 624, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch2_reactive_energy_rev_total, label: ecoSub 2 channel 2 reactive energy reverse total, table: holding, address: 628, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch3_reactive_energy_rev_total, label: ecoSub 2 channel 3 reactive energy reverse total, table: holding, address: 632, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch4_reactive_energy_rev_total, label: ecoSub 2 channel 4 reactive energy reverse total, table: holding, address: 636, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch5_reactive_energy_rev_total, label: ecoSub 2 channel 5 reactive energy reverse total, table: holding, address: 640, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch6_reactive_energy_rev_total, label: ecoSub 2 channel 6 reactive energy reverse total, table: holding, address: 644, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch7_reactive_energy_rev_total, label: ecoSub 2 channel 7 reactive energy reverse total, table: holding, address: 648, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch8_reactive_energy_rev_total, label: ecoSub 2 channel 8 reactive energy reverse total, table: holding, address: 652, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch9_reactive_energy_rev_total, label: ecoSub 2 channel 9 reactive energy reverse total, table: holding, address: 656, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch10_reactive_energy_rev_total, label: ecoSub 2 channel 10 reactive energy reverse total, table: holding, address: 660, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch1_reactive_energy_rev_total, label: ecoSub 3 channel 1 reactive energy reverse total, table: holding, address: 664, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch2_reactive_energy_rev_total, label: ecoSub 3 channel 2 reactive energy reverse total, table: holding, address: 668, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch3_reactive_energy_rev_total, label: ecoSub 3 channel 3 reactive energy reverse total, table: holding, address: 672, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch4_reactive_energy_rev_total, label: ecoSub 3 channel 4 reactive energy reverse total, table: holding, address: 676, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch5_reactive_energy_rev_total, label: ecoSub 3 channel 5 reactive energy reverse total, table: holding, address: 680, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch6_reactive_energy_rev_total, label: ecoSub 3 channel 6 reactive energy reverse total, table: holding, address: 684, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch7_reactive_energy_rev_total, label: ecoSub 3 channel 7 reactive energy reverse total, table: holding, address: 688, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch8_reactive_energy_rev_total, label: ecoSub 3 channel 8 reactive energy reverse total, table: holding, address: 692, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch9_reactive_energy_rev_total, label: ecoSub 3 channel 9 reactive energy reverse total, table: holding, address: 696, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch10_reactive_energy_rev_total, label: ecoSub 3 channel 10 reactive energy reverse total, table: holding, address: 700, type: u64, unit: varh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_l1_apparent_energy_total, label: Main L1 apparent energy total, table: holding, address: 704, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_l2_apparent_energy_total, label: Main L2 apparent energy total, table: holding, address: 708, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_l3_apparent_energy_total, label: Main L3 apparent energy total, table: holding, address: 712, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_all_apparent_energy_total, label: Main all phases apparent energy total, table: holding, address: 716, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch1_apparent_energy_total, label: Main channel 1 apparent energy total, table: holding, address: 720, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch2_apparent_energy_total, label: Main channel 2 apparent energy total, table: holding, address: 724, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch3_apparent_energy_total, label: Main channel 3 apparent energy total, table: holding, address: 728, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch4_apparent_energy_total, label: Main channel 4 apparent energy total, table: holding, address: 732, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch5_apparent_energy_total, label: Main channel 5 apparent energy total, table: holding, address: 736, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch6_apparent_energy_total, label: Main channel 6 apparent energy total, table: holding, address: 740, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch7_apparent_energy_total, label: Main channel 7 apparent energy total, table: holding, address: 744, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch8_apparent_energy_total, label: Main channel 8 apparent energy total, table: holding, address: 748, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch9_apparent_energy_total, label: Main channel 9 apparent energy total, table: holding, address: 752, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_ch10_apparent_energy_total, label: Main channel 10 apparent energy total, table: holding, address: 756, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch1_apparent_energy_total, label: ecoSub 1 channel 1 apparent energy total, table: holding, address: 760, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch2_apparent_energy_total, label: ecoSub 1 channel 2 apparent energy total, table: holding, address: 764, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch3_apparent_energy_total, label: ecoSub 1 channel 3 apparent energy total, table: holding, address: 768, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch4_apparent_energy_total, label: ecoSub 1 channel 4 apparent energy total, table: holding, address: 772, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch5_apparent_energy_total, label: ecoSub 1 channel 5 apparent energy total, table: holding, address: 776, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch6_apparent_energy_total, label: ecoSub 1 channel 6 apparent energy total, table: holding, address: 780, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch7_apparent_energy_total, label: ecoSub 1 channel 7 apparent energy total, table: holding, address: 784, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch8_apparent_energy_total, label: ecoSub 1 channel 8 apparent energy total, table: holding, address: 788, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch9_apparent_energy_total, label: ecoSub 1 channel 9 apparent energy total, table: holding, address: 792, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch10_apparent_energy_total, label: ecoSub 1 channel 10 apparent energy total, table: holding, address: 796, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch1_apparent_energy_total, label: ecoSub 2 channel 1 apparent energy total, table: holding, address: 800, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch2_apparent_energy_total, label: ecoSub 2 channel 2 apparent energy total, table: holding, address: 804, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch3_apparent_energy_total, label: ecoSub 2 channel 3 apparent energy total, table: holding, address: 808, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch4_apparent_energy_total, label: ecoSub 2 channel 4 apparent energy total, table: holding, address: 812, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch5_apparent_energy_total, label: ecoSub 2 channel 5 apparent energy total, table: holding, address: 816, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch6_apparent_energy_total, label: ecoSub 2 channel 6 apparent energy total, table: holding, address: 820, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch7_apparent_energy_total, label: ecoSub 2 channel 7 apparent energy total, table: holding, address: 824, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch8_apparent_energy_total, label: ecoSub 2 channel 8 apparent energy total, table: holding, address: 828, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch9_apparent_energy_total, label: ecoSub 2 channel 9 apparent energy total, table: holding, address: 832, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch10_apparent_energy_total, label: ecoSub 2 channel 10 apparent energy total, table: holding, address: 836, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch1_apparent_energy_total, label: ecoSub 3 channel 1 apparent energy total, table: holding, address: 840, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch2_apparent_energy_total, label: ecoSub 3 channel 2 apparent energy total, table: holding, address: 844, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch3_apparent_energy_total, label: ecoSub 3 channel 3 apparent energy total, table: holding, address: 848, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch4_apparent_energy_total, label: ecoSub 3 channel 4 apparent energy total, table: holding, address: 852, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch5_apparent_energy_total, label: ecoSub 3 channel 5 apparent energy total, table: holding, address: 856, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch6_apparent_energy_total, label: ecoSub 3 channel 6 apparent energy total, table: holding, address: 860, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch7_apparent_energy_total, label: ecoSub 3 channel 7 apparent energy total, table: holding, address: 864, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch8_apparent_energy_total, label: ecoSub 3 channel 8 apparent energy total, table: holding, address: 868, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch9_apparent_energy_total, label: ecoSub 3 channel 9 apparent energy total, table: holding, address: 872, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch10_apparent_energy_total, label: ecoSub 3 channel 10 apparent energy total, table: holding, address: 876, type: u64, unit: VAh, scale: 0.001, note: Needs firmware 139 or newer.}
  - {key: x.main_l1_apparent_power_rt, label: Main L1 apparent power, table: holding, address: 900, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_l2_apparent_power_rt, label: Main L2 apparent power, table: holding, address: 902, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_l3_apparent_power_rt, label: Main L3 apparent power, table: holding, address: 904, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_all_apparent_power_rt, label: Main all phases apparent power, table: holding, address: 906, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch1_apparent_power_rt, label: Main channel 1 apparent power, table: holding, address: 908, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch2_apparent_power_rt, label: Main channel 2 apparent power, table: holding, address: 910, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch3_apparent_power_rt, label: Main channel 3 apparent power, table: holding, address: 912, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch4_apparent_power_rt, label: Main channel 4 apparent power, table: holding, address: 914, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch5_apparent_power_rt, label: Main channel 5 apparent power, table: holding, address: 916, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch6_apparent_power_rt, label: Main channel 6 apparent power, table: holding, address: 918, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch7_apparent_power_rt, label: Main channel 7 apparent power, table: holding, address: 920, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch8_apparent_power_rt, label: Main channel 8 apparent power, table: holding, address: 922, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch9_apparent_power_rt, label: Main channel 9 apparent power, table: holding, address: 924, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch10_apparent_power_rt, label: Main channel 10 apparent power, table: holding, address: 926, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch1_apparent_power_rt, label: ecoSub 1 channel 1 apparent power, table: holding, address: 928, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch2_apparent_power_rt, label: ecoSub 1 channel 2 apparent power, table: holding, address: 930, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch3_apparent_power_rt, label: ecoSub 1 channel 3 apparent power, table: holding, address: 932, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch4_apparent_power_rt, label: ecoSub 1 channel 4 apparent power, table: holding, address: 934, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch5_apparent_power_rt, label: ecoSub 1 channel 5 apparent power, table: holding, address: 936, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch6_apparent_power_rt, label: ecoSub 1 channel 6 apparent power, table: holding, address: 938, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch7_apparent_power_rt, label: ecoSub 1 channel 7 apparent power, table: holding, address: 940, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch8_apparent_power_rt, label: ecoSub 1 channel 8 apparent power, table: holding, address: 942, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch9_apparent_power_rt, label: ecoSub 1 channel 9 apparent power, table: holding, address: 944, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch10_apparent_power_rt, label: ecoSub 1 channel 10 apparent power, table: holding, address: 946, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch1_apparent_power_rt, label: ecoSub 2 channel 1 apparent power, table: holding, address: 948, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch2_apparent_power_rt, label: ecoSub 2 channel 2 apparent power, table: holding, address: 950, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch3_apparent_power_rt, label: ecoSub 2 channel 3 apparent power, table: holding, address: 952, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch4_apparent_power_rt, label: ecoSub 2 channel 4 apparent power, table: holding, address: 954, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch5_apparent_power_rt, label: ecoSub 2 channel 5 apparent power, table: holding, address: 956, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch6_apparent_power_rt, label: ecoSub 2 channel 6 apparent power, table: holding, address: 958, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch7_apparent_power_rt, label: ecoSub 2 channel 7 apparent power, table: holding, address: 960, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch8_apparent_power_rt, label: ecoSub 2 channel 8 apparent power, table: holding, address: 962, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch9_apparent_power_rt, label: ecoSub 2 channel 9 apparent power, table: holding, address: 964, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch10_apparent_power_rt, label: ecoSub 2 channel 10 apparent power, table: holding, address: 966, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch1_apparent_power_rt, label: ecoSub 3 channel 1 apparent power, table: holding, address: 968, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch2_apparent_power_rt, label: ecoSub 3 channel 2 apparent power, table: holding, address: 970, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch3_apparent_power_rt, label: ecoSub 3 channel 3 apparent power, table: holding, address: 972, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch4_apparent_power_rt, label: ecoSub 3 channel 4 apparent power, table: holding, address: 974, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch5_apparent_power_rt, label: ecoSub 3 channel 5 apparent power, table: holding, address: 976, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch6_apparent_power_rt, label: ecoSub 3 channel 6 apparent power, table: holding, address: 978, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch7_apparent_power_rt, label: ecoSub 3 channel 7 apparent power, table: holding, address: 980, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch8_apparent_power_rt, label: ecoSub 3 channel 8 apparent power, table: holding, address: 982, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch9_apparent_power_rt, label: ecoSub 3 channel 9 apparent power, table: holding, address: 984, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch10_apparent_power_rt, label: ecoSub 3 channel 10 apparent power, table: holding, address: 986, type: s32, unit: VA, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: l1_power, label: Main L1 power, table: holding, address: 1000, type: s32, unit: W, scale: 0.01, positive: import, sources: [enecess, evcc, openwb]}
  - {key: l2_power, label: Main L2 power, table: holding, address: 1002, type: s32, unit: W, scale: 0.01, positive: import, sources: [enecess, evcc, openwb]}
  - {key: l3_power, label: Main L3 power, table: holding, address: 1004, type: s32, unit: W, scale: 0.01, positive: import, sources: [enecess, evcc, openwb]}
  - {key: grid_power, label: Main all phases power, table: holding, address: 1006, type: s32, unit: W, scale: 0.01, positive: import, sources: [enecess, evcc, openwb]}
  - {key: x.main_ch1_power_rt, label: Main channel 1 power, table: holding, address: 1008, type: s32, unit: W, scale: 0.01, sources: [enecess, evcc, openwb]}
  - {key: x.main_ch2_power_rt, label: Main channel 2 power, table: holding, address: 1010, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.main_ch3_power_rt, label: Main channel 3 power, table: holding, address: 1012, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.main_ch4_power_rt, label: Main channel 4 power, table: holding, address: 1014, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.main_ch5_power_rt, label: Main channel 5 power, table: holding, address: 1016, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.main_ch6_power_rt, label: Main channel 6 power, table: holding, address: 1018, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.main_ch7_power_rt, label: Main channel 7 power, table: holding, address: 1020, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.main_ch8_power_rt, label: Main channel 8 power, table: holding, address: 1022, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.main_ch9_power_rt, label: Main channel 9 power, table: holding, address: 1024, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.main_ch10_power_rt, label: Main channel 10 power, table: holding, address: 1026, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub1_ch1_power_rt, label: ecoSub 1 channel 1 power, table: holding, address: 1028, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub1_ch2_power_rt, label: ecoSub 1 channel 2 power, table: holding, address: 1030, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub1_ch3_power_rt, label: ecoSub 1 channel 3 power, table: holding, address: 1032, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub1_ch4_power_rt, label: ecoSub 1 channel 4 power, table: holding, address: 1034, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub1_ch5_power_rt, label: ecoSub 1 channel 5 power, table: holding, address: 1036, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub1_ch6_power_rt, label: ecoSub 1 channel 6 power, table: holding, address: 1038, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub1_ch7_power_rt, label: ecoSub 1 channel 7 power, table: holding, address: 1040, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub1_ch8_power_rt, label: ecoSub 1 channel 8 power, table: holding, address: 1042, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub1_ch9_power_rt, label: ecoSub 1 channel 9 power, table: holding, address: 1044, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub1_ch10_power_rt, label: ecoSub 1 channel 10 power, table: holding, address: 1046, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub2_ch1_power_rt, label: ecoSub 2 channel 1 power, table: holding, address: 1048, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub2_ch2_power_rt, label: ecoSub 2 channel 2 power, table: holding, address: 1050, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub2_ch3_power_rt, label: ecoSub 2 channel 3 power, table: holding, address: 1052, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub2_ch4_power_rt, label: ecoSub 2 channel 4 power, table: holding, address: 1054, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub2_ch5_power_rt, label: ecoSub 2 channel 5 power, table: holding, address: 1056, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub2_ch6_power_rt, label: ecoSub 2 channel 6 power, table: holding, address: 1058, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub2_ch7_power_rt, label: ecoSub 2 channel 7 power, table: holding, address: 1060, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub2_ch8_power_rt, label: ecoSub 2 channel 8 power, table: holding, address: 1062, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub2_ch9_power_rt, label: ecoSub 2 channel 9 power, table: holding, address: 1064, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub2_ch10_power_rt, label: ecoSub 2 channel 10 power, table: holding, address: 1066, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub3_ch1_power_rt, label: ecoSub 3 channel 1 power, table: holding, address: 1068, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub3_ch2_power_rt, label: ecoSub 3 channel 2 power, table: holding, address: 1070, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub3_ch3_power_rt, label: ecoSub 3 channel 3 power, table: holding, address: 1072, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub3_ch4_power_rt, label: ecoSub 3 channel 4 power, table: holding, address: 1074, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub3_ch5_power_rt, label: ecoSub 3 channel 5 power, table: holding, address: 1076, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub3_ch6_power_rt, label: ecoSub 3 channel 6 power, table: holding, address: 1078, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub3_ch7_power_rt, label: ecoSub 3 channel 7 power, table: holding, address: 1080, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub3_ch8_power_rt, label: ecoSub 3 channel 8 power, table: holding, address: 1082, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub3_ch9_power_rt, label: ecoSub 3 channel 9 power, table: holding, address: 1084, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.sub3_ch10_power_rt, label: ecoSub 3 channel 10 power, table: holding, address: 1086, type: s32, unit: W, scale: 0.01, sources: [enecess, openwb]}
  - {key: x.main_l1_reactive_power_rt, label: Main L1 reactive power, table: holding, address: 1100, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_l2_reactive_power_rt, label: Main L2 reactive power, table: holding, address: 1102, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_l3_reactive_power_rt, label: Main L3 reactive power, table: holding, address: 1104, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_all_reactive_power_rt, label: Main all phases reactive power, table: holding, address: 1106, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch1_reactive_power_rt, label: Main channel 1 reactive power, table: holding, address: 1108, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch2_reactive_power_rt, label: Main channel 2 reactive power, table: holding, address: 1110, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch3_reactive_power_rt, label: Main channel 3 reactive power, table: holding, address: 1112, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch4_reactive_power_rt, label: Main channel 4 reactive power, table: holding, address: 1114, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch5_reactive_power_rt, label: Main channel 5 reactive power, table: holding, address: 1116, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch6_reactive_power_rt, label: Main channel 6 reactive power, table: holding, address: 1118, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch7_reactive_power_rt, label: Main channel 7 reactive power, table: holding, address: 1120, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch8_reactive_power_rt, label: Main channel 8 reactive power, table: holding, address: 1122, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch9_reactive_power_rt, label: Main channel 9 reactive power, table: holding, address: 1124, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch10_reactive_power_rt, label: Main channel 10 reactive power, table: holding, address: 1126, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch1_reactive_power_rt, label: ecoSub 1 channel 1 reactive power, table: holding, address: 1128, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch2_reactive_power_rt, label: ecoSub 1 channel 2 reactive power, table: holding, address: 1130, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch3_reactive_power_rt, label: ecoSub 1 channel 3 reactive power, table: holding, address: 1132, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch4_reactive_power_rt, label: ecoSub 1 channel 4 reactive power, table: holding, address: 1134, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch5_reactive_power_rt, label: ecoSub 1 channel 5 reactive power, table: holding, address: 1136, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch6_reactive_power_rt, label: ecoSub 1 channel 6 reactive power, table: holding, address: 1138, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch7_reactive_power_rt, label: ecoSub 1 channel 7 reactive power, table: holding, address: 1140, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch8_reactive_power_rt, label: ecoSub 1 channel 8 reactive power, table: holding, address: 1142, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch9_reactive_power_rt, label: ecoSub 1 channel 9 reactive power, table: holding, address: 1144, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch10_reactive_power_rt, label: ecoSub 1 channel 10 reactive power, table: holding, address: 1146, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch1_reactive_power_rt, label: ecoSub 2 channel 1 reactive power, table: holding, address: 1148, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch2_reactive_power_rt, label: ecoSub 2 channel 2 reactive power, table: holding, address: 1150, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch3_reactive_power_rt, label: ecoSub 2 channel 3 reactive power, table: holding, address: 1152, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch4_reactive_power_rt, label: ecoSub 2 channel 4 reactive power, table: holding, address: 1154, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch5_reactive_power_rt, label: ecoSub 2 channel 5 reactive power, table: holding, address: 1156, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch6_reactive_power_rt, label: ecoSub 2 channel 6 reactive power, table: holding, address: 1158, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch7_reactive_power_rt, label: ecoSub 2 channel 7 reactive power, table: holding, address: 1160, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch8_reactive_power_rt, label: ecoSub 2 channel 8 reactive power, table: holding, address: 1162, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch9_reactive_power_rt, label: ecoSub 2 channel 9 reactive power, table: holding, address: 1164, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch10_reactive_power_rt, label: ecoSub 2 channel 10 reactive power, table: holding, address: 1166, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch1_reactive_power_rt, label: ecoSub 3 channel 1 reactive power, table: holding, address: 1168, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch2_reactive_power_rt, label: ecoSub 3 channel 2 reactive power, table: holding, address: 1170, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch3_reactive_power_rt, label: ecoSub 3 channel 3 reactive power, table: holding, address: 1172, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch4_reactive_power_rt, label: ecoSub 3 channel 4 reactive power, table: holding, address: 1174, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch5_reactive_power_rt, label: ecoSub 3 channel 5 reactive power, table: holding, address: 1176, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch6_reactive_power_rt, label: ecoSub 3 channel 6 reactive power, table: holding, address: 1178, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch7_reactive_power_rt, label: ecoSub 3 channel 7 reactive power, table: holding, address: 1180, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch8_reactive_power_rt, label: ecoSub 3 channel 8 reactive power, table: holding, address: 1182, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch9_reactive_power_rt, label: ecoSub 3 channel 9 reactive power, table: holding, address: 1184, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch10_reactive_power_rt, label: ecoSub 3 channel 10 reactive power, table: holding, address: 1186, type: s32, unit: var, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: l1_voltage, label: Main L1 voltage, table: holding, address: 1200, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, evcc, openwb]}
  - {key: l1_current, label: Main L1 current, table: holding, address: 1201, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, evcc, openwb]}
  - {key: x.main_l1_power_factor_rt, label: Main L1 power factor, table: holding, address: 1202, type: s16, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: l2_voltage, label: Main L2 voltage, table: holding, address: 1203, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, evcc, openwb]}
  - {key: l2_current, label: Main L2 current, table: holding, address: 1204, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, evcc, openwb]}
  - {key: x.main_l2_power_factor_rt, label: Main L2 power factor, table: holding, address: 1205, type: s16, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: l3_voltage, label: Main L3 voltage, table: holding, address: 1206, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, evcc, openwb]}
  - {key: l3_current, label: Main L3 current, table: holding, address: 1207, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, evcc, openwb]}
  - {key: x.main_l3_power_factor_rt, label: Main L3 power factor, table: holding, address: 1208, type: s16, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.main_ch1_voltage_rt, label: Main channel 1 voltage, table: holding, address: 1209, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch1_current_rt, label: Main channel 1 current, table: holding, address: 1210, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.main_ch1_power_factor_rt, label: Main channel 1 power factor, table: holding, address: 1211, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch2_voltage_rt, label: Main channel 2 voltage, table: holding, address: 1212, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch2_current_rt, label: Main channel 2 current, table: holding, address: 1213, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.main_ch2_power_factor_rt, label: Main channel 2 power factor, table: holding, address: 1214, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch3_voltage_rt, label: Main channel 3 voltage, table: holding, address: 1215, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch3_current_rt, label: Main channel 3 current, table: holding, address: 1216, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.main_ch3_power_factor_rt, label: Main channel 3 power factor, table: holding, address: 1217, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch4_voltage_rt, label: Main channel 4 voltage, table: holding, address: 1218, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch4_current_rt, label: Main channel 4 current, table: holding, address: 1219, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.main_ch4_power_factor_rt, label: Main channel 4 power factor, table: holding, address: 1220, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch5_voltage_rt, label: Main channel 5 voltage, table: holding, address: 1221, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch5_current_rt, label: Main channel 5 current, table: holding, address: 1222, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.main_ch5_power_factor_rt, label: Main channel 5 power factor, table: holding, address: 1223, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch6_voltage_rt, label: Main channel 6 voltage, table: holding, address: 1224, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch6_current_rt, label: Main channel 6 current, table: holding, address: 1225, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.main_ch6_power_factor_rt, label: Main channel 6 power factor, table: holding, address: 1226, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch7_voltage_rt, label: Main channel 7 voltage, table: holding, address: 1227, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch7_current_rt, label: Main channel 7 current, table: holding, address: 1228, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.main_ch7_power_factor_rt, label: Main channel 7 power factor, table: holding, address: 1229, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch8_voltage_rt, label: Main channel 8 voltage, table: holding, address: 1230, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch8_current_rt, label: Main channel 8 current, table: holding, address: 1231, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.main_ch8_power_factor_rt, label: Main channel 8 power factor, table: holding, address: 1232, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch9_voltage_rt, label: Main channel 9 voltage, table: holding, address: 1233, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch9_current_rt, label: Main channel 9 current, table: holding, address: 1234, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.main_ch9_power_factor_rt, label: Main channel 9 power factor, table: holding, address: 1235, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch10_voltage_rt, label: Main channel 10 voltage, table: holding, address: 1236, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch10_current_rt, label: Main channel 10 current, table: holding, address: 1237, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.main_ch10_power_factor_rt, label: Main channel 10 power factor, table: holding, address: 1238, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch1_voltage_rt, label: ecoSub 1 channel 1 voltage, table: holding, address: 1239, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch1_current_rt, label: ecoSub 1 channel 1 current, table: holding, address: 1240, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub1_ch1_power_factor_rt, label: ecoSub 1 channel 1 power factor, table: holding, address: 1241, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch2_voltage_rt, label: ecoSub 1 channel 2 voltage, table: holding, address: 1242, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch2_current_rt, label: ecoSub 1 channel 2 current, table: holding, address: 1243, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub1_ch2_power_factor_rt, label: ecoSub 1 channel 2 power factor, table: holding, address: 1244, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch3_voltage_rt, label: ecoSub 1 channel 3 voltage, table: holding, address: 1245, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch3_current_rt, label: ecoSub 1 channel 3 current, table: holding, address: 1246, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub1_ch3_power_factor_rt, label: ecoSub 1 channel 3 power factor, table: holding, address: 1247, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch4_voltage_rt, label: ecoSub 1 channel 4 voltage, table: holding, address: 1248, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch4_current_rt, label: ecoSub 1 channel 4 current, table: holding, address: 1249, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub1_ch4_power_factor_rt, label: ecoSub 1 channel 4 power factor, table: holding, address: 1250, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch5_voltage_rt, label: ecoSub 1 channel 5 voltage, table: holding, address: 1251, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch5_current_rt, label: ecoSub 1 channel 5 current, table: holding, address: 1252, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub1_ch5_power_factor_rt, label: ecoSub 1 channel 5 power factor, table: holding, address: 1253, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch6_voltage_rt, label: ecoSub 1 channel 6 voltage, table: holding, address: 1254, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch6_current_rt, label: ecoSub 1 channel 6 current, table: holding, address: 1255, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub1_ch6_power_factor_rt, label: ecoSub 1 channel 6 power factor, table: holding, address: 1256, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch7_voltage_rt, label: ecoSub 1 channel 7 voltage, table: holding, address: 1257, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch7_current_rt, label: ecoSub 1 channel 7 current, table: holding, address: 1258, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub1_ch7_power_factor_rt, label: ecoSub 1 channel 7 power factor, table: holding, address: 1259, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch8_voltage_rt, label: ecoSub 1 channel 8 voltage, table: holding, address: 1260, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch8_current_rt, label: ecoSub 1 channel 8 current, table: holding, address: 1261, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub1_ch8_power_factor_rt, label: ecoSub 1 channel 8 power factor, table: holding, address: 1262, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch9_voltage_rt, label: ecoSub 1 channel 9 voltage, table: holding, address: 1263, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch9_current_rt, label: ecoSub 1 channel 9 current, table: holding, address: 1264, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub1_ch9_power_factor_rt, label: ecoSub 1 channel 9 power factor, table: holding, address: 1265, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch10_voltage_rt, label: ecoSub 1 channel 10 voltage, table: holding, address: 1266, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub1_ch10_current_rt, label: ecoSub 1 channel 10 current, table: holding, address: 1267, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub1_ch10_power_factor_rt, label: ecoSub 1 channel 10 power factor, table: holding, address: 1268, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch1_voltage_rt, label: ecoSub 2 channel 1 voltage, table: holding, address: 1269, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch1_current_rt, label: ecoSub 2 channel 1 current, table: holding, address: 1270, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub2_ch1_power_factor_rt, label: ecoSub 2 channel 1 power factor, table: holding, address: 1271, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch2_voltage_rt, label: ecoSub 2 channel 2 voltage, table: holding, address: 1272, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch2_current_rt, label: ecoSub 2 channel 2 current, table: holding, address: 1273, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub2_ch2_power_factor_rt, label: ecoSub 2 channel 2 power factor, table: holding, address: 1274, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch3_voltage_rt, label: ecoSub 2 channel 3 voltage, table: holding, address: 1275, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch3_current_rt, label: ecoSub 2 channel 3 current, table: holding, address: 1276, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub2_ch3_power_factor_rt, label: ecoSub 2 channel 3 power factor, table: holding, address: 1277, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch4_voltage_rt, label: ecoSub 2 channel 4 voltage, table: holding, address: 1278, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch4_current_rt, label: ecoSub 2 channel 4 current, table: holding, address: 1279, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub2_ch4_power_factor_rt, label: ecoSub 2 channel 4 power factor, table: holding, address: 1280, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch5_voltage_rt, label: ecoSub 2 channel 5 voltage, table: holding, address: 1281, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch5_current_rt, label: ecoSub 2 channel 5 current, table: holding, address: 1282, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub2_ch5_power_factor_rt, label: ecoSub 2 channel 5 power factor, table: holding, address: 1283, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch6_voltage_rt, label: ecoSub 2 channel 6 voltage, table: holding, address: 1284, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch6_current_rt, label: ecoSub 2 channel 6 current, table: holding, address: 1285, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub2_ch6_power_factor_rt, label: ecoSub 2 channel 6 power factor, table: holding, address: 1286, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch7_voltage_rt, label: ecoSub 2 channel 7 voltage, table: holding, address: 1287, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch7_current_rt, label: ecoSub 2 channel 7 current, table: holding, address: 1288, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub2_ch7_power_factor_rt, label: ecoSub 2 channel 7 power factor, table: holding, address: 1289, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch8_voltage_rt, label: ecoSub 2 channel 8 voltage, table: holding, address: 1290, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch8_current_rt, label: ecoSub 2 channel 8 current, table: holding, address: 1291, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub2_ch8_power_factor_rt, label: ecoSub 2 channel 8 power factor, table: holding, address: 1292, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch9_voltage_rt, label: ecoSub 2 channel 9 voltage, table: holding, address: 1293, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch9_current_rt, label: ecoSub 2 channel 9 current, table: holding, address: 1294, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub2_ch9_power_factor_rt, label: ecoSub 2 channel 9 power factor, table: holding, address: 1295, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch10_voltage_rt, label: ecoSub 2 channel 10 voltage, table: holding, address: 1296, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub2_ch10_current_rt, label: ecoSub 2 channel 10 current, table: holding, address: 1297, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub2_ch10_power_factor_rt, label: ecoSub 2 channel 10 power factor, table: holding, address: 1298, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch1_voltage_rt, label: ecoSub 3 channel 1 voltage, table: holding, address: 1299, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch1_current_rt, label: ecoSub 3 channel 1 current, table: holding, address: 1300, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub3_ch1_power_factor_rt, label: ecoSub 3 channel 1 power factor, table: holding, address: 1301, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch2_voltage_rt, label: ecoSub 3 channel 2 voltage, table: holding, address: 1302, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch2_current_rt, label: ecoSub 3 channel 2 current, table: holding, address: 1303, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub3_ch2_power_factor_rt, label: ecoSub 3 channel 2 power factor, table: holding, address: 1304, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch3_voltage_rt, label: ecoSub 3 channel 3 voltage, table: holding, address: 1305, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch3_current_rt, label: ecoSub 3 channel 3 current, table: holding, address: 1306, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub3_ch3_power_factor_rt, label: ecoSub 3 channel 3 power factor, table: holding, address: 1307, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch4_voltage_rt, label: ecoSub 3 channel 4 voltage, table: holding, address: 1308, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch4_current_rt, label: ecoSub 3 channel 4 current, table: holding, address: 1309, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub3_ch4_power_factor_rt, label: ecoSub 3 channel 4 power factor, table: holding, address: 1310, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch5_voltage_rt, label: ecoSub 3 channel 5 voltage, table: holding, address: 1311, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch5_current_rt, label: ecoSub 3 channel 5 current, table: holding, address: 1312, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub3_ch5_power_factor_rt, label: ecoSub 3 channel 5 power factor, table: holding, address: 1313, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch6_voltage_rt, label: ecoSub 3 channel 6 voltage, table: holding, address: 1314, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch6_current_rt, label: ecoSub 3 channel 6 current, table: holding, address: 1315, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub3_ch6_power_factor_rt, label: ecoSub 3 channel 6 power factor, table: holding, address: 1316, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch7_voltage_rt, label: ecoSub 3 channel 7 voltage, table: holding, address: 1317, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch7_current_rt, label: ecoSub 3 channel 7 current, table: holding, address: 1318, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub3_ch7_power_factor_rt, label: ecoSub 3 channel 7 power factor, table: holding, address: 1319, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch8_voltage_rt, label: ecoSub 3 channel 8 voltage, table: holding, address: 1320, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch8_current_rt, label: ecoSub 3 channel 8 current, table: holding, address: 1321, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub3_ch8_power_factor_rt, label: ecoSub 3 channel 8 power factor, table: holding, address: 1322, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch9_voltage_rt, label: ecoSub 3 channel 9 voltage, table: holding, address: 1323, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch9_current_rt, label: ecoSub 3 channel 9 current, table: holding, address: 1324, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub3_ch9_power_factor_rt, label: ecoSub 3 channel 9 power factor, table: holding, address: 1325, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch10_voltage_rt, label: ecoSub 3 channel 10 voltage, table: holding, address: 1326, type: u16, unit: V, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.sub3_ch10_current_rt, label: ecoSub 3 channel 10 current, table: holding, address: 1327, type: u16, unit: A, scale: 0.01, note: Needs firmware 139 or newer., sources: [enecess, openwb]}
  - {key: x.sub3_ch10_power_factor_rt, label: ecoSub 3 channel 10 power factor, table: holding, address: 1328, type: s16, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: frequency, label: Main frequency, table: holding, address: 1400, type: u16, unit: Hz, scale: 0.01, note: Needs firmware 139 or newer.}
  - {key: x.main_ch1_phase, label: Main channel 1 phase, table: holding, address: 2000, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.main_ch2_phase, label: Main channel 2 phase, table: holding, address: 2001, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.main_ch3_phase, label: Main channel 3 phase, table: holding, address: 2002, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.main_ch4_phase, label: Main channel 4 phase, table: holding, address: 2003, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.main_ch5_phase, label: Main channel 5 phase, table: holding, address: 2004, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.main_ch6_phase, label: Main channel 6 phase, table: holding, address: 2005, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.main_ch7_phase, label: Main channel 7 phase, table: holding, address: 2006, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.main_ch8_phase, label: Main channel 8 phase, table: holding, address: 2007, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.main_ch9_phase, label: Main channel 9 phase, table: holding, address: 2008, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.main_ch10_phase, label: Main channel 10 phase, table: holding, address: 2009, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub1_ch1_phase, label: ecoSub 1 channel 1 phase, table: holding, address: 2010, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub1_ch2_phase, label: ecoSub 1 channel 2 phase, table: holding, address: 2011, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub1_ch3_phase, label: ecoSub 1 channel 3 phase, table: holding, address: 2012, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub1_ch4_phase, label: ecoSub 1 channel 4 phase, table: holding, address: 2013, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub1_ch5_phase, label: ecoSub 1 channel 5 phase, table: holding, address: 2014, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub1_ch6_phase, label: ecoSub 1 channel 6 phase, table: holding, address: 2015, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub1_ch7_phase, label: ecoSub 1 channel 7 phase, table: holding, address: 2016, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub1_ch8_phase, label: ecoSub 1 channel 8 phase, table: holding, address: 2017, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub1_ch9_phase, label: ecoSub 1 channel 9 phase, table: holding, address: 2018, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub1_ch10_phase, label: ecoSub 1 channel 10 phase, table: holding, address: 2019, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub2_ch1_phase, label: ecoSub 2 channel 1 phase, table: holding, address: 2020, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub2_ch2_phase, label: ecoSub 2 channel 2 phase, table: holding, address: 2021, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub2_ch3_phase, label: ecoSub 2 channel 3 phase, table: holding, address: 2022, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub2_ch4_phase, label: ecoSub 2 channel 4 phase, table: holding, address: 2023, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub2_ch5_phase, label: ecoSub 2 channel 5 phase, table: holding, address: 2024, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub2_ch6_phase, label: ecoSub 2 channel 6 phase, table: holding, address: 2025, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub2_ch7_phase, label: ecoSub 2 channel 7 phase, table: holding, address: 2026, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub2_ch8_phase, label: ecoSub 2 channel 8 phase, table: holding, address: 2027, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub2_ch9_phase, label: ecoSub 2 channel 9 phase, table: holding, address: 2028, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub2_ch10_phase, label: ecoSub 2 channel 10 phase, table: holding, address: 2029, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub3_ch1_phase, label: ecoSub 3 channel 1 phase, table: holding, address: 2030, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub3_ch2_phase, label: ecoSub 3 channel 2 phase, table: holding, address: 2031, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub3_ch3_phase, label: ecoSub 3 channel 3 phase, table: holding, address: 2032, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub3_ch4_phase, label: ecoSub 3 channel 4 phase, table: holding, address: 2033, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub3_ch5_phase, label: ecoSub 3 channel 5 phase, table: holding, address: 2034, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub3_ch6_phase, label: ecoSub 3 channel 6 phase, table: holding, address: 2035, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub3_ch7_phase, label: ecoSub 3 channel 7 phase, table: holding, address: 2036, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub3_ch8_phase, label: ecoSub 3 channel 8 phase, table: holding, address: 2037, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub3_ch9_phase, label: ecoSub 3 channel 9 phase, table: holding, address: 2038, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.sub3_ch10_phase, label: ecoSub 3 channel 10 phase, table: holding, address: 2039, type: u16, bits: [0, 1], enum: phase, writable: true}
  - {key: x.counter_register_3002, label: Counter register 3002, table: holding, address: 3002, type: u16, sources: [openwb]}
  - {key: x.counter_register_3003, label: Counter register 3003, table: holding, address: 3003, type: u16, sources: [openwb]}
  - {key: x.counter_register_3004, label: Counter register 3004, table: holding, address: 3004, type: u16, sources: [openwb]}
  - {key: x.counter_register_3005, label: Counter register 3005, table: holding, address: 3005, type: u16, sources: [openwb]}
  - {key: x.counter_register_3006, label: Counter register 3006, table: holding, address: 3006, type: u16, sources: [openwb]}
  - {key: x.counter_register_3007, label: Counter register 3007, table: holding, address: 3007, type: u16, sources: [openwb]}
  - {key: firmware, label: Firmware version, table: holding, address: 3009, type: u16, sources: [enecess, openwb]}
  - {key: x.sub1_online, label: ecoSub 1 online, table: holding, address: 3101, type: u16, enum: online}
  - {key: x.sub2_online, label: ecoSub 2 online, table: holding, address: 3102, type: u16, enum: online}
  - {key: x.sub3_online, label: ecoSub 3 online, table: holding, address: 3103, type: u16, enum: online}

enums:
  phase: {'0': L1, '1': L2, '2': L3}
  online: {'0': Offline, '1': Online}

notes:
- Reached over Modbus TCP at the unit id given here; the device announces itself over mDNS as enecess-main-<serial>.
- Channels ch1…ch10 of the main unit and of each ecoSub (sub1…sub3) are CT inputs; which phase each one measures is set in
  the phase registers (2000 + 10 × device + channel − 1). An ecoSub's registers are only valid while its online flag (3101…3103)
  reads 1.
- The project requires firmware 136 or newer (register 3009); every value other than power and forward / reverse energy needs
  firmware 139.
- The project does not say which current direction is forward.
- 'evcc template `enecess-ecomain` (grid, pv, charge, aux) lists: enecess ecoMain.'
- The template has the option `phasecount` (default 1); points used only with another value say so in their note.
- Taken from open-source projects (see sources); not checked against manufacturer documents.
