# SPDX-License-Identifier: CC0-1.0
# Copyright (C) 2026 Amsler Solar GmbH
#

modbusspec: 0
id: iammeter-wem
manufacturer: IAMMETER
name: WEM energy meters (Modbus TCP)
kind: meter

sources:
- id: iammeter-modbus
  title: ha_iammeter_modbus (Home Assistant integration)
  url: https://github.com/lewei50/ha_iammeter_modbus
  license: Apache-2.0
  commit: 209d8c86f910498871b3d38ff5984c45808107ff
  path: custom_components/iammeter_modbus/__init__.py, custom_components/iammeter_modbus/const.py, custom_components/iammeter_modbus/models.py,
    custom_components/iammeter_modbus/scales.py

connection:
  default_port: 502
  default_unit: 1
  transports:
  - tcp

encoding:
  word_order: big

defaults:
  verified: false
  sources:
  - iammeter-modbus

models:
  - {id: wem3080, name: WEM3080, match: {table: holding, address: 9, type: u16, equals: 1}}
  - {id: wem3080t, name: WEM3080T, match: {table: holding, address: 9, type: u16, equals: 2}}
  - {id: wem3046t, name: WEM3046T, match: {table: holding, address: 9, type: u16, equals: 3}}
  - {id: wem3050t, name: WEM3050T, match: {table: holding, address: 9, type: u16, equals: 4}}
  - {id: wem2067, name: WEM2067, match: {table: holding, address: 9, type: u16, equals: 5}}
  - {id: wem3063t, name: WEM3063T, match: {table: holding, address: 9, type: u16, equals: 6}}

points:
  - {key: l1_voltage, label: Voltage, table: holding, address: 0, type: u16, unit: V, scale: 0.01, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080, wem3080t]}
  - {key: l1_current, label: Current, table: holding, address: 1, type: u16, unit: A, scale: 0.01, models: [wem2067, wem3050t, wem3080, wem3080t]}
  - {key: l1_current, label: Current A, table: holding, address: 1, type: u16, unit: A, scale: 0.001, models: [wem3046t, wem3063t]}
  - {key: x.power_a, label: Power, table: holding, address: 2, type: s32, unit: W, models: [wem2067, wem3050t, wem3080, wem3080t]}
  - {key: x.power_a, label: Power A, table: holding, address: 2, type: s32, unit: W, scale: 0.1, models: [wem3046t, wem3063t]}
  - {key: grid_import_energy, label: Import Energy, table: holding, address: 4, type: u32, unit: kWh, scale: 0.0003125, models: [wem3080]}
  - {key: x.import_energy_a, label: Import Energy A, table: holding, address: 4, type: u32, unit: kWh, scale: 0.00125, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: grid_export_energy, label: Export Energy, table: holding, address: 6, type: u32, unit: kWh, scale: 0.0003125, models: [wem3080]}
  - {key: x.export_energy_a, label: Export Energy A, table: holding, address: 6, type: u32, unit: kWh, scale: 0.00125, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.power_factor_a, label: Power Factor A, table: holding, address: 8, type: u16, scale: 0.001, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t], note: Unsigned in the project (no sign or inductive/capacitive information decoded).}
  - {key: x.model_id, label: Meter model, table: holding, address: 9, type: u16, enum: model}
  - {key: l2_voltage, label: Voltage B, table: holding, address: 10, type: u16, unit: V, scale: 0.01, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: l2_current, label: Current B, table: holding, address: 11, type: u16, unit: A, scale: 0.001, models: [wem3046t, wem3063t]}
  - {key: l2_current, label: Current B, table: holding, address: 11, type: u16, unit: A, scale: 0.01, models: [wem2067, wem3050t, wem3080t]}
  - {key: x.power_b, label: Power B, table: holding, address: 12, type: s32, unit: W, scale: 0.1, models: [wem3046t, wem3063t]}
  - {key: x.power_b, label: Power B, table: holding, address: 12, type: s32, unit: W, models: [wem2067, wem3050t, wem3080t]}
  - {key: x.import_energy_b, label: Import Energy B, table: holding, address: 14, type: u32, unit: kWh, scale: 0.00125, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.export_energy_b, label: Export Energy B, table: holding, address: 16, type: u32, unit: kWh, scale: 0.00125, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.power_factor_b, label: Power Factor B, table: holding, address: 18, type: u16, scale: 0.001, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t], note: Unsigned in the project (no sign or inductive/capacitive information decoded).}
  - {key: l3_voltage, label: Voltage C, table: holding, address: 20, type: u16, unit: V, scale: 0.01, models: [wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: l3_current, label: Current C, table: holding, address: 21, type: u16, unit: A, scale: 0.001, models: [wem3046t, wem3063t]}
  - {key: l3_current, label: Current C, table: holding, address: 21, type: u16, unit: A, scale: 0.01, models: [wem3050t, wem3080t]}
  - {key: x.power_c, label: Power C, table: holding, address: 22, type: s32, unit: W, scale: 0.1, models: [wem3046t, wem3063t]}
  - {key: x.power_c, label: Power C, table: holding, address: 22, type: s32, unit: W, models: [wem3050t, wem3080t]}
  - {key: x.import_energy_c, label: Import Energy C, table: holding, address: 24, type: u32, unit: kWh, scale: 0.00125, models: [wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.export_energy_c, label: Export Energy C, table: holding, address: 26, type: u32, unit: kWh, scale: 0.00125, models: [wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.power_factor_c, label: Power Factor C, table: holding, address: 28, type: u16, scale: 0.001, models: [wem3046t, wem3050t, wem3063t, wem3080t], note: Unsigned in the project (no sign or inductive/capacitive information decoded).}
  - {key: frequency, label: Frequency, table: holding, address: 30, type: u16, unit: Hz, scale: 0.01, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.total_power, label: Total Power, table: holding, address: 32, type: s32, unit: W, scale: 0.1, models: [wem3046t, wem3063t]}
  - {key: x.total_power, label: Total Power, table: holding, address: 32, type: s32, unit: W, models: [wem2067, wem3050t, wem3080t]}
  - {key: grid_import_energy, label: Total Import Energy, table: holding, address: 34, type: u32, unit: kWh, scale: 0.00125, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: grid_export_energy, label: Total Export Energy, table: holding, address: 36, type: u32, unit: kWh, scale: 0.00125, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.reactive_power_a, label: Reactive Power A, table: holding, address: 38, type: s32, unit: var, scale: 0.1, models: [wem3046t, wem3063t]}
  - {key: x.reactive_power_a, label: Reactive Power A, table: holding, address: 38, type: s32, unit: var, models: [wem2067, wem3050t, wem3080t]}
  - {key: x.inductive_kvarh_a, label: Inductive KVARH A, table: holding, address: 40, type: u32, unit: kvarh, scale: 0.001, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.capacitive_kvarh_a, label: Capacitive KVARH A, table: holding, address: 42, type: u32, unit: kvarh, scale: 0.001, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.reactive_power_b, label: Reactive Power B, table: holding, address: 44, type: s32, unit: var, scale: 0.1, models: [wem3046t, wem3063t]}
  - {key: x.reactive_power_b, label: Reactive Power B, table: holding, address: 44, type: s32, unit: var, models: [wem2067, wem3050t, wem3080t]}
  - {key: x.inductive_kvarh_b, label: Inductive KVARH B, table: holding, address: 46, type: u32, unit: kvarh, scale: 0.001, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.capacitive_kvarh_b, label: Capacitive KVARH B, table: holding, address: 48, type: u32, unit: kvarh, scale: 0.001, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.reactive_power_c, label: Reactive Power C, table: holding, address: 50, type: s32, unit: var, scale: 0.1, models: [wem3046t, wem3063t]}
  - {key: x.reactive_power_c, label: Reactive Power C, table: holding, address: 50, type: s32, unit: var, models: [wem3050t, wem3080t]}
  - {key: x.inductive_kvarh_c, label: Inductive KVARH C, table: holding, address: 52, type: u32, unit: kvarh, scale: 0.001, models: [wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.capacitive_kvarh_c, label: Capacitive KVARH C, table: holding, address: 54, type: u32, unit: kvarh, scale: 0.001, models: [wem3046t, wem3050t, wem3063t, wem3080t]}
  - {key: x.runtime, label: Runtime, table: holding, address: 64, type: u32, unit: s, models: [wem2067, wem3046t, wem3050t, wem3063t, wem3080t]}

enums:
  model: {'1': WEM3080, '2': WEM3080T, '3': WEM3046T, '4': WEM3050T, '5': WEM2067, '6': WEM3063T}

notes:
- Everything is read with function 03 from holding registers; unit id 1.
- WEM3046T and WEM3063T report phase currents in mA and powers in 0.1 W / 0.1 var; the other three-phase models in 0.01 A
  and W / var.
- The single-phase WEM3080 uses a different energy resolution (0.0003125 kWh per count) from the others (0.00125 kWh).
- Taken from open-source projects (see sources); not checked against manufacturer documents.
